            "outside_boundary_condition_object": "F8 GFloor NEA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F7 NE Apartment"
        },
        "F7 Ceilin NWA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F8 GFloor NWA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F7 NW Apartment"
        },
        "F7 Ceilin S1A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F8 GFloor S1A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F7 S1 Apartment"
        },
        "F7 Ceilin S2A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F8 GFloor S2A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F7 S2 Apartment"
        },
        "F7 Ceilin SEA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F8 GFloor SEA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F7 SE Apartment"
        },
        "F7 Ceilin SWA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F8 GFloor SWA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F7 SW Apartment"
        },
        "F7 Ceiling C": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F8 Floor C",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F7 Corridor"
        },
        "F7 EIWALL N1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F7 N2 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F7 N1 Apartment"
        },
        "F7 EIWALL N2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F7 NE Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F7 N2 Apartment"
        },
        "F7 EIWALL NWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F7 N1 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F7 NW Apartment"
        },
        "F7 EIWALL S1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F7 S2 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F7 S1 Apartment"
        },
        "F7 EIWALL S2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F7 SE Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F7 S2 Apartment"
        },
        "F7 EIWALL SWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F7 S1 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F7 SW Apartment"
        },
        "F7 EWall C": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F7 Corridor"
        },
        "F7 EWall NEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F7 NE Apartment"
        },
        "F7 EWall SEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F7 SE Apartment"
        },
        "F7 Floor C": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F6 Ceiling C",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F7 Corridor"
        },
        "F7 GFloor N1A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F6 Ceilin N1A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F7 N1 Apartment"
        },
        "F7 GFloor N2A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F6 Ceilin N2A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F7 N2 Apartment"
        },
        "F7 GFloor NEA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F6 Ceilin NEA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F7 NE Apartment"
        },
        "F7 GFloor NWA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F6 Ceilin NWA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F7 NW Apartment"
        },
        "F7 GFloor S1A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F6 Ceilin S1A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F7 S1 Apartment"
        },
        "F7 GFloor S2A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F6 Ceilin S2A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F7 S2 Apartment"
        },
        "F7 GFloor SEA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F6 Ceilin SEA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F7 SE Apartment"
        },
        "F7 GFloor SWA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F6 Ceilin SWA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F7 SW Apartment"
        },
        "F7 NIWall S1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F7 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F7 S1 Apartment"
        },
        "F7 NIWall S2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F7 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F7 S2 Apartment"
        },
        "F7 NIWall SEA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F7 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F7 SE Apartment"
        },
        "F7 NIWall SWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F7 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F7 SW Apartment"
        },
        "F7 NWall N1A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F7 N1 Apartment"
        },
        "F7 NWall N2A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F7 N2 Apartment"
        },
        "F7 NWall NEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F7 NE Apartment"
        },
        "F7 NWall NWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F7 NW Apartment"
        },
        "F7 SIWall N1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F7 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F7 N1 Apartment"
        },
        "F7 SIWall N2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F7 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F7 N2 Apartment"
        },
        "F7 SIWall NEA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F7 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F7 NE Apartment"
        },
        "F7 SIWall NWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F7 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F7 NW Apartment"
        },
        "F7 SWall S1A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F7 S1 Apartment"
        },
        "F7 SWall S2A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F7 S2 Apartment"
        },
        "F7 SWall SEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F7 SE Apartment"
        },
        "F7 SWall SWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F7 SW Apartment"
        },
        "F7 WWall C": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F7 Corridor"
        },
        "F7 WWall NWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F7 NW Apartment"
        },
        "F7 WWall SWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F7 SW Apartment"
        },
        "F8 Ceilin N1A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F9 GFloor N1A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F8 N1 Apartment"
        },
        "F8 Ceilin N2A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F9 GFloor N2A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F8 N2 Apartment"
        },
        "F8 Ceilin NEA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F9 GFloor NEA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F8 NE Apartment"
        },
        "F8 Ceilin NWA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F9 GFloor NWA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F8 NW Apartment"
        },
        "F8 Ceilin S1A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F9 GFloor S1A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F8 S1 Apartment"
        },
        "F8 Ceilin S2A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F9 GFloor S2A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F8 S2 Apartment"
        },
        "F8 Ceilin SEA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F9 GFloor SEA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F8 SE Apartment"
        },
        "F8 Ceilin SWA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F9 GFloor SWA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F8 SW Apartment"
        },
        "F8 Ceiling C": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F9 Floor C",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F8 Corridor"
        },
        "F8 EIWALL N1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F8 N2 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F8 N1 Apartment"
        },
        "F8 EIWALL N2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F8 NE Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F8 N2 Apartment"
        },
        "F8 EIWALL NWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F8 N1 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F8 NW Apartment"
        },
        "F8 EIWALL S1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F8 S2 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F8 S1 Apartment"
        },
        "F8 EIWALL S2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F8 SE Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F8 S2 Apartment"
        },
        "F8 EIWALL SWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F8 S1 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F8 SW Apartment"
        },
        "F8 EWall C": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F8 Corridor"
        },
        "F8 EWall NEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F8 NE Apartment"
        },
        "F8 EWall SEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F8 SE Apartment"
        },
        "F8 Floor C": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F7 Ceiling C",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F8 Corridor"
        },
        "F8 GFloor N1A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F7 Ceilin N1A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F8 N1 Apartment"
        },
        "F8 GFloor N2A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F7 Ceilin N2A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F8 N2 Apartment"
        },
        "F8 GFloor NEA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F7 Ceilin NEA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F8 NE Apartment"
        },
        "F8 GFloor NWA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F7 Ceilin NWA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F8 NW Apartment"
        },
        "F8 GFloor S1A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F7 Ceilin S1A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F8 S1 Apartment"
        },
        "F8 GFloor S2A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F7 Ceilin S2A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F8 S2 Apartment"
        },
        "F8 GFloor SEA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F7 Ceilin SEA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F8 SE Apartment"
        },
        "F8 GFloor SWA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F7 Ceilin SWA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F8 SW Apartment"
        },
        "F8 NIWall S1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F8 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F8 S1 Apartment"
        },
        "F8 NIWall S2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F8 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F8 S2 Apartment"
        },
        "F8 NIWall SEA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F8 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F8 SE Apartment"
        },
        "F8 NIWall SWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F8 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F8 SW Apartment"
        },
        "F8 NWall N1A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F8 N1 Apartment"
        },
        "F8 NWall N2A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F8 N2 Apartment"
        },
        "F8 NWall NEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F8 NE Apartment"
        },
        "F8 NWall NWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F8 NW Apartment"
        },
        "F8 SIWall N1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F8 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F8 N1 Apartment"
        },
        "F8 SIWall N2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F8 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F8 N2 Apartment"
        },
        "F8 SIWall NEA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F8 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F8 NE Apartment"
        },
        "F8 SIWall NWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F8 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F8 NW Apartment"
        },
        "F8 SWall S1A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F8 S1 Apartment"
        },
        "F8 SWall S2A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F8 S2 Apartment"
        },
        "F8 SWall SEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F8 SE Apartment"
        },
        "F8 SWall SWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F8 SW Apartment"
        },
        "F8 WWall C": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F8 Corridor"
        },
        "F8 WWall NWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F8 NW Apartment"
        },
        "F8 WWall SWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F8 SW Apartment"
        },
        "F9 Ceilin N1A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "t GFloor N1A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F9 N1 Apartment"
        },
        "F9 Ceilin N2A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "t GFloor N2A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F9 N2 Apartment"
        },
        "F9 Ceilin NEA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "t GFloor NEA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F9 NE Apartment"
        },
        "F9 Ceilin NWA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "t GFloor NWA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F9 NW Apartment"
        },
        "F9 Ceilin S1A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "t GFloor S1A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F9 S1 Apartment"
        },
        "F9 Ceilin S2A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "t GFloor S2A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F9 S2 Apartment"
        },
        "F9 Ceilin SEA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "t GFloor SEA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F9 SE Apartment"
        },
        "F9 Ceilin SWA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "t GFloor SWA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F9 SW Apartment"
        },
        "F9 Ceiling C": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "t Floor C",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F9 Corridor"
        },
        "F9 EIWALL N1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F9 N2 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F9 N1 Apartment"
        },
        "F9 EIWALL N2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F9 NE Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F9 N2 Apartment"
        },
        "F9 EIWALL NWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F9 N1 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F9 NW Apartment"
        },
        "F9 EIWALL S1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F9 S2 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F9 S1 Apartment"
        },
        "F9 EIWALL S2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F9 SE Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F9 S2 Apartment"
        },
        "F9 EIWALL SWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F9 S1 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F9 SW Apartment"
        },
        "F9 EWall C": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F9 Corridor"
        },
        "F9 EWall NEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F9 NE Apartment"
        },
        "F9 EWall SEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F9 SE Apartment"
        },
        "F9 Floor C": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F8 Ceiling C",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F9 Corridor"
        },
        "F9 GFloor N1A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F8 Ceilin N1A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F9 N1 Apartment"
        },
        "F9 GFloor N2A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F8 Ceilin N2A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F9 N2 Apartment"
        },
        "F9 GFloor NEA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F8 Ceilin NEA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F9 NE Apartment"
        },
        "F9 GFloor NWA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F8 Ceilin NWA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F9 NW Apartment"
        },
        "F9 GFloor S1A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F8 Ceilin S1A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F9 S1 Apartment"
        },
        "F9 GFloor S2A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F8 Ceilin S2A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F9 S2 Apartment"
        },
        "F9 GFloor SEA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F8 Ceilin SEA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F9 SE Apartment"
        },
        "F9 GFloor SWA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F8 Ceilin SWA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F9 SW Apartment"
        },
        "F9 NIWall S1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F9 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F9 S1 Apartment"
        },
        "F9 NIWall S2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F9 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F9 S2 Apartment"
        },
        "F9 NIWall SEA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F9 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F9 SE Apartment"
        },
        "F9 NIWall SWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F9 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F9 SW Apartment"
        },
        "F9 NWall N1A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F9 N1 Apartment"
        },
        "F9 NWall N2A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F9 N2 Apartment"
        },
        "F9 NWall NEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F9 NE Apartment"
        },
        "F9 NWall NWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F9 NW Apartment"
        },
        "F9 SIWall N1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F9 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F9 N1 Apartment"
        },
        "F9 SIWall N2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F9 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F9 N2 Apartment"
        },
        "F9 SIWall NEA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F9 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F9 NE Apartment"
        },
        "F9 SIWall NWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "F9 Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "F9 NW Apartment"
        },
        "F9 SWall S1A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F9 S1 Apartment"
        },
        "F9 SWall S2A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F9 S2 Apartment"
        },
        "F9 SWall SEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F9 SE Apartment"
        },
        "F9 SWall SWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F9 SW Apartment"
        },
        "F9 WWall C": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F9 Corridor"
        },
        "F9 WWall NWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F9 NW Apartment"
        },
        "F9 WWall SWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F9 SW Apartment"
        },
        "g Ceilin N1A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2 GFloor N1A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G N1 Apartment"
        },
        "g Ceilin N2A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2 GFloor N2A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G N2 Apartment"
        },
        "g Ceilin NEA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2 GFloor NEA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "G NE Apartment"
        },
        "g Ceilin NWA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2 GFloor NWA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "G NW Apartment"
        },
        "g Ceilin S1A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2 GFloor S1A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G S1 Apartment"
        },
        "g Ceilin S2A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2 GFloor S2A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G S2 Apartment"
        },
        "g Ceilin SEA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2 GFloor SEA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office"
        },
        "g Ceilin SWA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2 GFloor SWA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G SW Apartment"
        },
        "g Ceiling C": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2 Floor C",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G Corridor"
        },
        "g EIWALL N1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "G N2 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G N1 Apartment"
        },
        "g EIWALL N2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "G NE Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G N2 Apartment"
        },
        "g EIWALL NWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "G N1 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G NW Apartment"
        },
        "g EIWALL S1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "G S2 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G S1 Apartment"
        },
        "g EIWALL S2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "Office",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G S2 Apartment"
        },
        "g EIWALL SWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "G S1 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G SW Apartment"
        },
        "g EWall C": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "G Corridor"
        },
        "g EWall NEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "G NE Apartment"
        },
        "g EWall SEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Office"
        },
        "g Floor C": {
            "construction_name": "gFloorC_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G Corridor"
        },
        "g GFloor N1A": {
            "construction_name": "gGFloorN1A_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G N1 Apartment"
        },
        "g GFloor N2A": {
            "construction_name": "gGFloorN2A_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G N2 Apartment"
        },
        "g GFloor NEA": {
            "construction_name": "gGFloorNEA_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G NE Apartment"
        },
        "g GFloor NWA": {
            "construction_name": "gGFloorNWA_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G NW Apartment"
        },
        "g GFloor S1A": {
            "construction_name": "gGFloorS1A_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G S1 Apartment"
        },
        "g GFloor S2A": {
            "construction_name": "gGFloorS2A_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G S2 Apartment"
        },
        "g GFloor SEA": {
            "construction_name": "gGFloorSEA_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office"
        },
        "g GFloor SWA": {
            "construction_name": "gGFloorSWA_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "G SW Apartment"
        },
        "g NIWall S1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "G Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "G S1 Apartment"
        },
        "g NIWall S2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "G Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "G S2 Apartment"
        },
        "g NIWall SEA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "G Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Office"
        },
        "g NIWall SWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "G Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "G SW Apartment"
        },
        "g NWall N1A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "G N1 Apartment"
        },
        "g NWall N2A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "G N2 Apartment"
        },
        "g NWall NEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "G NE Apartment"
        },
        "g NWall NWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "G NW Apartment"
        },
        "g SIWall N1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "G Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "G N1 Apartment"
        },
        "g SIWall N2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "G Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "G N2 Apartment"
        },
        "g SIWall NEA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "G Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "G NE Apartment"
        },
        "g SIWall NWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "G Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "G NW Apartment"
        },
        "g SWall S1A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "G S1 Apartment"
        },
        "g SWall S2A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "G S2 Apartment"
        },
        "g SWall SEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Office"
        },
        "g SWall SWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "G SW Apartment"
        },
        "g WWall C": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "G Corridor"
        },
        "g WWall NWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "G NW Apartment"
        },
        "g WWall SWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "G SW Apartment"
        },
        "m Ceilin N1A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F6 GFloor N1A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M N1 Apartment"
        },
        "m Ceilin N2A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F6 GFloor N2A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M N2 Apartment"
        },
        "m Ceilin NEA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F6 GFloor NEA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "M NE Apartment"
        },
        "m Ceilin NWA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F6 GFloor NWA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "M NW Apartment"
        },
        "m Ceilin S1A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F6 GFloor S1A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M S1 Apartment"
        },
        "m Ceilin S2A": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F6 GFloor S2A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M S2 Apartment"
        },
        "m Ceilin SEA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F6 GFloor SEA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M SE Apartment"
        },
        "m Ceilin SWA": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F6 GFloor SWA",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M SW Apartment"
        },
        "m Ceiling C": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F6 Floor C",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M Corridor"
        },
        "m EIWALL N1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "M N2 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M N1 Apartment"
        },
        "m EIWALL N2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "M NE Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M N2 Apartment"
        },
        "m EIWALL NWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "M N1 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M NW Apartment"
        },
        "m EIWALL S1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "M S2 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M S1 Apartment"
        },
        "m EIWALL S2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "M SE Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M S2 Apartment"
        },
        "m EIWALL SWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "M S1 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M SW Apartment"
        },
        "m EWall C": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "M Corridor"
        },
        "m EWall NEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "M NE Apartment"
        },
        "m EWall SEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "M SE Apartment"
        },
        "m Floor C": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4 Ceiling C",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "M Corridor"
        },
        "m GFloor N1A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4 Ceilin N1A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M N1 Apartment"
        },
        "m GFloor N2A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4 Ceilin N2A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M N2 Apartment"
        },
        "m GFloor NEA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4 Ceilin NEA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M NE Apartment"
        },
        "m GFloor NWA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4 Ceilin NWA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "M NW Apartment"
        },
        "m GFloor S1A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4 Ceilin S1A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M S1 Apartment"
        },
        "m GFloor S2A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4 Ceilin S2A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M S2 Apartment"
        },
        "m GFloor SEA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4 Ceilin SEA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M SE Apartment"
        },
        "m GFloor SWA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4 Ceilin SWA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "M SW Apartment"
        },
        "m NIWall S1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "M Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "M S1 Apartment"
        },
        "m NIWall S2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "M Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "M S2 Apartment"
        },
        "m NIWall SEA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "M Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "M SE Apartment"
        },
        "m NIWall SWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "M Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "M SW Apartment"
        },
        "m NWall N1A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "M N1 Apartment"
        },
        "m NWall N2A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "M N2 Apartment"
        },
        "m NWall NEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "M NE Apartment"
        },
        "m NWall NWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "M NW Apartment"
        },
        "m SIWall N1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "M Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "M N1 Apartment"
        },
        "m SIWall N2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "M Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "M N2 Apartment"
        },
        "m SIWall NEA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "M Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "M NE Apartment"
        },
        "m SIWall NWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "M Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "M NW Apartment"
        },
        "m SWall S1A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "M S1 Apartment"
        },
        "m SWall S2A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "M S2 Apartment"
        },
        "m SWall SEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "M SE Apartment"
        },
        "m SWall SWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "M SW Apartment"
        },
        "m WWall C": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "M Corridor"
        },
        "m WWall NWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "M NW Apartment"
        },
        "m WWall SWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "M SW Apartment"
        },
        "t EIWALL N1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "T N2 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T N1 Apartment"
        },
        "t EIWALL N2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "T NE Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T N2 Apartment"
        },
        "t EIWALL NWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "T N1 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T NW Apartment"
        },
        "t EIWALL S1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "T S2 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T S1 Apartment"
        },
        "t EIWALL S2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "T SE Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T S2 Apartment"
        },
        "t EIWALL SWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "T S1 Apartment",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T SW Apartment"
        },
        "t EWall C": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T Corridor"
        },
        "t EWall NEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T NE Apartment"
        },
        "t EWall SEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T SE Apartment"
        },
        "t Floor C": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F9 Ceiling C",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T Corridor"
        },
        "t GFloor N1A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F9 Ceilin N1A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T N1 Apartment"
        },
        "t GFloor N2A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F9 Ceilin N2A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T N2 Apartment"
        },
        "t GFloor NEA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F9 Ceilin NEA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "T NE Apartment"
        },
        "t GFloor NWA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F9 Ceilin NWA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "T NW Apartment"
        },
        "t GFloor S1A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F9 Ceilin S1A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T S1 Apartment"
        },
        "t GFloor S2A": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F9 Ceilin S2A",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T S2 Apartment"
        },
        "t GFloor SEA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F9 Ceilin SEA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T SE Apartment"
        },
        "t GFloor SWA": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F9 Ceilin SWA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "T SW Apartment"
        },
        "t NIWall S1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "T Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "T S1 Apartment"
        },
        "t NIWall S2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "T Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "T S2 Apartment"
        },
        "t NIWall SEA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "T Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "T SE Apartment"
        },
        "t NIWall SWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "T Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "T SW Apartment"
        },
        "t NWall N1A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T N1 Apartment"
        },
        "t NWall N2A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T N2 Apartment"
        },
        "t NWall NEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T NE Apartment"
        },
        "t NWall NWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T NW Apartment"
        },
        "t Roof C": {
            "construction_name": "res_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 46.3273,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T Corridor"
        },
        "t Roof N1A": {
            "construction_name": "res_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T N1 Apartment"
        },
        "t Roof N2A": {
            "construction_name": "res_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T N2 Apartment"
        },
        "t Roof NEA": {
            "construction_name": "res_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T NE Apartment"
        },
        "t Roof NWA": {
            "construction_name": "res_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T NW Apartment"
        },
        "t Roof S1A": {
            "construction_name": "res_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T S1 Apartment"
        },
        "t Roof S2A": {
            "construction_name": "res_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T S2 Apartment"
        },
        "t Roof SEA": {
            "construction_name": "res_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T SE Apartment"
        },
        "t Roof SWA": {
            "construction_name": "res_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T SW Apartment"
        },
        "t SIWall N1A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "T Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "T N1 Apartment"
        },
        "t SIWall N2A": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "T Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "T N2 Apartment"
        },
        "t SIWall NEA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "T Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "T NE Apartment"
        },
        "t SIWall NWA": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "T Corridor",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "T NW Apartment"
        },
        "t SWall S1A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T S1 Apartment"
        },
        "t SWall S2A": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T S2 Apartment"
        },
        "t SWall SEA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T SE Apartment"
        },
        "t SWall SWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.5818,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T SW Apartment"
        },
        "t WWall C": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.6763,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T Corridor"
        },
        "t WWall NWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T NW Apartment"
        },
        "t WWall SWA": {
            "construction_name": "res_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 3.0478
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.6196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0478
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "T SW Apartment"
        }
    },
    "Coil:Cooling:WaterToAirHeatPump:EquationFit": {
        "Heat Pump Cooling Mode AirLoop F2 N1": {
            "air_inlet_node_name": "AirLoop F2 N1 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F2 N1",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve13",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens13",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot13",
            "water_inlet_node_name": "AirLoop F2 N1 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F2 N1 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F2 N2": {
            "air_inlet_node_name": "AirLoop F2 N2 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F2 N2",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve14",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens14",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot14",
            "water_inlet_node_name": "AirLoop F2 N2 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F2 N2 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F2 NE": {
            "air_inlet_node_name": "AirLoop F2 NE Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F2 NE",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve12",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens12",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot12",
            "water_inlet_node_name": "AirLoop F2 NE Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F2 NE Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F2 NW": {
            "air_inlet_node_name": "AirLoop F2 NW Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F2 NW",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve10",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens10",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot10",
            "water_inlet_node_name": "AirLoop F2 NW Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F2 NW Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F2 S1": {
            "air_inlet_node_name": "AirLoop F2 S1 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F2 S1",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve15",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens15",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot15",
            "water_inlet_node_name": "AirLoop F2 S1 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F2 S1 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F2 S2": {
            "air_inlet_node_name": "AirLoop F2 S2 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F2 S2",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve16",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens16",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot16",
            "water_inlet_node_name": "AirLoop F2 S2 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F2 S2 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F2 SE": {
            "air_inlet_node_name": "AirLoop F2 SE Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F2 SE",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve11",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens11",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot11",
            "water_inlet_node_name": "AirLoop F2 SE Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F2 SE Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F2 SW": {
            "air_inlet_node_name": "AirLoop F2 SW Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F2 SW",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve 9",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens 9",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot 9",
            "water_inlet_node_name": "AirLoop F2 SW Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F2 SW Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F3 N1": {
            "air_inlet_node_name": "AirLoop F3 N1 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F3 N1",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve21",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens21",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot21",
            "water_inlet_node_name": "AirLoop F3 N1 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F3 N1 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F3 N2": {
            "air_inlet_node_name": "AirLoop F3 N2 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F3 N2",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve22",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens22",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot22",
            "water_inlet_node_name": "AirLoop F3 N2 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F3 N2 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F3 NE": {
            "air_inlet_node_name": "AirLoop F3 NE Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F3 NE",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve20",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens20",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot20",
            "water_inlet_node_name": "AirLoop F3 NE Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F3 NE Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F3 NW": {
            "air_inlet_node_name": "AirLoop F3 NW Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F3 NW",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve18",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens18",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot18",
            "water_inlet_node_name": "AirLoop F3 NW Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F3 NW Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F3 S1": {
            "air_inlet_node_name": "AirLoop F3 S1 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F3 S1",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve23",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens23",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot23",
            "water_inlet_node_name": "AirLoop F3 S1 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F3 S1 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F3 S2": {
            "air_inlet_node_name": "AirLoop F3 S2 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F3 S2",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve24",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens24",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot24",
            "water_inlet_node_name": "AirLoop F3 S2 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F3 S2 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F3 SE": {
            "air_inlet_node_name": "AirLoop F3 SE Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F3 SE",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve19",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens19",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot19",
            "water_inlet_node_name": "AirLoop F3 SE Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F3 SE Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F3 SW": {
            "air_inlet_node_name": "AirLoop F3 SW Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F3 SW",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve17",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens17",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot17",
            "water_inlet_node_name": "AirLoop F3 SW Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F3 SW Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F4 N1": {
            "air_inlet_node_name": "AirLoop F4 N1 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F4 N1",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve29",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens29",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot29",
            "water_inlet_node_name": "AirLoop F4 N1 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F4 N1 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F4 N2": {
            "air_inlet_node_name": "AirLoop F4 N2 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F4 N2",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve30",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens30",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot30",
            "water_inlet_node_name": "AirLoop F4 N2 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F4 N2 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F4 NE": {
            "air_inlet_node_name": "AirLoop F4 NE Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F4 NE",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve28",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens28",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot28",
            "water_inlet_node_name": "AirLoop F4 NE Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F4 NE Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F4 NW": {
            "air_inlet_node_name": "AirLoop F4 NW Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F4 NW",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve26",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens26",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot26",
            "water_inlet_node_name": "AirLoop F4 NW Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F4 NW Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F4 S1": {
            "air_inlet_node_name": "AirLoop F4 S1 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F4 S1",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve31",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens31",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot31",
            "water_inlet_node_name": "AirLoop F4 S1 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F4 S1 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F4 S2": {
            "air_inlet_node_name": "AirLoop F4 S2 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F4 S2",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve32",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens32",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot32",
            "water_inlet_node_name": "AirLoop F4 S2 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F4 S2 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F4 SE": {
            "air_inlet_node_name": "AirLoop F4 SE Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F4 SE",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve27",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens27",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot27",
            "water_inlet_node_name": "AirLoop F4 SE Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F4 SE Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F4 SW": {
            "air_inlet_node_name": "AirLoop F4 SW Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F4 SW",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve25",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens25",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot25",
            "water_inlet_node_name": "AirLoop F4 SW Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F4 SW Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F6 N1": {
            "air_inlet_node_name": "AirLoop F6 N1 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F6 N1",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve45",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens45",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot45",
            "water_inlet_node_name": "AirLoop F6 N1 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F6 N1 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F6 N2": {
            "air_inlet_node_name": "AirLoop F6 N2 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F6 N2",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve46",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens46",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot46",
            "water_inlet_node_name": "AirLoop F6 N2 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F6 N2 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F6 NE": {
            "air_inlet_node_name": "AirLoop F6 NE Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F6 NE",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve44",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens44",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot44",
            "water_inlet_node_name": "AirLoop F6 NE Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F6 NE Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F6 NW": {
            "air_inlet_node_name": "AirLoop F6 NW Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F6 NW",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve42",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens42",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot42",
            "water_inlet_node_name": "AirLoop F6 NW Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F6 NW Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F6 S1": {
            "air_inlet_node_name": "AirLoop F6 S1 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F6 S1",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve47",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens47",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot47",
            "water_inlet_node_name": "AirLoop F6 S1 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F6 S1 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F6 S2": {
            "air_inlet_node_name": "AirLoop F6 S2 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F6 S2",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve48",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens48",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot48",
            "water_inlet_node_name": "AirLoop F6 S2 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F6 S2 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F6 SE": {
            "air_inlet_node_name": "AirLoop F6 SE Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F6 SE",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve43",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens43",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot43",
            "water_inlet_node_name": "AirLoop F6 SE Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F6 SE Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F6 SW": {
            "air_inlet_node_name": "AirLoop F6 SW Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F6 SW",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve41",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens41",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot41",
            "water_inlet_node_name": "AirLoop F6 SW Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F6 SW Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F7 N1": {
            "air_inlet_node_name": "AirLoop F7 N1 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F7 N1",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve53",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens53",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot53",
            "water_inlet_node_name": "AirLoop F7 N1 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F7 N1 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F7 N2": {
            "air_inlet_node_name": "AirLoop F7 N2 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F7 N2",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve54",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens54",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot54",
            "water_inlet_node_name": "AirLoop F7 N2 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F7 N2 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F7 NE": {
            "air_inlet_node_name": "AirLoop F7 NE Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F7 NE",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve52",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens52",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot52",
            "water_inlet_node_name": "AirLoop F7 NE Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F7 NE Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F7 NW": {
            "air_inlet_node_name": "AirLoop F7 NW Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F7 NW",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve50",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens50",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot50",
            "water_inlet_node_name": "AirLoop F7 NW Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F7 NW Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F7 S1": {
            "air_inlet_node_name": "AirLoop F7 S1 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F7 S1",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve55",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens55",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot55",
            "water_inlet_node_name": "AirLoop F7 S1 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F7 S1 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F7 S2": {
            "air_inlet_node_name": "AirLoop F7 S2 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F7 S2",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve56",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens56",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot56",
            "water_inlet_node_name": "AirLoop F7 S2 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F7 S2 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F7 SE": {
            "air_inlet_node_name": "AirLoop F7 SE Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F7 SE",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve51",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens51",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot51",
            "water_inlet_node_name": "AirLoop F7 SE Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F7 SE Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F7 SW": {
            "air_inlet_node_name": "AirLoop F7 SW Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F7 SW",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve49",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens49",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot49",
            "water_inlet_node_name": "AirLoop F7 SW Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F7 SW Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F8 N1": {
            "air_inlet_node_name": "AirLoop F8 N1 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F8 N1",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve61",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens61",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot61",
            "water_inlet_node_name": "AirLoop F8 N1 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F8 N1 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F8 N2": {
            "air_inlet_node_name": "AirLoop F8 N2 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F8 N2",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve62",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens62",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot62",
            "water_inlet_node_name": "AirLoop F8 N2 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F8 N2 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F8 NE": {
            "air_inlet_node_name": "AirLoop F8 NE Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F8 NE",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve60",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens60",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot60",
            "water_inlet_node_name": "AirLoop F8 NE Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F8 NE Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F8 NW": {
            "air_inlet_node_name": "AirLoop F8 NW Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F8 NW",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve58",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens58",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot58",
            "water_inlet_node_name": "AirLoop F8 NW Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F8 NW Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F8 S1": {
            "air_inlet_node_name": "AirLoop F8 S1 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F8 S1",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve63",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens63",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot63",
            "water_inlet_node_name": "AirLoop F8 S1 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F8 S1 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F8 S2": {
            "air_inlet_node_name": "AirLoop F8 S2 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F8 S2",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve64",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens64",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot64",
            "water_inlet_node_name": "AirLoop F8 S2 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F8 S2 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F8 SE": {
            "air_inlet_node_name": "AirLoop F8 SE Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F8 SE",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve59",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens59",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot59",
            "water_inlet_node_name": "AirLoop F8 SE Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F8 SE Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F8 SW": {
            "air_inlet_node_name": "AirLoop F8 SW Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F8 SW",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve57",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens57",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot57",
            "water_inlet_node_name": "AirLoop F8 SW Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F8 SW Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F9 N1": {
            "air_inlet_node_name": "AirLoop F9 N1 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F9 N1",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve69",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens69",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot69",
            "water_inlet_node_name": "AirLoop F9 N1 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F9 N1 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F9 N2": {
            "air_inlet_node_name": "AirLoop F9 N2 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F9 N2",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve70",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens70",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot70",
            "water_inlet_node_name": "AirLoop F9 N2 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F9 N2 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F9 NE": {
            "air_inlet_node_name": "AirLoop F9 NE Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F9 NE",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve68",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens68",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot68",
            "water_inlet_node_name": "AirLoop F9 NE Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F9 NE Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F9 NW": {
            "air_inlet_node_name": "AirLoop F9 NW Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F9 NW",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve66",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens66",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot66",
            "water_inlet_node_name": "AirLoop F9 NW Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F9 NW Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F9 S1": {
            "air_inlet_node_name": "AirLoop F9 S1 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F9 S1",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve71",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens71",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot71",
            "water_inlet_node_name": "AirLoop F9 S1 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F9 S1 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F9 S2": {
            "air_inlet_node_name": "AirLoop F9 S2 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F9 S2",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve72",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens72",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot72",
            "water_inlet_node_name": "AirLoop F9 S2 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F9 S2 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F9 SE": {
            "air_inlet_node_name": "AirLoop F9 SE Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F9 SE",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve67",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens67",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot67",
            "water_inlet_node_name": "AirLoop F9 SE Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F9 SE Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop F9 SW": {
            "air_inlet_node_name": "AirLoop F9 SW Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop F9 SW",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve65",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
