            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens65",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot65",
            "water_inlet_node_name": "AirLoop F9 SW Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop F9 SW Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop G N1": {
            "air_inlet_node_name": "AirLoop G N1 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop G N1",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve 5",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens 5",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot 5",
            "water_inlet_node_name": "AirLoop G N1 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop G N1 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop G N2": {
            "air_inlet_node_name": "AirLoop G N2 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop G N2",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve 6",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens 6",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot 6",
            "water_inlet_node_name": "AirLoop G N2 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop G N2 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop G NE": {
            "air_inlet_node_name": "AirLoop G NE Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop G NE",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve 4",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens 4",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot 4",
            "water_inlet_node_name": "AirLoop G NE Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop G NE Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop G NW": {
            "air_inlet_node_name": "AirLoop G NW Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop G NW",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve 2",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens 2",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot 2",
            "water_inlet_node_name": "AirLoop G NW Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop G NW Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop G S1": {
            "air_inlet_node_name": "AirLoop G S1 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop G S1",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve 7",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens 7",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot 7",
            "water_inlet_node_name": "AirLoop G S1 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop G S1 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop G S2": {
            "air_inlet_node_name": "AirLoop G S2 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop G S2",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve 8",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens 8",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot 8",
            "water_inlet_node_name": "AirLoop G S2 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop G S2 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop G SW": {
            "air_inlet_node_name": "AirLoop G SW Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop G SW",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve 1",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens 1",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot 1",
            "water_inlet_node_name": "AirLoop G SW Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop G SW Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop M N1": {
            "air_inlet_node_name": "AirLoop M N1 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop M N1",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve37",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens37",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot37",
            "water_inlet_node_name": "AirLoop M N1 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop M N1 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop M N2": {
            "air_inlet_node_name": "AirLoop M N2 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop M N2",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve38",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens38",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot38",
            "water_inlet_node_name": "AirLoop M N2 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop M N2 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop M NE": {
            "air_inlet_node_name": "AirLoop M NE Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop M NE",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve36",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens36",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot36",
            "water_inlet_node_name": "AirLoop M NE Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop M NE Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop M NW": {
            "air_inlet_node_name": "AirLoop M NW Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop M NW",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve34",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens34",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot34",
            "water_inlet_node_name": "AirLoop M NW Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop M NW Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop M S1": {
            "air_inlet_node_name": "AirLoop M S1 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop M S1",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve39",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens39",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot39",
            "water_inlet_node_name": "AirLoop M S1 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop M S1 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop M S2": {
            "air_inlet_node_name": "AirLoop M S2 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop M S2",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve40",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens40",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot40",
            "water_inlet_node_name": "AirLoop M S2 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop M S2 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop M SE": {
            "air_inlet_node_name": "AirLoop M SE Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop M SE",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve35",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens35",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot35",
            "water_inlet_node_name": "AirLoop M SE Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop M SE Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop M SW": {
            "air_inlet_node_name": "AirLoop M SW Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop M SW",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve33",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens33",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot33",
            "water_inlet_node_name": "AirLoop M SW Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop M SW Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop Office": {
            "air_inlet_node_name": "AirLoop Office Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop Office",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve 3",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens 3",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot 3",
            "water_inlet_node_name": "AirLoop Office Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop Office Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop T N1": {
            "air_inlet_node_name": "AirLoop T N1 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop T N1",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve77",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens77",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot77",
            "water_inlet_node_name": "AirLoop T N1 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop T N1 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop T N2": {
            "air_inlet_node_name": "AirLoop T N2 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop T N2",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve78",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens78",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot78",
            "water_inlet_node_name": "AirLoop T N2 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop T N2 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop T NE": {
            "air_inlet_node_name": "AirLoop T NE Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop T NE",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve76",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens76",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot76",
            "water_inlet_node_name": "AirLoop T NE Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop T NE Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop T NW": {
            "air_inlet_node_name": "AirLoop T NW Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop T NW",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve74",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens74",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot74",
            "water_inlet_node_name": "AirLoop T NW Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop T NW Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop T S1": {
            "air_inlet_node_name": "AirLoop T S1 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop T S1",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve79",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens79",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot79",
            "water_inlet_node_name": "AirLoop T S1 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop T S1 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop T S2": {
            "air_inlet_node_name": "AirLoop T S2 Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop T S2",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve80",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens80",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot80",
            "water_inlet_node_name": "AirLoop T S2 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop T S2 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop T SE": {
            "air_inlet_node_name": "AirLoop T SE Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop T SE",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve75",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens75",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot75",
            "water_inlet_node_name": "AirLoop T SE Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop T SE Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Heat Pump Cooling Mode AirLoop T SW": {
            "air_inlet_node_name": "AirLoop T SW Supply Fan Outlet",
            "air_outlet_node_name": "Cooling Coil Air Outlet Node AirLoop T SW",
            "cooling_power_consumption_curve_name": "WAHPCoolPowCurve73",
            "gross_rated_cooling_cop": 4.19837253282902,
            "gross_rated_sensible_cooling_capacity": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "nominal_time_for_condensate_removal_to_begin": 0,
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 27.0,
            "rated_entering_air_wet_bulb_temperature": 19.0,
            "rated_entering_water_temperature": 30.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "sensible_cooling_capacity_curve_name": "WAHPCoolCapCurveSens73",
            "total_cooling_capacity_curve_name": "WAHPCoolCapCurveTot73",
            "water_inlet_node_name": "AirLoop T SW Water to Air Heat Pump Source Side1 Inlet Node",
            "water_outlet_node_name": "AirLoop T SW Water to Air Heat Pump Source Side1 Outlet Node"
        }
    },
    "Coil:Heating:Electric": {
        "Heat Pump DX Supp Heating Coil AirLoop F2 N1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F2 N1",
            "air_outlet_node_name": "AirLoop F2 N1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F2 N2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F2 N2",
            "air_outlet_node_name": "AirLoop F2 N2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F2 NE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F2 NE",
            "air_outlet_node_name": "AirLoop F2 NE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F2 NW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F2 NW",
            "air_outlet_node_name": "AirLoop F2 NW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F2 S1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F2 S1",
            "air_outlet_node_name": "AirLoop F2 S1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F2 S2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F2 S2",
            "air_outlet_node_name": "AirLoop F2 S2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F2 SE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F2 SE",
            "air_outlet_node_name": "AirLoop F2 SE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F2 SW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F2 SW",
            "air_outlet_node_name": "AirLoop F2 SW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F3 N1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F3 N1",
            "air_outlet_node_name": "AirLoop F3 N1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F3 N2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F3 N2",
            "air_outlet_node_name": "AirLoop F3 N2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F3 NE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F3 NE",
            "air_outlet_node_name": "AirLoop F3 NE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F3 NW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F3 NW",
            "air_outlet_node_name": "AirLoop F3 NW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F3 S1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F3 S1",
            "air_outlet_node_name": "AirLoop F3 S1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F3 S2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F3 S2",
            "air_outlet_node_name": "AirLoop F3 S2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F3 SE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F3 SE",
            "air_outlet_node_name": "AirLoop F3 SE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F3 SW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F3 SW",
            "air_outlet_node_name": "AirLoop F3 SW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F4 N1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F4 N1",
            "air_outlet_node_name": "AirLoop F4 N1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F4 N2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F4 N2",
            "air_outlet_node_name": "AirLoop F4 N2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F4 NE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F4 NE",
            "air_outlet_node_name": "AirLoop F4 NE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F4 NW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F4 NW",
            "air_outlet_node_name": "AirLoop F4 NW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F4 S1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F4 S1",
            "air_outlet_node_name": "AirLoop F4 S1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F4 S2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F4 S2",
            "air_outlet_node_name": "AirLoop F4 S2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F4 SE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F4 SE",
            "air_outlet_node_name": "AirLoop F4 SE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F4 SW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F4 SW",
            "air_outlet_node_name": "AirLoop F4 SW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F6 N1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F6 N1",
            "air_outlet_node_name": "AirLoop F6 N1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F6 N2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F6 N2",
            "air_outlet_node_name": "AirLoop F6 N2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F6 NE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F6 NE",
            "air_outlet_node_name": "AirLoop F6 NE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F6 NW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F6 NW",
            "air_outlet_node_name": "AirLoop F6 NW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F6 S1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F6 S1",
            "air_outlet_node_name": "AirLoop F6 S1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F6 S2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F6 S2",
            "air_outlet_node_name": "AirLoop F6 S2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F6 SE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F6 SE",
            "air_outlet_node_name": "AirLoop F6 SE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F6 SW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F6 SW",
            "air_outlet_node_name": "AirLoop F6 SW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F7 N1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F7 N1",
            "air_outlet_node_name": "AirLoop F7 N1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F7 N2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F7 N2",
            "air_outlet_node_name": "AirLoop F7 N2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F7 NE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F7 NE",
            "air_outlet_node_name": "AirLoop F7 NE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F7 NW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F7 NW",
            "air_outlet_node_name": "AirLoop F7 NW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F7 S1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F7 S1",
            "air_outlet_node_name": "AirLoop F7 S1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F7 S2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F7 S2",
            "air_outlet_node_name": "AirLoop F7 S2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F7 SE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F7 SE",
            "air_outlet_node_name": "AirLoop F7 SE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F7 SW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F7 SW",
            "air_outlet_node_name": "AirLoop F7 SW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F8 N1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F8 N1",
            "air_outlet_node_name": "AirLoop F8 N1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F8 N2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F8 N2",
            "air_outlet_node_name": "AirLoop F8 N2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F8 NE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F8 NE",
            "air_outlet_node_name": "AirLoop F8 NE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F8 NW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F8 NW",
            "air_outlet_node_name": "AirLoop F8 NW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F8 S1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F8 S1",
            "air_outlet_node_name": "AirLoop F8 S1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F8 S2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F8 S2",
            "air_outlet_node_name": "AirLoop F8 S2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F8 SE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F8 SE",
            "air_outlet_node_name": "AirLoop F8 SE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F8 SW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F8 SW",
            "air_outlet_node_name": "AirLoop F8 SW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F9 N1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F9 N1",
            "air_outlet_node_name": "AirLoop F9 N1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F9 N2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F9 N2",
            "air_outlet_node_name": "AirLoop F9 N2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F9 NE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F9 NE",
            "air_outlet_node_name": "AirLoop F9 NE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F9 NW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F9 NW",
            "air_outlet_node_name": "AirLoop F9 NW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F9 S1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F9 S1",
            "air_outlet_node_name": "AirLoop F9 S1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F9 S2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F9 S2",
            "air_outlet_node_name": "AirLoop F9 S2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F9 SE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F9 SE",
            "air_outlet_node_name": "AirLoop F9 SE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop F9 SW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop F9 SW",
            "air_outlet_node_name": "AirLoop F9 SW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop G N1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop G N1",
            "air_outlet_node_name": "AirLoop G N1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop G N2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop G N2",
            "air_outlet_node_name": "AirLoop G N2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop G NE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop G NE",
            "air_outlet_node_name": "AirLoop G NE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop G NW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop G NW",
            "air_outlet_node_name": "AirLoop G NW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop G S1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop G S1",
            "air_outlet_node_name": "AirLoop G S1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop G S2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop G S2",
            "air_outlet_node_name": "AirLoop G S2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop G SW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop G SW",
            "air_outlet_node_name": "AirLoop G SW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop M N1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop M N1",
            "air_outlet_node_name": "AirLoop M N1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop M N2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop M N2",
            "air_outlet_node_name": "AirLoop M N2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop M NE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop M NE",
            "air_outlet_node_name": "AirLoop M NE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop M NW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop M NW",
            "air_outlet_node_name": "AirLoop M NW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop M S1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop M S1",
            "air_outlet_node_name": "AirLoop M S1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop M S2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop M S2",
            "air_outlet_node_name": "AirLoop M S2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop M SE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop M SE",
            "air_outlet_node_name": "AirLoop M SE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop M SW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop M SW",
            "air_outlet_node_name": "AirLoop M SW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop Office": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop Office",
            "air_outlet_node_name": "AirLoop Office Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop T N1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop T N1",
            "air_outlet_node_name": "AirLoop T N1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop T N2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop T N2",
            "air_outlet_node_name": "AirLoop T N2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop T NE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop T NE",
            "air_outlet_node_name": "AirLoop T NE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop T NW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop T NW",
            "air_outlet_node_name": "AirLoop T NW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop T S1": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop T S1",
            "air_outlet_node_name": "AirLoop T S1 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop T S2": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop T S2",
            "air_outlet_node_name": "AirLoop T S2 Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop T SE": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop T SE",
            "air_outlet_node_name": "AirLoop T SE Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        },
        "Heat Pump DX Supp Heating Coil AirLoop T SW": {
            "air_inlet_node_name": "Heating Coil Air Outlet Node AirLoop T SW",
            "air_outlet_node_name": "AirLoop T SW Supply Air Outlet",
            "availability_schedule_name": "All On",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        }
    },
    "Coil:Heating:WaterToAirHeatPump:EquationFit": {
        "Heat Pump HEATING Mode AirLoop F2 N1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F2 N1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F2 N1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve13",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve13",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F2 N1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F2 N1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F2 N2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F2 N2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F2 N2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve14",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve14",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F2 N2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F2 N2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F2 NE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F2 NE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F2 NE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve12",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve12",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F2 NE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F2 NE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F2 NW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F2 NW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F2 NW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve10",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve10",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F2 NW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F2 NW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F2 S1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F2 S1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F2 S1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve15",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve15",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F2 S1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F2 S1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F2 S2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F2 S2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F2 S2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve16",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve16",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F2 S2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F2 S2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F2 SE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F2 SE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F2 SE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve11",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve11",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F2 SE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F2 SE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F2 SW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F2 SW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F2 SW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve 9",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve 9",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F2 SW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F2 SW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F3 N1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F3 N1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F3 N1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve21",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve21",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F3 N1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F3 N1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F3 N2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F3 N2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F3 N2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve22",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve22",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F3 N2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F3 N2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F3 NE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F3 NE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F3 NE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve20",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve20",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F3 NE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F3 NE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F3 NW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F3 NW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F3 NW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve18",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve18",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F3 NW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F3 NW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F3 S1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F3 S1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F3 S1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve23",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve23",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F3 S1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F3 S1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F3 S2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F3 S2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F3 S2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve24",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve24",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F3 S2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F3 S2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F3 SE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F3 SE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F3 SE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve19",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve19",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F3 SE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F3 SE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F3 SW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F3 SW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F3 SW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve17",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve17",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F3 SW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F3 SW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F4 N1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F4 N1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F4 N1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve29",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve29",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F4 N1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F4 N1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F4 N2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F4 N2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F4 N2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve30",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve30",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F4 N2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F4 N2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F4 NE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F4 NE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F4 NE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve28",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve28",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F4 NE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F4 NE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F4 NW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F4 NW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F4 NW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve26",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve26",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F4 NW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F4 NW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F4 S1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F4 S1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F4 S1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve31",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve31",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F4 S1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F4 S1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F4 S2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F4 S2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F4 S2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve32",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve32",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F4 S2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F4 S2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F4 SE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F4 SE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F4 SE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve27",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve27",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F4 SE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F4 SE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F4 SW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F4 SW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F4 SW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve25",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve25",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F4 SW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F4 SW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F6 N1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F6 N1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F6 N1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve45",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve45",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F6 N1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F6 N1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F6 N2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F6 N2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F6 N2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve46",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve46",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F6 N2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F6 N2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F6 NE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F6 NE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F6 NE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve44",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve44",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F6 NE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F6 NE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F6 NW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F6 NW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F6 NW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve42",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve42",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F6 NW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F6 NW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F6 S1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F6 S1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F6 S1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve47",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve47",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F6 S1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F6 S1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F6 S2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F6 S2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F6 S2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve48",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve48",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F6 S2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F6 S2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F6 SE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F6 SE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F6 SE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve43",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve43",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F6 SE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F6 SE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F6 SW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F6 SW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F6 SW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve41",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve41",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F6 SW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F6 SW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F7 N1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F7 N1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F7 N1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve53",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve53",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F7 N1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F7 N1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F7 N2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F7 N2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F7 N2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve54",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve54",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F7 N2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F7 N2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F7 NE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F7 NE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F7 NE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve52",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve52",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F7 NE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F7 NE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F7 NW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F7 NW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F7 NW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve50",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve50",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F7 NW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F7 NW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F7 S1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F7 S1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F7 S1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve55",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve55",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F7 S1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F7 S1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F7 S2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F7 S2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F7 S2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve56",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve56",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F7 S2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F7 S2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F7 SE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F7 SE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F7 SE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve51",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve51",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F7 SE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F7 SE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F7 SW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F7 SW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F7 SW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve49",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve49",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F7 SW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F7 SW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F8 N1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F8 N1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F8 N1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve61",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve61",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F8 N1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F8 N1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F8 N2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F8 N2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F8 N2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve62",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve62",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F8 N2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F8 N2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F8 NE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F8 NE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F8 NE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve60",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve60",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F8 NE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F8 NE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F8 NW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F8 NW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F8 NW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve58",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve58",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F8 NW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F8 NW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F8 S1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F8 S1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F8 S1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve63",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve63",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F8 S1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F8 S1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F8 S2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F8 S2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F8 S2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve64",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve64",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F8 S2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F8 S2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F8 SE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F8 SE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F8 SE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve59",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve59",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F8 SE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F8 SE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F8 SW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F8 SW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F8 SW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve57",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve57",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F8 SW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F8 SW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F9 N1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F9 N1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F9 N1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve69",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve69",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F9 N1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F9 N1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F9 N2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F9 N2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F9 N2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve70",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve70",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F9 N2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F9 N2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F9 NE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F9 NE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F9 NE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve68",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve68",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F9 NE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F9 NE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F9 NW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F9 NW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F9 NW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve66",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve66",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F9 NW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F9 NW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F9 S1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F9 S1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F9 S1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve71",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve71",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F9 S1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F9 S1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F9 S2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F9 S2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F9 S2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve72",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve72",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F9 S2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F9 S2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F9 SE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F9 SE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F9 SE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve67",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve67",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F9 SE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F9 SE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop F9 SW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop F9 SW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop F9 SW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve65",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve65",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop F9 SW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop F9 SW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop G N1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop G N1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop G N1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve 5",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve 5",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop G N1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop G N1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop G N2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop G N2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop G N2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve 6",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve 6",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop G N2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop G N2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop G NE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop G NE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop G NE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve 4",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve 4",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop G NE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop G NE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop G NW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop G NW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop G NW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve 2",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve 2",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop G NW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop G NW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop G S1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop G S1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop G S1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve 7",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve 7",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop G S1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop G S1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop G S2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop G S2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop G S2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve 8",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve 8",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop G S2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop G S2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop G SW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop G SW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop G SW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve 1",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve 1",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop G SW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop G SW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop M N1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop M N1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop M N1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve37",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve37",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop M N1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop M N1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop M N2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop M N2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop M N2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve38",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve38",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop M N2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop M N2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop M NE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop M NE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop M NE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve36",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve36",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop M NE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop M NE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop M NW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop M NW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop M NW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve34",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve34",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop M NW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop M NW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop M S1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop M S1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop M S1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve39",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve39",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop M S1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop M S1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop M S2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop M S2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop M S2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve40",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve40",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop M S2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop M S2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop M SE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop M SE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop M SE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve35",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve35",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop M SE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop M SE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop M SW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop M SW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop M SW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve33",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve33",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop M SW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop M SW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop Office": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop Office",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop Office",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve 3",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve 3",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop Office Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop Office Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop T N1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop T N1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop T N1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve77",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve77",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop T N1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop T N1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop T N2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop T N2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop T N2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve78",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve78",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop T N2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop T N2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop T NE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop T NE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop T NE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve76",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve76",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop T NE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop T NE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop T NW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop T NW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop T NW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve74",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve74",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop T NW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop T NW Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop T S1": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop T S1",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop T S1",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve79",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve79",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop T S1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop T S1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop T S2": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop T S2",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop T S2",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve80",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve80",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop T S2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop T S2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop T SE": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop T SE",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop T SE",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve75",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve75",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop T SE Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop T SE Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Heat Pump HEATING Mode AirLoop T SW": {
            "air_inlet_node_name": "Cooling Coil Air Outlet Node AirLoop T SW",
            "air_outlet_node_name": "Heating Coil Air Outlet Node AirLoop T SW",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 4.3,
            "heating_capacity_curve_name": "WAHPHeatCapCurve73",
            "heating_power_consumption_curve_name": "WAHPHeatPowCurve73",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "AirLoop T SW Water to Air Heat Pump Source Side2 Inlet Node",
            "water_outlet_node_name": "AirLoop T SW Water to Air Heat Pump Source Side2 Outlet Node"
        }
    },
    "Connector:Mixer": {
        "Plant Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop G SW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop G SW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop G NW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop G NW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop Office"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop Office"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop G NE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop G NE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop G N1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop G N1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop G N2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop G N2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop G S1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop G S1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop G S2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop G S2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F2 SW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F2 SW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F2 NW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F2 NW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F2 SE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F2 SE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F2 NE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F2 NE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F2 N1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F2 N1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F2 N2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F2 N2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F2 S1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F2 S1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F2 S2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F2 S2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F3 SW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F3 SW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F3 NW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F3 NW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F3 SE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F3 SE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F3 NE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F3 NE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F3 N1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F3 N1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F3 N2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F3 N2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F3 S1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F3 S1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F3 S2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F3 S2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F4 SW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F4 SW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F4 NW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F4 NW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F4 SE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F4 SE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F4 NE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F4 NE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F4 N1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F4 N1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F4 N2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F4 N2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F4 S1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F4 S1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F4 S2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F4 S2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop M SW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop M SW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop M NW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop M NW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop M SE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop M SE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop M NE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop M NE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop M N1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop M N1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop M N2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop M N2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop M S1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop M S1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop M S2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop M S2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F6 SW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F6 SW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F6 NW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F6 NW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F6 SE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F6 SE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F6 NE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F6 NE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F6 N1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F6 N1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F6 N2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F6 N2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F6 S1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F6 S1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F6 S2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F6 S2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F7 SW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F7 SW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F7 NW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F7 NW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F7 SE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F7 SE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F7 NE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F7 NE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F7 N1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F7 N1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F7 N2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F7 N2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F7 S1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F7 S1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F7 S2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F7 S2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F8 SW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F8 SW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F8 NW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F8 NW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F8 SE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F8 SE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F8 NE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F8 NE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F8 N1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F8 N1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F8 N2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F8 N2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F8 S1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F8 S1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F8 S2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F8 S2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F9 SW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F9 SW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F9 NW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F9 NW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F9 SE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F9 SE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F9 NE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F9 NE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F9 N1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F9 N1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F9 N2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F9 N2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F9 S1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F9 S1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop F9 S2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop F9 S2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop T SW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop T SW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop T NW"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop T NW"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop T SE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop T SE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop T NE"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop T NE"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop T N1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop T N1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop T N2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop T N2"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop T S1"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop T S1"
                },
                {
                    "inlet_branch_name": "WLHP Cooling Plant Branch AirLoop T S2"
                },
                {
                    "inlet_branch_name": "WLHP Heating Plant Branch AirLoop T S2"
                },
                {
                    "inlet_branch_name": "Plant Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Plant Demand Outlet Branch"
        },
        "Plant Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Plant Supply Tower Branch"
                },
                {
                    "inlet_branch_name": "Central Boiler Branch"
                },
                {
                    "inlet_branch_name": "Plant Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "Plant Supply Outlet Branch"
        },
        "SHWSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 3"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 4"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 5"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 6"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 7"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 8"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 9"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 10"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 11"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 12"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 13"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 14"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 15"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 16"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 17"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 18"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 19"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 20"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 21"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 22"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 23"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 24"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 25"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 26"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 27"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 28"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 29"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 30"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 31"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 32"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 33"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 34"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 35"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 36"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 37"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 38"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 39"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 40"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 41"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 42"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 43"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 44"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 45"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 46"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 47"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 48"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 49"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 50"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 51"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 52"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 53"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 54"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 55"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 56"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 57"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 58"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 59"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 60"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 61"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 62"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 63"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 64"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 65"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 66"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 67"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 68"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 69"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 70"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 71"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 72"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 73"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 74"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 75"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 76"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 77"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 78"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 79"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "SHWSys1 Demand Outlet Branch"
        },
        "SHWSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SHWSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "SHWSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "SHWSys1 Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "Plant Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop G SW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop G SW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop G NW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop G NW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop Office"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop Office"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop G NE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop G NE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop G N1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop G N1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop G N2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop G N2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop G S1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop G S1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop G S2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop G S2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F2 SW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F2 SW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F2 NW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F2 NW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F2 SE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F2 SE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F2 NE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F2 NE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F2 N1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F2 N1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F2 N2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F2 N2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F2 S1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F2 S1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F2 S2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F2 S2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F3 SW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F3 SW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F3 NW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F3 NW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F3 SE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F3 SE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F3 NE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F3 NE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F3 N1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F3 N1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F3 N2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F3 N2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F3 S1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F3 S1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F3 S2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F3 S2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F4 SW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F4 SW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F4 NW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F4 NW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F4 SE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F4 SE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F4 NE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F4 NE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F4 N1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F4 N1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F4 N2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F4 N2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F4 S1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F4 S1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F4 S2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F4 S2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop M SW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop M SW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop M NW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop M NW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop M SE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop M SE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop M NE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop M NE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop M N1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop M N1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop M N2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop M N2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop M S1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop M S1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop M S2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop M S2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F6 SW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F6 SW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F6 NW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F6 NW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F6 SE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F6 SE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F6 NE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F6 NE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F6 N1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F6 N1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F6 N2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F6 N2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F6 S1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F6 S1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F6 S2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F6 S2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F7 SW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F7 SW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F7 NW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F7 NW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F7 SE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F7 SE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F7 NE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F7 NE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F7 N1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F7 N1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F7 N2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F7 N2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F7 S1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F7 S1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F7 S2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F7 S2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F8 SW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F8 SW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F8 NW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F8 NW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F8 SE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F8 SE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F8 NE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F8 NE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F8 N1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F8 N1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F8 N2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F8 N2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F8 S1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F8 S1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F8 S2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F8 S2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F9 SW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F9 SW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F9 NW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F9 NW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F9 SE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F9 SE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F9 NE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F9 NE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F9 N1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F9 N1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F9 N2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F9 N2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F9 S1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F9 S1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop F9 S2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop F9 S2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop T SW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop T SW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop T NW"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop T NW"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop T SE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop T SE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop T NE"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop T NE"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop T N1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop T N1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop T N2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop T N2"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop T S1"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop T S1"
                },
                {
                    "outlet_branch_name": "WLHP Cooling Plant Branch AirLoop T S2"
                },
                {
                    "outlet_branch_name": "WLHP Heating Plant Branch AirLoop T S2"
                },
                {
                    "outlet_branch_name": "Plant Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Plant Demand Inlet Branch"
        },
        "Plant Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Plant Supply Tower Branch"
                },
                {
                    "outlet_branch_name": "Central Boiler Branch"
                },
                {
                    "outlet_branch_name": "Plant Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "Plant Supply Inlet Branch"
        },
        "SHWSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 5"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 6"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 7"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 8"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 9"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 10"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 11"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 12"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 13"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 14"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 15"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 16"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 17"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 18"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 19"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 20"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 21"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 22"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 23"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 24"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 25"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 26"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 27"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 28"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 29"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 30"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 31"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 32"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 33"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 34"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 35"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 36"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 37"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 38"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 39"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 40"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 41"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 42"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 43"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 44"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 45"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 46"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 47"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 48"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 49"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 50"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 51"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 52"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 53"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 54"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 55"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 56"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 57"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 58"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 59"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 60"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 61"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 62"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 63"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 64"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 65"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 66"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 67"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 68"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 69"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 70"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 71"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 72"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 73"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 74"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 75"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 76"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 77"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 78"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 79"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "SHWSys1 Demand Inlet Branch"
        },
        "SHWSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SHWSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "SHWSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "SHWSys1 Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "Plant Demand Side Connectors": {
            "connector_1_name": "Plant Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Plant Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Plant Supply Side Connectors": {
            "connector_1_name": "Plant Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Plant Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SHWSys1 Demand Connectors": {
            "connector_1_name": "SHWSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SHWSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SHWSys1 Supply Connectors": {
            "connector_1_name": "SHWSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SHWSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "Air_Wall": {
            "outside_layer": "Air_Wall_Material"
        },
        "AtticRoofDeck": {
            "layer_2": "G02 16mm plywood",
            "outside_layer": "F12 Asphalt shingles"
        },
        "DropCeiling": {
            "outside_layer": "AC02 Acoustic Ceiling"
        },
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        },
        "OpaqueDoor": {
            "outside_layer": "Std Opaque Door Panel"
        },
        "ResWindow_U__SHGC_0.37": {
            "outside_layer": "Res Window Glazing Layer"
        },
        "basement_wall": {
            "outside_layer": "M10 200mm concrete block basement wall"
        },
        "ext_slab_6in": {
            "outside_layer": "150mm Normalweight concrete floor"
        },
        "ext_slab_6in_with_carpet": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "150mm Normalweight concrete floor"
        },
        "ext_slab_8in": {
            "outside_layer": "200mm Normalweight concrete floor"
        },
        "ext_slab_8in_with_carpet": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "200mm Normalweight concrete floor"
        },
        "ext_soffit_floor": {
            "outside_layer": "G02 16mm plywood"
        },
        "int_slab_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "outside_layer": "CP02 CARPET PAD"
        },
        "int_slab_floor": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "100mm Normalweight concrete floor"
        },
        "int_wall": {
            "layer_2": "G01 13mm gypsum board",
            "outside_layer": "G01 13mm gypsum board"
        },
        "int_wood_floor": {
            "layer_2": "G02 16mm plywood",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "AC02 Acoustic Ceiling"
        },
        "nonres_ext_wall": {
            "layer_2": "G01 16mm gypsum board",
            "layer_3": "Nonres_Exterior_Wall_Insulation",
            "layer_4": "G01 16mm gypsum board",
            "outside_layer": "F07 25mm stucco"
        },
        "nonres_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Nonres_Floor_Insulation"
        },
        "nonres_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Nonres_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "nonres_roof": {
            "layer_2": "Nonres_Roof_Insulation",
            "layer_3": "F08 Metal surface",
            "outside_layer": "F13 Built-up roofing"
        },
        "res_ext_wall": {
            "layer_2": "G01 16mm gypsum board",
            "layer_3": "Res_Exterior_Wall_Insulation",
            "layer_4": "G01 16mm gypsum board",
            "outside_layer": "F07 25mm stucco"
        },
        "res_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Res_Floor_Insulation"
        },
        "res_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Res_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "res_roof": {
            "layer_2": "Res_Roof_Insulation",
            "layer_3": "F08 Metal surface",
            "outside_layer": "F13 Built-up roofing"
        },
        "semiheated_ext_wall": {
            "layer_2": "G01 16mm gypsum board",
            "layer_3": "Semiheated_Exterior_Wall_Insulation",
            "layer_4": "G01 16mm gypsum board",
            "outside_layer": "F07 25mm stucco"
        },
        "semiheated_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Semiheated_Floor_Insulation"
        },
        "semiheated_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Semiheated_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "semiheated_roof": {
            "layer_2": "Semiheated_Roof_Insulation",
            "layer_3": "F08 Metal surface",
            "outside_layer": "F13 Built-up roofing"
        }
    },
    "Construction:FfactorGroundFloor": {
        "gFloorC_Ffactor": {
            "area": 77.65845299,
            "f_factor": 0.88281,
            "perimeterexposed": 3.352599999999999
        },
        "gGFloorN1A_Ffactor": {
            "area": 88.24868328000002,
            "f_factor": 0.88281,
            "perimeterexposed": 11.5818
        },
        "gGFloorN2A_Ffactor": {
            "area": 88.24868328000002,
            "f_factor": 0.88281,
            "perimeterexposed": 11.581800000000001
        },
        "gGFloorNEA_Ffactor": {
            "area": 88.24868328000002,
            "f_factor": 0.88281,
            "perimeterexposed": 19.201400000000003
        },
        "gGFloorNWA_Ffactor": {
            "area": 88.24868328000001,
            "f_factor": 0.88281,
            "perimeterexposed": 19.2014
        },
        "gGFloorS1A_Ffactor": {
            "area": 88.24868328,
            "f_factor": 0.88281,
            "perimeterexposed": 11.5818
        },
        "gGFloorS2A_Ffactor": {
            "area": 88.24868328,
            "f_factor": 0.88281,
            "perimeterexposed": 11.581800000000001
        },
        "gGFloorSEA_Ffactor": {
            "area": 88.24868328000002,
            "f_factor": 0.88281,
            "perimeterexposed": 19.2014
        },
        "gGFloorSWA_Ffactor": {
            "area": 88.24868328,
            "f_factor": 0.88281,
            "perimeterexposed": 19.2014
        }
    },
    "Controller:OutdoorAir": {
        "AirLoop F2 N1 OA Controller": {
            "actuator_node_name": "F2 N1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F2 N1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F2 N1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F2 N1 Return Air Inlet"
        },
        "AirLoop F2 N2 OA Controller": {
            "actuator_node_name": "F2 N2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F2 N2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F2 N2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F2 N2 Return Air Inlet"
        },
        "AirLoop F2 NE OA Controller": {
            "actuator_node_name": "F2 NE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F2 NE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F2 NE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F2 NE Return Air Inlet"
        },
        "AirLoop F2 NW OA Controller": {
            "actuator_node_name": "F2 NW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F2 NW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F2 NW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F2 NW Return Air Inlet"
        },
        "AirLoop F2 S1 OA Controller": {
            "actuator_node_name": "F2 S1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F2 S1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F2 S1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F2 S1 Return Air Inlet"
        },
        "AirLoop F2 S2 OA Controller": {
            "actuator_node_name": "F2 S2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F2 S2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F2 S2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F2 S2 Return Air Inlet"
        },
        "AirLoop F2 SE OA Controller": {
            "actuator_node_name": "F2 SE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F2 SE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F2 SE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F2 SE Return Air Inlet"
        },
        "AirLoop F2 SW OA Controller": {
            "actuator_node_name": "F2 SW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F2 SW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F2 SW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F2 SW Return Air Inlet"
        },
        "AirLoop F3 N1 OA Controller": {
            "actuator_node_name": "F3 N1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F3 N1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F3 N1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F3 N1 Return Air Inlet"
        },
        "AirLoop F3 N2 OA Controller": {
            "actuator_node_name": "F3 N2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F3 N2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F3 N2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F3 N2 Return Air Inlet"
        },
        "AirLoop F3 NE OA Controller": {
            "actuator_node_name": "F3 NE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F3 NE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F3 NE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F3 NE Return Air Inlet"
        },
        "AirLoop F3 NW OA Controller": {
            "actuator_node_name": "F3 NW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F3 NW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F3 NW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F3 NW Return Air Inlet"
        },
        "AirLoop F3 S1 OA Controller": {
            "actuator_node_name": "F3 S1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F3 S1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F3 S1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F3 S1 Return Air Inlet"
        },
        "AirLoop F3 S2 OA Controller": {
            "actuator_node_name": "F3 S2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F3 S2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F3 S2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F3 S2 Return Air Inlet"
        },
        "AirLoop F3 SE OA Controller": {
            "actuator_node_name": "F3 SE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F3 SE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F3 SE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F3 SE Return Air Inlet"
        },
        "AirLoop F3 SW OA Controller": {
            "actuator_node_name": "F3 SW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F3 SW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F3 SW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F3 SW Return Air Inlet"
        },
        "AirLoop F4 N1 OA Controller": {
            "actuator_node_name": "F4 N1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F4 N1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F4 N1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F4 N1 Return Air Inlet"
        },
        "AirLoop F4 N2 OA Controller": {
            "actuator_node_name": "F4 N2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F4 N2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F4 N2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F4 N2 Return Air Inlet"
        },
        "AirLoop F4 NE OA Controller": {
            "actuator_node_name": "F4 NE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F4 NE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F4 NE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F4 NE Return Air Inlet"
        },
        "AirLoop F4 NW OA Controller": {
            "actuator_node_name": "F4 NW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F4 NW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F4 NW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F4 NW Return Air Inlet"
        },
        "AirLoop F4 S1 OA Controller": {
            "actuator_node_name": "F4 S1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F4 S1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F4 S1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F4 S1 Return Air Inlet"
        },
        "AirLoop F4 S2 OA Controller": {
            "actuator_node_name": "F4 S2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F4 S2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F4 S2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F4 S2 Return Air Inlet"
        },
        "AirLoop F4 SE OA Controller": {
            "actuator_node_name": "F4 SE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F4 SE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F4 SE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F4 SE Return Air Inlet"
        },
        "AirLoop F4 SW OA Controller": {
            "actuator_node_name": "F4 SW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F4 SW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F4 SW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F4 SW Return Air Inlet"
        },
        "AirLoop F6 N1 OA Controller": {
            "actuator_node_name": "F6 N1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F6 N1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F6 N1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F6 N1 Return Air Inlet"
        },
        "AirLoop F6 N2 OA Controller": {
            "actuator_node_name": "F6 N2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F6 N2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F6 N2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F6 N2 Return Air Inlet"
        },
        "AirLoop F6 NE OA Controller": {
            "actuator_node_name": "F6 NE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F6 NE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F6 NE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F6 NE Return Air Inlet"
        },
        "AirLoop F6 NW OA Controller": {
            "actuator_node_name": "F6 NW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F6 NW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F6 NW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F6 NW Return Air Inlet"
        },
        "AirLoop F6 S1 OA Controller": {
            "actuator_node_name": "F6 S1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F6 S1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F6 S1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F6 S1 Return Air Inlet"
        },
        "AirLoop F6 S2 OA Controller": {
            "actuator_node_name": "F6 S2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F6 S2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F6 S2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F6 S2 Return Air Inlet"
        },
        "AirLoop F6 SE OA Controller": {
            "actuator_node_name": "F6 SE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F6 SE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F6 SE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F6 SE Return Air Inlet"
        },
        "AirLoop F6 SW OA Controller": {
            "actuator_node_name": "F6 SW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F6 SW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F6 SW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F6 SW Return Air Inlet"
        },
        "AirLoop F7 N1 OA Controller": {
            "actuator_node_name": "F7 N1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F7 N1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F7 N1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F7 N1 Return Air Inlet"
        },
        "AirLoop F7 N2 OA Controller": {
            "actuator_node_name": "F7 N2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F7 N2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F7 N2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F7 N2 Return Air Inlet"
        },
        "AirLoop F7 NE OA Controller": {
            "actuator_node_name": "F7 NE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F7 NE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F7 NE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F7 NE Return Air Inlet"
        },
        "AirLoop F7 NW OA Controller": {
            "actuator_node_name": "F7 NW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F7 NW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F7 NW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F7 NW Return Air Inlet"
        },
        "AirLoop F7 S1 OA Controller": {
            "actuator_node_name": "F7 S1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F7 S1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F7 S1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F7 S1 Return Air Inlet"
        },
        "AirLoop F7 S2 OA Controller": {
            "actuator_node_name": "F7 S2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F7 S2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F7 S2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F7 S2 Return Air Inlet"
        },
        "AirLoop F7 SE OA Controller": {
            "actuator_node_name": "F7 SE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F7 SE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F7 SE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F7 SE Return Air Inlet"
        },
        "AirLoop F7 SW OA Controller": {
            "actuator_node_name": "F7 SW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F7 SW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F7 SW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F7 SW Return Air Inlet"
        },
        "AirLoop F8 N1 OA Controller": {
            "actuator_node_name": "F8 N1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F8 N1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F8 N1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F8 N1 Return Air Inlet"
        },
        "AirLoop F8 N2 OA Controller": {
            "actuator_node_name": "F8 N2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F8 N2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F8 N2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F8 N2 Return Air Inlet"
        },
        "AirLoop F8 NE OA Controller": {
            "actuator_node_name": "F8 NE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F8 NE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F8 NE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F8 NE Return Air Inlet"
        },
        "AirLoop F8 NW OA Controller": {
            "actuator_node_name": "F8 NW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F8 NW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F8 NW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F8 NW Return Air Inlet"
        },
        "AirLoop F8 S1 OA Controller": {
            "actuator_node_name": "F8 S1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F8 S1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F8 S1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F8 S1 Return Air Inlet"
        },
        "AirLoop F8 S2 OA Controller": {
            "actuator_node_name": "F8 S2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F8 S2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F8 S2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F8 S2 Return Air Inlet"
        },
        "AirLoop F8 SE OA Controller": {
            "actuator_node_name": "F8 SE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F8 SE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F8 SE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F8 SE Return Air Inlet"
        },
        "AirLoop F8 SW OA Controller": {
            "actuator_node_name": "F8 SW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F8 SW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F8 SW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F8 SW Return Air Inlet"
        },
        "AirLoop F9 N1 OA Controller": {
            "actuator_node_name": "F9 N1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F9 N1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F9 N1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F9 N1 Return Air Inlet"
        },
        "AirLoop F9 N2 OA Controller": {
            "actuator_node_name": "F9 N2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F9 N2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F9 N2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F9 N2 Return Air Inlet"
        },
        "AirLoop F9 NE OA Controller": {
            "actuator_node_name": "F9 NE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F9 NE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F9 NE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F9 NE Return Air Inlet"
        },
        "AirLoop F9 NW OA Controller": {
            "actuator_node_name": "F9 NW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F9 NW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F9 NW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F9 NW Return Air Inlet"
        },
        "AirLoop F9 S1 OA Controller": {
            "actuator_node_name": "F9 S1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F9 S1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F9 S1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F9 S1 Return Air Inlet"
        },
        "AirLoop F9 S2 OA Controller": {
            "actuator_node_name": "F9 S2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F9 S2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F9 S2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F9 S2 Return Air Inlet"
        },
        "AirLoop F9 SE OA Controller": {
            "actuator_node_name": "F9 SE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F9 SE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F9 SE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F9 SE Return Air Inlet"
        },
        "AirLoop F9 SW OA Controller": {
            "actuator_node_name": "F9 SW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "F9 SW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "F9 SW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop F9 SW Return Air Inlet"
        },
        "AirLoop G N1 OA Controller": {
            "actuator_node_name": "G N1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "G N1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "G N1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop G N1 Return Air Inlet"
        },
        "AirLoop G N2 OA Controller": {
            "actuator_node_name": "G N2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "G N2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "G N2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop G N2 Return Air Inlet"
        },
        "AirLoop G NE OA Controller": {
            "actuator_node_name": "G NE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "G NE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "G NE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop G NE Return Air Inlet"
        },
        "AirLoop G NW OA Controller": {
            "actuator_node_name": "G NW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "G NW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "G NW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop G NW Return Air Inlet"
        },
        "AirLoop G S1 OA Controller": {
            "actuator_node_name": "G S1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "G S1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "G S1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop G S1 Return Air Inlet"
        },
        "AirLoop G S2 OA Controller": {
            "actuator_node_name": "G S2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "G S2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "G S2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop G S2 Return Air Inlet"
        },
        "AirLoop G SW OA Controller": {
            "actuator_node_name": "G SW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "G SW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "G SW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop G SW Return Air Inlet"
        },
        "AirLoop M N1 OA Controller": {
            "actuator_node_name": "M N1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "M N1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "M N1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop M N1 Return Air Inlet"
        },
        "AirLoop M N2 OA Controller": {
            "actuator_node_name": "M N2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "M N2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "M N2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop M N2 Return Air Inlet"
        },
        "AirLoop M NE OA Controller": {
            "actuator_node_name": "M NE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "M NE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "M NE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop M NE Return Air Inlet"
        },
        "AirLoop M NW OA Controller": {
            "actuator_node_name": "M NW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "M NW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "M NW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop M NW Return Air Inlet"
        },
        "AirLoop M S1 OA Controller": {
            "actuator_node_name": "M S1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "M S1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "M S1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop M S1 Return Air Inlet"
        },
        "AirLoop M S2 OA Controller": {
            "actuator_node_name": "M S2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "M S2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "M S2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop M S2 Return Air Inlet"
        },
        "AirLoop M SE OA Controller": {
            "actuator_node_name": "M SE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "M SE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "M SE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop M SE Return Air Inlet"
        },
        "AirLoop M SW OA Controller": {
            "actuator_node_name": "M SW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "M SW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "M SW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop M SW Return Air Inlet"
        },
        "AirLoop Office OA Controller": {
            "actuator_node_name": "Office Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "Office Mixed Air Outlet",
            "relief_air_outlet_node_name": "Office Relief Air Outlet",
            "return_air_node_name": "AirLoop Office Return Air Inlet"
        },
        "AirLoop T N1 OA Controller": {
            "actuator_node_name": "T N1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "T N1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "T N1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop T N1 Return Air Inlet"
        },
        "AirLoop T N2 OA Controller": {
            "actuator_node_name": "T N2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "T N2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "T N2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop T N2 Return Air Inlet"
        },
        "AirLoop T NE OA Controller": {
            "actuator_node_name": "T NE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "T NE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "T NE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop T NE Return Air Inlet"
        },
        "AirLoop T NW OA Controller": {
            "actuator_node_name": "T NW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "T NW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "T NW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop T NW Return Air Inlet"
        },
        "AirLoop T S1 OA Controller": {
            "actuator_node_name": "T S1 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "T S1 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "T S1 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop T S1 Return Air Inlet"
        },
        "AirLoop T S2 OA Controller": {
            "actuator_node_name": "T S2 Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "T S2 Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "T S2 Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop T S2 Return Air Inlet"
        },
        "AirLoop T SE OA Controller": {
            "actuator_node_name": "T SE Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "T SE Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "T SE Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop T SE Return Air Inlet"
        },
        "AirLoop T SW OA Controller": {
            "actuator_node_name": "T SW Apartment Outside Air Inlet",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "All Off",
            "mixed_air_node_name": "T SW Apartment Mixed Air Outlet",
            "relief_air_outlet_node_name": "T SW Apartment Relief Air Outlet",
            "return_air_node_name": "AirLoop T SW Return Air Inlet"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 5,
            "minimum_system_timestep": 15
        }
    },
    "Curve:Biquadratic": {
        "ChillerCentCapFT": {
            "coefficient1_constant": 0.2579,
            "coefficient2_x": 0.0389,
            "coefficient3_x_2": -0.0002,
            "coefficient4_y": 0.0469,
            "coefficient5_y_2": -0.0009,
            "coefficient6_x_y": -0.0003,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 35.0,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 24.0
        },
        "ChillerCentEIRFT": {
            "coefficient1_constant": 0.9339,
            "coefficient2_x": -0.0582,
            "coefficient3_x_2": 0.0045,
            "coefficient4_y": 0.0024,
            "coefficient5_y_2": 0.0005,
            "coefficient6_x_y": -0.0012,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 35.0,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 24.0
        }
    },
    "Curve:QuadLinear": {
        "WAHPCoolCapCurveTot10": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot11": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot12": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot13": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot14": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot15": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot16": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot17": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot18": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot19": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot20": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot21": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot22": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot23": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot24": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot25": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot26": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot27": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot28": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot29": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot30": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot31": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot32": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot33": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot34": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot35": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot36": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot37": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot38": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot39": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot40": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot41": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot42": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot43": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot44": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot45": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot46": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot47": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot48": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot49": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot50": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot51": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot52": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot53": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot54": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot55": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot56": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot57": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot58": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot59": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot60": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot61": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot62": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot63": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot64": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot65": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot66": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot67": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot68": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot69": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot70": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot71": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot72": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot73": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot74": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot75": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot76": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot77": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot78": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot79": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot80": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot 1": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot 2": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot 3": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot 4": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot 5": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot 6": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot 7": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot 8": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolCapCurveTot 9": {
            "coefficient1_constant": -4.50025090963202,
            "coefficient2_w": 7.51532615879379,
            "coefficient3_x": -2.34230474384112,
            "coefficient4_y": 0.14642462072188,
            "coefficient5_z": 0.107374393461896,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve10": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve11": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve12": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve13": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve14": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve15": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve16": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve17": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve18": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve19": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve20": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve21": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve22": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve23": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve24": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve25": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve26": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve27": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve28": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve29": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve30": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve31": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve32": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve33": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve34": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve35": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve36": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve37": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve38": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve39": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve40": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve41": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve42": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve43": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve44": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve45": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve46": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve47": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve48": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve49": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve50": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve51": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve52": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve53": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve54": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve55": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve56": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve57": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve58": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve59": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve60": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve61": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve62": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve63": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve64": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve65": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve66": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve67": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve68": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve69": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve70": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve71": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve72": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve73": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve74": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve75": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve76": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve77": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve78": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve79": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve80": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve 1": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve 2": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve 3": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve 4": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve 5": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve 6": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve 7": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve 8": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPCoolPowCurve 9": {
            "coefficient1_constant": -5.64270843812028,
            "coefficient2_w": 0.436278088630104,
            "coefficient3_x": 5.80919185594373,
            "coefficient4_y": 0.140731472492284,
            "coefficient5_z": -0.167686303743809,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve10": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve11": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve12": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve13": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve14": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve15": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve16": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve17": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve18": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve19": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve20": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve21": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve22": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve23": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve24": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve25": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve26": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve27": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve28": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve29": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve30": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve31": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve32": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve33": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve34": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve35": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve36": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve37": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve38": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve39": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve40": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve41": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve42": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve43": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
            "coefficient5_z": 0.127378040851416,
            "maximum_value_of_w": 100,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "maximum_value_of_z": 100,
            "minimum_value_of_w": -100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100,
            "minimum_value_of_z": -100
        },
        "WAHPHeatCapCurve44": {
            "coefficient1_constant": 0.235574246265812,
            "coefficient2_w": -3.32614175008211,
            "coefficient3_x": 3.77002512979569,
            "coefficient4_y": 0.177487717251347,
