            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F9Window12": {
            "building_surface_name": "F9 SWall S2A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F9Window13": {
            "building_surface_name": "F9 WWall C",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 1.2953,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 1.2953,
            "vertex_2_z_coordinate": 0.954,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.381,
            "vertex_3_z_coordinate": 0.954,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.381,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "F9Window14": {
            "building_surface_name": "F9 EWall C",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 46.3273,
            "vertex_1_y_coordinate": 0.381,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 46.3273,
            "vertex_2_y_coordinate": 0.381,
            "vertex_2_z_coordinate": 0.954,
            "vertex_3_x_coordinate": 46.3273,
            "vertex_3_y_coordinate": 1.2953,
            "vertex_3_z_coordinate": 0.954,
            "vertex_4_x_coordinate": 46.3273,
            "vertex_4_y_coordinate": 1.2953,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "GWindow1": {
            "building_surface_name": "g SWall SEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "GWindow2": {
            "building_surface_name": "g WWall SWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 6.5,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 6.5,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 0.785679133858268,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 0.785679133858268,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "GWindow3": {
            "building_surface_name": "g SWall SWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "GWindow4": {
            "building_surface_name": "g NWall NWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "GWindow5": {
            "building_surface_name": "g NWall NEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "GWindow6": {
            "building_surface_name": "g WWall NWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 6.5,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 6.5,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 0.785679133858268,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 0.785679133858268,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "GWindow7": {
            "building_surface_name": "g EWall NEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.5818,
            "vertex_1_y_coordinate": 1.1,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 11.5818,
            "vertex_2_y_coordinate": 1.1,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 11.5818,
            "vertex_3_y_coordinate": 6.81432086614173,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 11.5818,
            "vertex_4_y_coordinate": 6.81432086614173,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "GWindow8": {
            "building_surface_name": "g EWall SEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.5818,
            "vertex_1_y_coordinate": 1.1,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 11.5818,
            "vertex_2_y_coordinate": 1.1,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 11.5818,
            "vertex_3_y_coordinate": 6.81432086614173,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 11.5818,
            "vertex_4_y_coordinate": 6.81432086614173,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "GWindow9": {
            "building_surface_name": "g NWall N1A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "GWindow10": {
            "building_surface_name": "g NWall N2A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "GWindow11": {
            "building_surface_name": "g SWall S1A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "GWindow12": {
            "building_surface_name": "g SWall S2A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "GWindow13": {
            "building_surface_name": "g WWall C",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 1.2953,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 1.2953,
            "vertex_2_z_coordinate": 0.954,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.381,
            "vertex_3_z_coordinate": 0.954,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.381,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "MWindow1": {
            "building_surface_name": "m SWall SEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "MWindow2": {
            "building_surface_name": "m WWall SWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 6.5,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 6.5,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 0.785679133858268,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 0.785679133858268,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "MWindow3": {
            "building_surface_name": "m SWall SWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "MWindow4": {
            "building_surface_name": "m NWall NWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "MWindow5": {
            "building_surface_name": "m NWall NEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "MWindow6": {
            "building_surface_name": "m WWall NWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 6.5,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 6.5,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 0.785679133858268,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 0.785679133858268,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "MWindow7": {
            "building_surface_name": "m EWall NEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.5818,
            "vertex_1_y_coordinate": 1.1,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 11.5818,
            "vertex_2_y_coordinate": 1.1,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 11.5818,
            "vertex_3_y_coordinate": 6.81432086614173,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 11.5818,
            "vertex_4_y_coordinate": 6.81432086614173,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "MWindow8": {
            "building_surface_name": "m EWall SEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.5818,
            "vertex_1_y_coordinate": 1.1,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 11.5818,
            "vertex_2_y_coordinate": 1.1,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 11.5818,
            "vertex_3_y_coordinate": 6.81432086614173,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 11.5818,
            "vertex_4_y_coordinate": 6.81432086614173,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "MWindow9": {
            "building_surface_name": "m NWall N1A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "MWindow10": {
            "building_surface_name": "m NWall N2A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "MWindow11": {
            "building_surface_name": "m SWall S1A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "MWindow12": {
            "building_surface_name": "m SWall S2A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "MWindow13": {
            "building_surface_name": "m WWall C",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 1.2953,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 1.2953,
            "vertex_2_z_coordinate": 0.954,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.381,
            "vertex_3_z_coordinate": 0.954,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.381,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "MWindow14": {
            "building_surface_name": "m EWall C",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 46.3273,
            "vertex_1_y_coordinate": 0.381,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 46.3273,
            "vertex_2_y_coordinate": 0.381,
            "vertex_2_z_coordinate": 0.954,
            "vertex_3_x_coordinate": 46.3273,
            "vertex_3_y_coordinate": 1.2953,
            "vertex_3_z_coordinate": 0.954,
            "vertex_4_x_coordinate": 46.3273,
            "vertex_4_y_coordinate": 1.2953,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "TWindow1": {
            "building_surface_name": "T SWall SEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "TWindow2": {
            "building_surface_name": "T WWall SWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 6.5,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 6.5,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 0.785679133858268,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 0.785679133858268,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "TWindow3": {
            "building_surface_name": "T SWall SWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "TWindow4": {
            "building_surface_name": "T NWall NWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "TWindow5": {
            "building_surface_name": "T NWall NEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "TWindow6": {
            "building_surface_name": "T WWall NWA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 6.5,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 6.5,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 0.785679133858268,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 0.785679133858268,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "TWindow7": {
            "building_surface_name": "T EWall NEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.5818,
            "vertex_1_y_coordinate": 1.1,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 11.5818,
            "vertex_2_y_coordinate": 1.1,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 11.5818,
            "vertex_3_y_coordinate": 6.81432086614173,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 11.5818,
            "vertex_4_y_coordinate": 6.81432086614173,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "TWindow8": {
            "building_surface_name": "T EWall SEA",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.5818,
            "vertex_1_y_coordinate": 1.1,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 11.5818,
            "vertex_2_y_coordinate": 1.1,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 11.5818,
            "vertex_3_y_coordinate": 6.81432086614173,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 11.5818,
            "vertex_4_y_coordinate": 6.81432086614173,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "TWindow9": {
            "building_surface_name": "T NWall N1A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "TWindow10": {
            "building_surface_name": "T NWall N2A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.5,
            "vertex_1_y_coordinate": 7.6196,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 10.5,
            "vertex_2_y_coordinate": 7.6196,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 1.81422244094488,
            "vertex_3_y_coordinate": 7.6196,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 1.81422244094488,
            "vertex_4_y_coordinate": 7.6196,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "TWindow11": {
            "building_surface_name": "T SWall S1A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "TWindow12": {
            "building_surface_name": "T SWall S2A",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.4476,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 1.4476,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9539,
            "vertex_3_x_coordinate": 10.133380019685,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9539,
            "vertex_4_x_coordinate": 10.133380019685,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "TWindow13": {
            "building_surface_name": "t WWall C",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 1.2953,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 1.2953,
            "vertex_2_z_coordinate": 0.954,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.381,
            "vertex_3_z_coordinate": 0.954,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.381,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        },
        "TWindow14": {
            "building_surface_name": "t EWall C",
            "construction_name": "ResWindow_U__SHGC_0.37",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 46.3273,
            "vertex_1_y_coordinate": 0.381,
            "vertex_1_z_coordinate": 2.1731,
            "vertex_2_x_coordinate": 46.3273,
            "vertex_2_y_coordinate": 0.381,
            "vertex_2_z_coordinate": 0.954,
            "vertex_3_x_coordinate": 46.3273,
            "vertex_3_y_coordinate": 1.2953,
            "vertex_3_z_coordinate": 0.954,
            "vertex_4_x_coordinate": 46.3273,
            "vertex_4_y_coordinate": 1.2953,
            "vertex_4_z_coordinate": 2.1731,
            "view_factor_to_ground": "Autocalculate"
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "surface_temperature_upper_limit": 200.0
        }
    },
    "HeatExchanger:AirToAir:SensibleAndLatent": {
        "F2 N1 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F2 N1 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F2 N1 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F2 N1 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F2 N1 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F2 N2 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F2 N2 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F2 N2 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F2 N2 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F2 N2 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F2 NE Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F2 NE Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F2 NE Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F2 NE Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F2 NE Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F2 NW Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F2 NW Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F2 NW Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0,
            "sensible_effectiveness_at_75_heating_air_flow": 0,
            "sensible_effectiveness_at_100_cooling_air_flow": 0,
            "sensible_effectiveness_at_100_heating_air_flow": 0,
            "supply_air_inlet_node_name": "F2 NW Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F2 NW Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F2 S1 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F2 S1 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F2 S1 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F2 S1 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F2 S1 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F2 S2 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F2 S2 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F2 S2 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F2 S2 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F2 S2 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F2 SE Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F2 SE Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F2 SE Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F2 SE Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F2 SE Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F2 SW Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F2 SW Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F2 SW Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0,
            "sensible_effectiveness_at_75_heating_air_flow": 0,
            "sensible_effectiveness_at_100_cooling_air_flow": 0,
            "sensible_effectiveness_at_100_heating_air_flow": 0,
            "supply_air_inlet_node_name": "F2 SW Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F2 SW Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F3 N1 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F3 N1 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F3 N1 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F3 N1 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F3 N1 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F3 N2 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F3 N2 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F3 N2 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F3 N2 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F3 N2 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F3 NE Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F3 NE Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F3 NE Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F3 NE Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F3 NE Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F3 NW Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F3 NW Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F3 NW Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0,
            "sensible_effectiveness_at_75_heating_air_flow": 0,
            "sensible_effectiveness_at_100_cooling_air_flow": 0,
            "sensible_effectiveness_at_100_heating_air_flow": 0,
            "supply_air_inlet_node_name": "F3 NW Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F3 NW Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F3 S1 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F3 S1 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F3 S1 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F3 S1 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F3 S1 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F3 S2 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F3 S2 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F3 S2 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F3 S2 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F3 S2 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F3 SE Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F3 SE Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F3 SE Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F3 SE Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F3 SE Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F3 SW Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F3 SW Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F3 SW Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0,
            "sensible_effectiveness_at_75_heating_air_flow": 0,
            "sensible_effectiveness_at_100_cooling_air_flow": 0,
            "sensible_effectiveness_at_100_heating_air_flow": 0,
            "supply_air_inlet_node_name": "F3 SW Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F3 SW Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F4 N1 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F4 N1 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F4 N1 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F4 N1 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F4 N1 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F4 N2 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F4 N2 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F4 N2 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F4 N2 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F4 N2 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F4 NE Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F4 NE Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F4 NE Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F4 NE Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F4 NE Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F4 NW Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F4 NW Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F4 NW Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0,
            "sensible_effectiveness_at_75_heating_air_flow": 0,
            "sensible_effectiveness_at_100_cooling_air_flow": 0,
            "sensible_effectiveness_at_100_heating_air_flow": 0,
            "supply_air_inlet_node_name": "F4 NW Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F4 NW Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F4 S1 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F4 S1 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F4 S1 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F4 S1 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F4 S1 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F4 S2 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F4 S2 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F4 S2 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F4 S2 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F4 S2 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F4 SE Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F4 SE Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F4 SE Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F4 SE Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F4 SE Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F4 SW Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F4 SW Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F4 SW Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0,
            "sensible_effectiveness_at_75_heating_air_flow": 0,
            "sensible_effectiveness_at_100_cooling_air_flow": 0,
            "sensible_effectiveness_at_100_heating_air_flow": 0,
            "supply_air_inlet_node_name": "F4 SW Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F4 SW Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F6 N1 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F6 N1 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F6 N1 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F6 N1 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F6 N1 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F6 N2 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F6 N2 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F6 N2 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F6 N2 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F6 N2 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F6 NE Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F6 NE Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F6 NE Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F6 NE Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F6 NE Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F6 NW Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F6 NW Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F6 NW Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0,
            "sensible_effectiveness_at_75_heating_air_flow": 0,
            "sensible_effectiveness_at_100_cooling_air_flow": 0,
            "sensible_effectiveness_at_100_heating_air_flow": 0,
            "supply_air_inlet_node_name": "F6 NW Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F6 NW Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F6 S1 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F6 S1 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F6 S1 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F6 S1 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F6 S1 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F6 S2 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F6 S2 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F6 S2 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F6 S2 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F6 S2 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F6 SE Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F6 SE Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F6 SE Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F6 SE Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F6 SE Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F6 SW Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F6 SW Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F6 SW Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0,
            "sensible_effectiveness_at_75_heating_air_flow": 0,
            "sensible_effectiveness_at_100_cooling_air_flow": 0,
            "sensible_effectiveness_at_100_heating_air_flow": 0,
            "supply_air_inlet_node_name": "F6 SW Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F6 SW Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F7 N1 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F7 N1 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F7 N1 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F7 N1 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F7 N1 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F7 N2 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F7 N2 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F7 N2 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F7 N2 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F7 N2 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F7 NE Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F7 NE Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F7 NE Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F7 NE Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F7 NE Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F7 NW Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F7 NW Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F7 NW Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0,
            "sensible_effectiveness_at_75_heating_air_flow": 0,
            "sensible_effectiveness_at_100_cooling_air_flow": 0,
            "sensible_effectiveness_at_100_heating_air_flow": 0,
            "supply_air_inlet_node_name": "F7 NW Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F7 NW Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F7 S1 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F7 S1 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F7 S1 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F7 S1 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F7 S1 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F7 S2 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F7 S2 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F7 S2 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F7 S2 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F7 S2 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F7 SE Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F7 SE Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F7 SE Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F7 SE Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F7 SE Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F7 SW Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F7 SW Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F7 SW Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0,
            "sensible_effectiveness_at_75_heating_air_flow": 0,
            "sensible_effectiveness_at_100_cooling_air_flow": 0,
            "sensible_effectiveness_at_100_heating_air_flow": 0,
            "supply_air_inlet_node_name": "F7 SW Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F7 SW Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F8 N1 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F8 N1 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F8 N1 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F8 N1 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F8 N1 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F8 N2 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F8 N2 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F8 N2 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F8 N2 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F8 N2 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F8 NE Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F8 NE Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F8 NE Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F8 NE Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F8 NE Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F8 NW Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F8 NW Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F8 NW Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0,
            "sensible_effectiveness_at_75_heating_air_flow": 0,
            "sensible_effectiveness_at_100_cooling_air_flow": 0,
            "sensible_effectiveness_at_100_heating_air_flow": 0,
            "supply_air_inlet_node_name": "F8 NW Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F8 NW Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F8 S1 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F8 S1 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F8 S1 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F8 S1 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F8 S1 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F8 S2 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F8 S2 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F8 S2 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F8 S2 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F8 S2 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F8 SE Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F8 SE Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F8 SE Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F8 SE Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F8 SE Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F8 SW Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F8 SW Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F8 SW Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0,
            "sensible_effectiveness_at_75_heating_air_flow": 0,
            "sensible_effectiveness_at_100_cooling_air_flow": 0,
            "sensible_effectiveness_at_100_heating_air_flow": 0,
            "supply_air_inlet_node_name": "F8 SW Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F8 SW Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F9 N1 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F9 N1 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F9 N1 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F9 N1 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F9 N1 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F9 N2 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F9 N2 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F9 N2 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F9 N2 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F9 N2 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F9 NE Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F9 NE Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F9 NE Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F9 NE Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F9 NE Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F9 NW Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F9 NW Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F9 NW Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0,
            "sensible_effectiveness_at_75_heating_air_flow": 0,
            "sensible_effectiveness_at_100_cooling_air_flow": 0,
            "sensible_effectiveness_at_100_heating_air_flow": 0,
            "supply_air_inlet_node_name": "F9 NW Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F9 NW Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F9 S1 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F9 S1 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F9 S1 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F9 S1 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F9 S1 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F9 S2 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F9 S2 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F9 S2 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F9 S2 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F9 S2 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F9 SE Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F9 SE Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F9 SE Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "F9 SE Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F9 SE Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "F9 SW Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "F9 SW Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "F9 SW Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0,
            "sensible_effectiveness_at_75_heating_air_flow": 0,
            "sensible_effectiveness_at_100_cooling_air_flow": 0,
            "sensible_effectiveness_at_100_heating_air_flow": 0,
            "supply_air_inlet_node_name": "F9 SW Apartment Outside Air Node",
            "supply_air_outlet_node_name": "F9 SW Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "G N1 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "G N1 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "G N1 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "G N1 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "G N1 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "G N2 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "G N2 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "G N2 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "G N2 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "G N2 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "G NE Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "G NE Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "G NE Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "G NE Apartment Outside Air Node",
            "supply_air_outlet_node_name": "G NE Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "G NW Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "G NW Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "G NW Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "G NW Apartment Outside Air Node",
            "supply_air_outlet_node_name": "G NW Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "G S1 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "G S1 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "G S1 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "G S1 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "G S1 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "G S2 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "G S2 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "G S2 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "G S2 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "G S2 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "G SW Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "G SW Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "G SW Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "G SW Apartment Outside Air Node",
            "supply_air_outlet_node_name": "G SW Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "M N1 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "M N1 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "M N1 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "M N1 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "M N1 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "M N2 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "M N2 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "M N2 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "M N2 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "M N2 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "M NE Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "M NE Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "M NE Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "M NE Apartment Outside Air Node",
            "supply_air_outlet_node_name": "M NE Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "M NW Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "M NW Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "M NW Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0,
            "sensible_effectiveness_at_75_heating_air_flow": 0,
            "sensible_effectiveness_at_100_cooling_air_flow": 0,
            "sensible_effectiveness_at_100_heating_air_flow": 0,
            "supply_air_inlet_node_name": "M NW Apartment Outside Air Node",
            "supply_air_outlet_node_name": "M NW Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "M S1 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "M S1 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "M S1 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "M S1 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "M S1 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "M S2 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "M S2 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "M S2 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "M S2 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "M S2 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "M SE Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "M SE Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "M SE Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "M SE Apartment Outside Air Node",
            "supply_air_outlet_node_name": "M SE Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "M SW Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "M SW Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "M SW Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0,
            "sensible_effectiveness_at_75_heating_air_flow": 0,
            "sensible_effectiveness_at_100_cooling_air_flow": 0,
            "sensible_effectiveness_at_100_heating_air_flow": 0,
            "supply_air_inlet_node_name": "M SW Apartment Outside Air Node",
            "supply_air_outlet_node_name": "M SW Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "T N1 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "T N1 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "T N1 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "T N1 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "T N1 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "T N2 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "T N2 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "T N2 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "T N2 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "T N2 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "T NE Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "T NE Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "T NE Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "T NE Apartment Outside Air Node",
            "supply_air_outlet_node_name": "T NE Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "T NW Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "T NW Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "T NW Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0,
            "sensible_effectiveness_at_75_heating_air_flow": 0,
            "sensible_effectiveness_at_100_cooling_air_flow": 0,
            "sensible_effectiveness_at_100_heating_air_flow": 0,
            "supply_air_inlet_node_name": "T NW Apartment Outside Air Node",
            "supply_air_outlet_node_name": "T NW Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "T S1 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "T S1 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "T S1 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "T S1 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "T S1 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "T S2 Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "T S2 Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "T S2 Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0.618,
            "sensible_effectiveness_at_75_heating_air_flow": 0.623,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
            "sensible_effectiveness_at_100_heating_air_flow": 0.6,
            "supply_air_inlet_node_name": "T S2 Apartment Outside Air Node",
            "supply_air_outlet_node_name": "T S2 Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "T SE Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "T SE Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "T SE Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0,
            "sensible_effectiveness_at_75_heating_air_flow": 0,
            "sensible_effectiveness_at_100_cooling_air_flow": 0,
            "sensible_effectiveness_at_100_heating_air_flow": 0,
            "supply_air_inlet_node_name": "T SE Apartment Outside Air Node",
            "supply_air_outlet_node_name": "T SE Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        },
        "T SW Apartment OA Heat Exchanger": {
            "availability_schedule_name": "AllOn_Except_DD",
            "exhaust_air_inlet_node_name": "T SW Apartment Zone Exhaust Node",
            "exhaust_air_outlet_node_name": "T SW Apartment ERV Secondary Outlet Node",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_75_cooling_air_flow": 0,
            "latent_effectiveness_at_75_heating_air_flow": 0,
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_75_cooling_air_flow": 0,
            "sensible_effectiveness_at_75_heating_air_flow": 0,
            "sensible_effectiveness_at_100_cooling_air_flow": 0,
            "sensible_effectiveness_at_100_heating_air_flow": 0,
            "supply_air_inlet_node_name": "T SW Apartment Outside Air Node",
            "supply_air_outlet_node_name": "T SW Apartment ERV Outlet Node",
            "supply_air_outlet_temperature_control": "No",
            "threshold_temperature": -23.3
        }
    },
    "InternalMass": {
        "F2 N1 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F2 N1 Apartment"
        },
        "F2 N2 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F2 N2 Apartment"
        },
        "F2 NE Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F2 NE Apartment"
        },
        "F2 NW Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F2 NW Apartment"
        },
        "F2 S1 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F2 S1 Apartment"
        },
        "F2 S2 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F2 S2 Apartment"
        },
        "F2 SE Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F2 SE Apartment"
        },
        "F2 SW Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F2 SW Apartment"
        },
        "F3 N1 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F3 N1 Apartment"
        },
        "F3 N2 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F3 N2 Apartment"
        },
        "F3 NE Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F3 NE Apartment"
        },
        "F3 NW Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F3 NW Apartment"
        },
        "F3 S1 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F3 S1 Apartment"
        },
        "F3 S2 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F3 S2 Apartment"
        },
        "F3 SE Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F3 SE Apartment"
        },
        "F3 SW Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F3 SW Apartment"
        },
        "F4 N1 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F4 N1 Apartment"
        },
        "F4 N2 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F4 N2 Apartment"
        },
        "F4 NE Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F4 NE Apartment"
        },
        "F4 NW Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F4 NW Apartment"
        },
        "F4 S1 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F4 S1 Apartment"
        },
        "F4 S2 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F4 S2 Apartment"
        },
        "F4 SE Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F4 SE Apartment"
        },
        "F4 SW Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F4 SW Apartment"
        },
        "F6 N1 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F6 N1 Apartment"
        },
        "F6 N2 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F6 N2 Apartment"
        },
        "F6 NE Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F6 NE Apartment"
        },
        "F6 NW Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F6 NW Apartment"
        },
        "F6 S1 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F6 S1 Apartment"
        },
        "F6 S2 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F6 S2 Apartment"
        },
        "F6 SE Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F6 SE Apartment"
        },
        "F6 SW Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F6 SW Apartment"
        },
        "F7 N1 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F7 N1 Apartment"
        },
        "F7 N2 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F7 N2 Apartment"
        },
        "F7 NE Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F7 NE Apartment"
        },
        "F7 NW Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F7 NW Apartment"
        },
        "F7 S1 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F7 S1 Apartment"
        },
        "F7 S2 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F7 S2 Apartment"
        },
        "F7 SE Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F7 SE Apartment"
        },
        "F7 SW Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F7 SW Apartment"
        },
        "F8 N1 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F8 N1 Apartment"
        },
        "F8 N2 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F8 N2 Apartment"
        },
        "F8 NE Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F8 NE Apartment"
        },
        "F8 NW Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F8 NW Apartment"
        },
        "F8 S1 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F8 S1 Apartment"
        },
        "F8 S2 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F8 S2 Apartment"
        },
        "F8 SE Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F8 SE Apartment"
        },
        "F8 SW Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F8 SW Apartment"
        },
        "F9 N1 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F9 N1 Apartment"
        },
        "F9 N2 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F9 N2 Apartment"
        },
        "F9 NE Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F9 NE Apartment"
        },
        "F9 NW Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F9 NW Apartment"
        },
        "F9 S1 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F9 S1 Apartment"
        },
        "F9 S2 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F9 S2 Apartment"
        },
        "F9 SE Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F9 SE Apartment"
        },
        "F9 SW Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "F9 SW Apartment"
        },
        "G N1 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 88.2492727,
            "zone_or_zonelist_name": "G N1 Apartment"
        },
        "G N2 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 88.2492727,
            "zone_or_zonelist_name": "G N2 Apartment"
        },
        "G NE Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 88.2492727,
            "zone_or_zonelist_name": "G NE Apartment"
        },
        "G NW Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 88.2492727,
            "zone_or_zonelist_name": "G NW Apartment"
        },
        "G S1 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 88.2492727,
            "zone_or_zonelist_name": "G S1 Apartment"
        },
        "G S2 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 88.2492727,
            "zone_or_zonelist_name": "G S2 Apartment"
        },
        "G SW Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 88.2492727,
            "zone_or_zonelist_name": "G SW Apartment"
        },
        "M N1 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "M N1 Apartment"
        },
        "M N2 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "M N2 Apartment"
        },
        "M NE Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "M NE Apartment"
        },
        "M NW Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "M NW Apartment"
        },
        "M S1 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "M S1 Apartment"
        },
        "M S2 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "M S2 Apartment"
        },
        "M SE Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "M SE Apartment"
        },
        "M SW Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 176.4981,
            "zone_or_zonelist_name": "M SW Apartment"
        },
        "Office_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 88.2492727,
            "zone_or_zonelist_name": "Office"
        },
        "T N1 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 88.2492727,
            "zone_or_zonelist_name": "T N1 Apartment"
        },
        "T N2 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 88.2492727,
            "zone_or_zonelist_name": "T N2 Apartment"
        },
        "T NE Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 88.2492727,
            "zone_or_zonelist_name": "T NE Apartment"
        },
        "T NW Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 88.2492727,
            "zone_or_zonelist_name": "T NW Apartment"
        },
        "T S1 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 88.2492727,
            "zone_or_zonelist_name": "T S1 Apartment"
        },
        "T S2 Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 88.2492727,
            "zone_or_zonelist_name": "T S2 Apartment"
        },
        "T SE Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 88.2492727,
            "zone_or_zonelist_name": "T SE Apartment"
        },
        "T SW Apartment_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 88.2492727,
            "zone_or_zonelist_name": "T SW Apartment"
        }
    },
    "Lights": {
        "F2 Corridor_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_COR_SCH",
            "watts_per_zone_floor_area": 5.295843925,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 Corridor"
        },
        "F2 N1 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 N1 Apartment"
        },
        "F2 N1 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 N1 Apartment"
        },
        "F2 N2 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 N2 Apartment"
        },
        "F2 N2 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 N2 Apartment"
        },
        "F2 NE Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 NE Apartment"
        },
        "F2 NE Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 NE Apartment"
        },
        "F2 NW Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 NW Apartment"
        },
        "F2 NW Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 NW Apartment"
        },
        "F2 S1 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 S1 Apartment"
        },
        "F2 S1 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 S1 Apartment"
        },
        "F2 S2 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 S2 Apartment"
        },
        "F2 S2 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 S2 Apartment"
        },
        "F2 SE Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 SE Apartment"
        },
        "F2 SE Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 SE Apartment"
        },
        "F2 SW Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 SW Apartment"
        },
        "F2 SW Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 SW Apartment"
        },
        "F3 Corridor_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_COR_SCH",
            "watts_per_zone_floor_area": 5.295843925,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 Corridor"
        },
        "F3 N1 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 N1 Apartment"
        },
        "F3 N1 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 N1 Apartment"
        },
        "F3 N2 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 N2 Apartment"
        },
        "F3 N2 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 N2 Apartment"
        },
        "F3 NE Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 NE Apartment"
        },
        "F3 NE Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 NE Apartment"
        },
        "F3 NW Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 NW Apartment"
        },
        "F3 NW Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 NW Apartment"
        },
        "F3 S1 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 S1 Apartment"
        },
        "F3 S1 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 S1 Apartment"
        },
        "F3 S2 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 S2 Apartment"
        },
        "F3 S2 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 S2 Apartment"
        },
        "F3 SE Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 SE Apartment"
        },
        "F3 SE Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 SE Apartment"
        },
        "F3 SW Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 SW Apartment"
        },
        "F3 SW Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 SW Apartment"
        },
        "F4 Corridor_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_COR_SCH",
            "watts_per_zone_floor_area": 5.295843925,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 Corridor"
        },
        "F4 N1 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 N1 Apartment"
        },
        "F4 N1 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 N1 Apartment"
        },
        "F4 N2 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 N2 Apartment"
        },
        "F4 N2 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 N2 Apartment"
        },
        "F4 NE Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 NE Apartment"
        },
        "F4 NE Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 NE Apartment"
        },
        "F4 NW Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 NW Apartment"
        },
        "F4 NW Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 NW Apartment"
        },
        "F4 S1 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 S1 Apartment"
        },
        "F4 S1 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 S1 Apartment"
        },
        "F4 S2 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 S2 Apartment"
        },
        "F4 S2 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 S2 Apartment"
        },
        "F4 SE Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 SE Apartment"
        },
        "F4 SE Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 SE Apartment"
        },
        "F4 SW Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 SW Apartment"
        },
        "F4 SW Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 SW Apartment"
        },
        "F6 Corridor_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_COR_SCH",
            "watts_per_zone_floor_area": 5.295843925,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 Corridor"
        },
        "F6 N1 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 N1 Apartment"
        },
        "F6 N1 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 N1 Apartment"
        },
        "F6 N2 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 N2 Apartment"
        },
        "F6 N2 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 N2 Apartment"
        },
        "F6 NE Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 NE Apartment"
        },
        "F6 NE Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 NE Apartment"
        },
        "F6 NW Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 NW Apartment"
        },
        "F6 NW Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 NW Apartment"
        },
        "F6 S1 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 S1 Apartment"
        },
        "F6 S1 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 S1 Apartment"
        },
        "F6 S2 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 S2 Apartment"
        },
        "F6 S2 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 S2 Apartment"
        },
        "F6 SE Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 SE Apartment"
        },
        "F6 SE Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 SE Apartment"
        },
        "F6 SW Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 SW Apartment"
        },
        "F6 SW Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 SW Apartment"
        },
        "F7 Corridor_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_COR_SCH",
            "watts_per_zone_floor_area": 5.295843925,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 Corridor"
        },
        "F7 N1 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 N1 Apartment"
        },
        "F7 N1 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 N1 Apartment"
        },
        "F7 N2 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 N2 Apartment"
        },
        "F7 N2 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 N2 Apartment"
        },
        "F7 NE Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 NE Apartment"
        },
        "F7 NE Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 NE Apartment"
        },
        "F7 NW Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 NW Apartment"
        },
        "F7 NW Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 NW Apartment"
        },
        "F7 S1 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 S1 Apartment"
        },
        "F7 S1 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 S1 Apartment"
        },
        "F7 S2 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 S2 Apartment"
        },
        "F7 S2 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 S2 Apartment"
        },
        "F7 SE Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 SE Apartment"
        },
        "F7 SE Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 SE Apartment"
        },
        "F7 SW Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 SW Apartment"
        },
        "F7 SW Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 SW Apartment"
        },
        "F8 Corridor_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_COR_SCH",
            "watts_per_zone_floor_area": 5.295843925,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 Corridor"
        },
        "F8 N1 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 N1 Apartment"
        },
        "F8 N1 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 N1 Apartment"
        },
        "F8 N2 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 N2 Apartment"
        },
        "F8 N2 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 N2 Apartment"
        },
        "F8 NE Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 NE Apartment"
        },
        "F8 NE Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 NE Apartment"
        },
        "F8 NW Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 NW Apartment"
        },
        "F8 NW Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 NW Apartment"
        },
        "F8 S1 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 S1 Apartment"
        },
        "F8 S1 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 S1 Apartment"
        },
        "F8 S2 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 S2 Apartment"
        },
        "F8 S2 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 S2 Apartment"
        },
        "F8 SE Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 SE Apartment"
        },
        "F8 SE Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 SE Apartment"
        },
        "F8 SW Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 SW Apartment"
        },
        "F8 SW Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 SW Apartment"
        },
        "F9 Corridor_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_COR_SCH",
            "watts_per_zone_floor_area": 5.295843925,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 Corridor"
        },
        "F9 N1 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 N1 Apartment"
        },
        "F9 N1 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 N1 Apartment"
        },
        "F9 N2 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 N2 Apartment"
        },
        "F9 N2 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 N2 Apartment"
        },
        "F9 NE Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 NE Apartment"
        },
        "F9 NE Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 NE Apartment"
        },
        "F9 NW Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 NW Apartment"
        },
        "F9 NW Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 NW Apartment"
        },
        "F9 S1 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 S1 Apartment"
        },
        "F9 S1 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 S1 Apartment"
        },
        "F9 S2 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 S2 Apartment"
        },
        "F9 S2 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 S2 Apartment"
        },
        "F9 SE Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 SE Apartment"
        },
        "F9 SE Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 SE Apartment"
        },
        "F9 SW Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 SW Apartment"
        },
        "F9 SW Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 SW Apartment"
        },
        "G Corridor_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_COR_SCH",
            "watts_per_zone_floor_area": 5.295843925,
            "zone_or_zonelist_or_space_or_spacelist_name": "G Corridor"
        },
        "G N1 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "G N1 Apartment"
        },
        "G N1 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "G N1 Apartment"
        },
        "G N2 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "G N2 Apartment"
        },
        "G N2 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "G N2 Apartment"
        },
        "G NE Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "G NE Apartment"
        },
        "G NE Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "G NE Apartment"
        },
        "G NW Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "G NW Apartment"
        },
        "G NW Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "G NW Apartment"
        },
        "G S1 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "G S1 Apartment"
        },
        "G S1 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "G S1 Apartment"
        },
        "G S2 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "G S2 Apartment"
        },
        "G S2 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "G S2 Apartment"
        },
        "G SW Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "G SW Apartment"
        },
        "G SW Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "G SW Apartment"
        },
        "M Corridor_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_COR_SCH",
            "watts_per_zone_floor_area": 5.295843925,
            "zone_or_zonelist_or_space_or_spacelist_name": "M Corridor"
        },
        "M N1 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "M N1 Apartment"
        },
        "M N1 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "M N1 Apartment"
        },
        "M N2 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "M N2 Apartment"
        },
        "M N2 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "M N2 Apartment"
        },
        "M NE Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "M NE Apartment"
        },
        "M NE Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "M NE Apartment"
        },
        "M NW Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "M NW Apartment"
        },
        "M NW Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "M NW Apartment"
        },
        "M S1 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "M S1 Apartment"
        },
        "M S1 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "M S1 Apartment"
        },
        "M S2 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "M S2 Apartment"
        },
        "M S2 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "M S2 Apartment"
        },
        "M SE Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "M SE Apartment"
        },
        "M SE Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "M SE Apartment"
        },
        "M SW Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "M SW Apartment"
        },
        "M SW Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "M SW Apartment"
        },
        "Office_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_OFF_SCH",
            "watts_per_zone_floor_area": 7.965293709,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office"
        },
        "T Corridor_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_COR_SCH",
            "watts_per_zone_floor_area": 5.295843925,
            "zone_or_zonelist_or_space_or_spacelist_name": "T Corridor"
        },
        "T N1 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "T N1 Apartment"
        },
        "T N1 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "T N1 Apartment"
        },
        "T N2 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "T N2 Apartment"
        },
        "T N2 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "T N2 Apartment"
        },
        "T NE Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "T NE Apartment"
        },
        "T NE Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "T NE Apartment"
        },
        "T NW Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "T NW Apartment"
        },
        "T NW Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "T NW Apartment"
        },
        "T S1 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "T S1 Apartment"
        },
        "T S1 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "T S1 Apartment"
        },
        "T S2 Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "T S2 Apartment"
        },
        "T S2 Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "T S2 Apartment"
        },
        "T SE Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "T SE Apartment"
        },
        "T SE Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "T SE Apartment"
        },
        "T SW Apartment_Lights_hardwired": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 6.45834625,
            "zone_or_zonelist_or_space_or_spacelist_name": "T SW Apartment"
        },
        "T SW Apartment_Lights_plugin": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsPlugIn",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LTG_APT_SCH",
            "watts_per_zone_floor_area": 2.906255813,
            "zone_or_zonelist_or_space_or_spacelist_name": "T SW Apartment"
        }
    },
    "Material": {
        "100mm Normalweight concrete floor": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1016
        },
        "100mm Normalweight concrete wall": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1016
        },
        "150mm Normalweight concrete floor": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1524
        },
        "200mm Normalweight concrete floor": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.2032
        },
        "200mm Normalweight concrete wall": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.2032
        },
        "AC02 Acoustic Ceiling": {
            "conductivity": 0.057,
            "density": 288.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1339.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.2
        },
        "F07 25mm stucco": {
            "conductivity": 0.72,
            "density": 1856,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 840,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.7
        },
        "F08 Metal roof surface": {
            "conductivity": 45.28,
            "density": 7824,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 500,
            "thermal_absorptance": 0.9,
            "thickness": 0.0008
        },
        "F08 Metal surface": {
            "conductivity": 45.28,
            "density": 7824,
            "roughness": "Smooth",
            "specific_heat": 500,
            "thickness": 0.0008
        },
        "F12 Asphalt shingles": {
            "conductivity": 0.04,
            "density": 1120,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1260,
            "thermal_absorptance": 0.9,
            "thickness": 0.0032
        },
        "F13 Built-up roofing": {
            "conductivity": 0.16,
            "density": 1120,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095
        },
        "G01 13mm gypsum board": {
            "conductivity": 0.16,
            "density": 800.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.5
        },
        "G01 16mm gypsum board": {
            "conductivity": 0.16,
            "density": 800,
            "roughness": "MediumSmooth",
            "specific_heat": 1090,
            "thickness": 0.0159
        },
        "G02 16mm plywood": {
            "conductivity": 0.12,
            "density": 544,
            "roughness": "Smooth",
            "specific_heat": 1210,
            "thickness": 0.0159
        },
        "M10 200mm concrete block basement wall": {
            "conductivity": 1.326,
            "density": 1842,
            "roughness": "MediumRough",
            "specific_heat": 912,
            "thickness": 0.2032
        },
        "M10 200mm concrete block wall": {
            "conductivity": 0.72,
            "density": 800,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.2032
        },
        "M14 150mm heavyweight concrete roof": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1524
        },
        "Std Wood 6inch": {
            "conductivity": 0.12,
            "density": 540.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        }
    },
    "Material:NoMass": {
        "Air_Wall_Material": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2079491
        },
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.8
        },
        "Nonres_Exterior_Wall_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Nonres_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Nonres_Roof_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Res_Exterior_Wall_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.81828208913367,
            "visible_absorptance": 0.7
        },
        "Res_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Res_Roof_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 5.30668495131472,
            "visible_absorptance": 0.7
        },
        "Semiheated_Exterior_Wall_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Semiheated_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Semiheated_Roof_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Std Opaque Door Panel": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.123456790123457,
            "visible_absorptance": 0.7
        }
    },
    "Meter:Custom": {
        "Wired_LTG_Electricity": {
            "resource_type": "Electricity",
            "variable_details": [
                {
                    "output_variable_or_meter_name": "Wired_LTG"
                }
            ]
        }
    },
    "Meter:CustomDecrement": {
        "Wired_Int_EQUIP": {
            "resource_type": "Electricity",
            "source_meter_name": "InteriorEquipment:Electricity",
            "variable_details": [
                {
                    "key_name": "T Corridor_Elevators_Equip",
                    "output_variable_or_meter_name": "Electric Equipment Electricity Energy"
                }
            ]
        }
    },
    "NodeList": {
        "F2 N1 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F2 N1 Apartment Supply Inlet"
                },
                {
                    "node_name": "F2 N1 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F2 N2 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F2 N2 Apartment Supply Inlet"
                },
                {
                    "node_name": "F2 N2 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F2 NE Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F2 NE Apartment Supply Inlet"
                },
                {
                    "node_name": "F2 NE Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F2 NW Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F2 NW Apartment Supply Inlet"
                },
                {
                    "node_name": "F2 NW Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F2 S1 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F2 S1 Apartment Supply Inlet"
                },
                {
                    "node_name": "F2 S1 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F2 S2 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F2 S2 Apartment Supply Inlet"
                },
                {
                    "node_name": "F2 S2 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F2 SE Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F2 SE Apartment Supply Inlet"
                },
                {
                    "node_name": "F2 SE Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F2 SW Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F2 SW Apartment Supply Inlet"
                },
                {
                    "node_name": "F2 SW Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F3 N1 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F3 N1 Apartment Supply Inlet"
                },
                {
                    "node_name": "F3 N1 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F3 N2 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F3 N2 Apartment Supply Inlet"
                },
                {
                    "node_name": "F3 N2 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F3 NE Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F3 NE Apartment Supply Inlet"
                },
                {
                    "node_name": "F3 NE Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F3 NW Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F3 NW Apartment Supply Inlet"
                },
                {
                    "node_name": "F3 NW Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F3 S1 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F3 S1 Apartment Supply Inlet"
                },
                {
                    "node_name": "F3 S1 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F3 S2 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F3 S2 Apartment Supply Inlet"
                },
                {
                    "node_name": "F3 S2 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F3 SE Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F3 SE Apartment Supply Inlet"
                },
                {
                    "node_name": "F3 SE Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F3 SW Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F3 SW Apartment Supply Inlet"
                },
                {
                    "node_name": "F3 SW Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F4 N1 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F4 N1 Apartment Supply Inlet"
                },
                {
                    "node_name": "F4 N1 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F4 N2 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F4 N2 Apartment Supply Inlet"
                },
                {
                    "node_name": "F4 N2 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F4 NE Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F4 NE Apartment Supply Inlet"
                },
                {
                    "node_name": "F4 NE Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F4 NW Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F4 NW Apartment Supply Inlet"
                },
                {
                    "node_name": "F4 NW Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F4 S1 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F4 S1 Apartment Supply Inlet"
                },
                {
                    "node_name": "F4 S1 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F4 S2 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F4 S2 Apartment Supply Inlet"
                },
                {
                    "node_name": "F4 S2 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F4 SE Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F4 SE Apartment Supply Inlet"
                },
                {
                    "node_name": "F4 SE Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F4 SW Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F4 SW Apartment Supply Inlet"
                },
                {
                    "node_name": "F4 SW Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F6 N1 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F6 N1 Apartment Supply Inlet"
                },
                {
                    "node_name": "F6 N1 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F6 N2 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F6 N2 Apartment Supply Inlet"
                },
                {
                    "node_name": "F6 N2 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F6 NE Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F6 NE Apartment Supply Inlet"
                },
                {
                    "node_name": "F6 NE Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F6 NW Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F6 NW Apartment Supply Inlet"
                },
                {
                    "node_name": "F6 NW Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F6 S1 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F6 S1 Apartment Supply Inlet"
                },
                {
                    "node_name": "F6 S1 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F6 S2 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F6 S2 Apartment Supply Inlet"
                },
                {
                    "node_name": "F6 S2 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F6 SE Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F6 SE Apartment Supply Inlet"
                },
                {
                    "node_name": "F6 SE Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F6 SW Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F6 SW Apartment Supply Inlet"
                },
                {
                    "node_name": "F6 SW Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F7 N1 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F7 N1 Apartment Supply Inlet"
                },
                {
                    "node_name": "F7 N1 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F7 N2 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F7 N2 Apartment Supply Inlet"
                },
                {
                    "node_name": "F7 N2 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F7 NE Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F7 NE Apartment Supply Inlet"
                },
                {
                    "node_name": "F7 NE Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F7 NW Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F7 NW Apartment Supply Inlet"
                },
                {
                    "node_name": "F7 NW Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F7 S1 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F7 S1 Apartment Supply Inlet"
                },
                {
                    "node_name": "F7 S1 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F7 S2 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F7 S2 Apartment Supply Inlet"
                },
                {
                    "node_name": "F7 S2 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F7 SE Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F7 SE Apartment Supply Inlet"
                },
                {
                    "node_name": "F7 SE Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F7 SW Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F7 SW Apartment Supply Inlet"
                },
                {
                    "node_name": "F7 SW Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F8 N1 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F8 N1 Apartment Supply Inlet"
                },
                {
                    "node_name": "F8 N1 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F8 N2 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F8 N2 Apartment Supply Inlet"
                },
                {
                    "node_name": "F8 N2 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F8 NE Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F8 NE Apartment Supply Inlet"
                },
                {
                    "node_name": "F8 NE Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F8 NW Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F8 NW Apartment Supply Inlet"
                },
                {
                    "node_name": "F8 NW Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F8 S1 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F8 S1 Apartment Supply Inlet"
                },
                {
                    "node_name": "F8 S1 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F8 S2 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F8 S2 Apartment Supply Inlet"
                },
                {
                    "node_name": "F8 S2 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F8 SE Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F8 SE Apartment Supply Inlet"
                },
                {
                    "node_name": "F8 SE Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F8 SW Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F8 SW Apartment Supply Inlet"
                },
                {
                    "node_name": "F8 SW Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F9 N1 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F9 N1 Apartment Supply Inlet"
                },
                {
                    "node_name": "F9 N1 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F9 N2 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F9 N2 Apartment Supply Inlet"
                },
                {
                    "node_name": "F9 N2 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F9 NE Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F9 NE Apartment Supply Inlet"
                },
                {
                    "node_name": "F9 NE Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F9 NW Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F9 NW Apartment Supply Inlet"
                },
                {
                    "node_name": "F9 NW Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F9 S1 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F9 S1 Apartment Supply Inlet"
                },
                {
                    "node_name": "F9 S1 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F9 S2 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F9 S2 Apartment Supply Inlet"
                },
                {
                    "node_name": "F9 S2 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F9 SE Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F9 SE Apartment Supply Inlet"
                },
                {
                    "node_name": "F9 SE Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "F9 SW Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "F9 SW Apartment Supply Inlet"
                },
                {
                    "node_name": "F9 SW Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "G N1 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "G N1 Apartment Supply Inlet"
                },
                {
                    "node_name": "G N1 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "G N2 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "G N2 Apartment Supply Inlet"
                },
                {
                    "node_name": "G N2 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "G NE Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "G NE Apartment Supply Inlet"
                },
                {
                    "node_name": "G NE Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "G NW Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "G NW Apartment Supply Inlet"
                },
                {
                    "node_name": "G NW Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "G S1 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "G S1 Apartment Supply Inlet"
                },
                {
                    "node_name": "G S1 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "G S2 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "G S2 Apartment Supply Inlet"
                },
                {
                    "node_name": "G S2 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "G SW Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "G SW Apartment Supply Inlet"
                },
                {
                    "node_name": "G SW Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "M N1 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "M N1 Apartment Supply Inlet"
                },
                {
                    "node_name": "M N1 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "M N2 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "M N2 Apartment Supply Inlet"
                },
                {
                    "node_name": "M N2 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "M NE Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "M NE Apartment Supply Inlet"
                },
                {
                    "node_name": "M NE Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "M NW Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "M NW Apartment Supply Inlet"
                },
                {
                    "node_name": "M NW Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "M S1 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "M S1 Apartment Supply Inlet"
                },
                {
                    "node_name": "M S1 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "M S2 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "M S2 Apartment Supply Inlet"
                },
                {
                    "node_name": "M S2 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "M SE Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "M SE Apartment Supply Inlet"
                },
                {
                    "node_name": "M SE Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "M SW Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "M SW Apartment Supply Inlet"
                },
                {
                    "node_name": "M SW Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "Office Inlets": {
            "nodes": [
                {
                    "node_name": "Office Supply Inlet"
                }
            ]
        },
        "T N1 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "T N1 Apartment Supply Inlet"
                },
                {
                    "node_name": "T N1 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "T N2 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "T N2 Apartment Supply Inlet"
                },
                {
                    "node_name": "T N2 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "T NE Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "T NE Apartment Supply Inlet"
                },
                {
                    "node_name": "T NE Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "T NW Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "T NW Apartment Supply Inlet"
                },
                {
                    "node_name": "T NW Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "T S1 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "T S1 Apartment Supply Inlet"
                },
                {
                    "node_name": "T S1 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "T S2 Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "T S2 Apartment Supply Inlet"
                },
                {
                    "node_name": "T S2 Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "T SE Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "T SE Apartment Supply Inlet"
                },
                {
                    "node_name": "T SE Apartment ERV Sup Fan Outlet Node"
                }
            ]
        },
        "T SW Apartment Inlets": {
            "nodes": [
                {
                    "node_name": "T SW Apartment Supply Inlet"
                },
                {
                    "node_name": "T SW Apartment ERV Sup Fan Outlet Node"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "F2 N1 Apartment OA Mixing Box": {
            "mixed_air_node_name": "F2 N1 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F2 N1 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F2 N1 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F2 N1 Return Air Inlet"
        },
        "F2 N2 Apartment OA Mixing Box": {
            "mixed_air_node_name": "F2 N2 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F2 N2 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F2 N2 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F2 N2 Return Air Inlet"
        },
        "F2 NE Apartment OA Mixing Box": {
            "mixed_air_node_name": "F2 NE Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F2 NE Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F2 NE Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F2 NE Return Air Inlet"
        },
        "F2 NW Apartment OA Mixing Box": {
            "mixed_air_node_name": "F2 NW Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F2 NW Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F2 NW Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F2 NW Return Air Inlet"
        },
        "F2 S1 Apartment OA Mixing Box": {
            "mixed_air_node_name": "F2 S1 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F2 S1 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F2 S1 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F2 S1 Return Air Inlet"
        },
        "F2 S2 Apartment OA Mixing Box": {
            "mixed_air_node_name": "F2 S2 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F2 S2 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F2 S2 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F2 S2 Return Air Inlet"
        },
        "F2 SE Apartment OA Mixing Box": {
            "mixed_air_node_name": "F2 SE Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F2 SE Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F2 SE Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F2 SE Return Air Inlet"
        },
        "F2 SW Apartment OA Mixing Box": {
            "mixed_air_node_name": "F2 SW Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F2 SW Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F2 SW Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F2 SW Return Air Inlet"
        },
        "F3 N1 Apartment OA Mixing Box": {
            "mixed_air_node_name": "F3 N1 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F3 N1 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F3 N1 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F3 N1 Return Air Inlet"
        },
        "F3 N2 Apartment OA Mixing Box": {
            "mixed_air_node_name": "F3 N2 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F3 N2 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F3 N2 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F3 N2 Return Air Inlet"
        },
        "F3 NE Apartment OA Mixing Box": {
            "mixed_air_node_name": "F3 NE Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F3 NE Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F3 NE Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F3 NE Return Air Inlet"
        },
        "F3 NW Apartment OA Mixing Box": {
            "mixed_air_node_name": "F3 NW Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F3 NW Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F3 NW Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F3 NW Return Air Inlet"
        },
        "F3 S1 Apartment OA Mixing Box": {
            "mixed_air_node_name": "F3 S1 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F3 S1 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F3 S1 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F3 S1 Return Air Inlet"
        },
        "F3 S2 Apartment OA Mixing Box": {
            "mixed_air_node_name": "F3 S2 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F3 S2 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F3 S2 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F3 S2 Return Air Inlet"
        },
        "F3 SE Apartment OA Mixing Box": {
            "mixed_air_node_name": "F3 SE Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F3 SE Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F3 SE Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F3 SE Return Air Inlet"
        },
        "F3 SW Apartment OA Mixing Box": {
            "mixed_air_node_name": "F3 SW Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F3 SW Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F3 SW Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F3 SW Return Air Inlet"
        },
        "F4 N1 Apartment OA Mixing Box": {
            "mixed_air_node_name": "F4 N1 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F4 N1 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F4 N1 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F4 N1 Return Air Inlet"
        },
        "F4 N2 Apartment OA Mixing Box": {
            "mixed_air_node_name": "F4 N2 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F4 N2 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F4 N2 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F4 N2 Return Air Inlet"
        },
        "F4 NE Apartment OA Mixing Box": {
            "mixed_air_node_name": "F4 NE Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F4 NE Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F4 NE Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F4 NE Return Air Inlet"
        },
        "F4 NW Apartment OA Mixing Box": {
            "mixed_air_node_name": "F4 NW Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F4 NW Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F4 NW Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F4 NW Return Air Inlet"
        },
        "F4 S1 Apartment OA Mixing Box": {
            "mixed_air_node_name": "F4 S1 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F4 S1 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F4 S1 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F4 S1 Return Air Inlet"
        },
        "F4 S2 Apartment OA Mixing Box": {
            "mixed_air_node_name": "F4 S2 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F4 S2 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F4 S2 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F4 S2 Return Air Inlet"
        },
        "F4 SE Apartment OA Mixing Box": {
            "mixed_air_node_name": "F4 SE Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F4 SE Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F4 SE Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F4 SE Return Air Inlet"
        },
        "F4 SW Apartment OA Mixing Box": {
            "mixed_air_node_name": "F4 SW Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F4 SW Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F4 SW Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F4 SW Return Air Inlet"
        },
        "F6 N1 Apartment OA Mixing Box": {
            "mixed_air_node_name": "F6 N1 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F6 N1 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F6 N1 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F6 N1 Return Air Inlet"
        },
        "F6 N2 Apartment OA Mixing Box": {
            "mixed_air_node_name": "F6 N2 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F6 N2 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F6 N2 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F6 N2 Return Air Inlet"
        },
        "F6 NE Apartment OA Mixing Box": {
            "mixed_air_node_name": "F6 NE Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F6 NE Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F6 NE Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F6 NE Return Air Inlet"
        },
        "F6 NW Apartment OA Mixing Box": {
            "mixed_air_node_name": "F6 NW Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F6 NW Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F6 NW Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F6 NW Return Air Inlet"
        },
        "F6 S1 Apartment OA Mixing Box": {
            "mixed_air_node_name": "F6 S1 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F6 S1 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F6 S1 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F6 S1 Return Air Inlet"
        },
        "F6 S2 Apartment OA Mixing Box": {
            "mixed_air_node_name": "F6 S2 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F6 S2 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F6 S2 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F6 S2 Return Air Inlet"
        },
        "F6 SE Apartment OA Mixing Box": {
            "mixed_air_node_name": "F6 SE Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F6 SE Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F6 SE Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F6 SE Return Air Inlet"
        },
        "F6 SW Apartment OA Mixing Box": {
            "mixed_air_node_name": "F6 SW Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F6 SW Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F6 SW Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F6 SW Return Air Inlet"
        },
        "F7 N1 Apartment OA Mixing Box": {
            "mixed_air_node_name": "F7 N1 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F7 N1 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F7 N1 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F7 N1 Return Air Inlet"
        },
        "F7 N2 Apartment OA Mixing Box": {
            "mixed_air_node_name": "F7 N2 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F7 N2 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F7 N2 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F7 N2 Return Air Inlet"
        },
        "F7 NE Apartment OA Mixing Box": {
            "mixed_air_node_name": "F7 NE Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F7 NE Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F7 NE Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F7 NE Return Air Inlet"
        },
        "F7 NW Apartment OA Mixing Box": {
            "mixed_air_node_name": "F7 NW Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F7 NW Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F7 NW Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F7 NW Return Air Inlet"
        },
        "F7 S1 Apartment OA Mixing Box": {
            "mixed_air_node_name": "F7 S1 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F7 S1 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F7 S1 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F7 S1 Return Air Inlet"
        },
        "F7 S2 Apartment OA Mixing Box": {
            "mixed_air_node_name": "F7 S2 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F7 S2 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F7 S2 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F7 S2 Return Air Inlet"
        },
        "F7 SE Apartment OA Mixing Box": {
            "mixed_air_node_name": "F7 SE Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F7 SE Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F7 SE Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F7 SE Return Air Inlet"
        },
        "F7 SW Apartment OA Mixing Box": {
            "mixed_air_node_name": "F7 SW Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F7 SW Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F7 SW Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F7 SW Return Air Inlet"
        },
        "F8 N1 Apartment OA Mixing Box": {
            "mixed_air_node_name": "F8 N1 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F8 N1 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F8 N1 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F8 N1 Return Air Inlet"
        },
        "F8 N2 Apartment OA Mixing Box": {
            "mixed_air_node_name": "F8 N2 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F8 N2 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F8 N2 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F8 N2 Return Air Inlet"
        },
        "F8 NE Apartment OA Mixing Box": {
            "mixed_air_node_name": "F8 NE Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F8 NE Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F8 NE Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F8 NE Return Air Inlet"
        },
        "F8 NW Apartment OA Mixing Box": {
            "mixed_air_node_name": "F8 NW Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F8 NW Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F8 NW Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F8 NW Return Air Inlet"
        },
        "F8 S1 Apartment OA Mixing Box": {
            "mixed_air_node_name": "F8 S1 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F8 S1 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F8 S1 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F8 S1 Return Air Inlet"
        },
        "F8 S2 Apartment OA Mixing Box": {
            "mixed_air_node_name": "F8 S2 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F8 S2 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F8 S2 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F8 S2 Return Air Inlet"
        },
        "F8 SE Apartment OA Mixing Box": {
            "mixed_air_node_name": "F8 SE Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F8 SE Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F8 SE Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F8 SE Return Air Inlet"
        },
        "F8 SW Apartment OA Mixing Box": {
            "mixed_air_node_name": "F8 SW Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F8 SW Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F8 SW Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F8 SW Return Air Inlet"
        },
        "F9 N1 Apartment OA Mixing Box": {
            "mixed_air_node_name": "F9 N1 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F9 N1 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F9 N1 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F9 N1 Return Air Inlet"
        },
        "F9 N2 Apartment OA Mixing Box": {
            "mixed_air_node_name": "F9 N2 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F9 N2 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F9 N2 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F9 N2 Return Air Inlet"
        },
        "F9 NE Apartment OA Mixing Box": {
            "mixed_air_node_name": "F9 NE Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F9 NE Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F9 NE Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F9 NE Return Air Inlet"
        },
        "F9 NW Apartment OA Mixing Box": {
            "mixed_air_node_name": "F9 NW Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F9 NW Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F9 NW Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F9 NW Return Air Inlet"
        },
        "F9 S1 Apartment OA Mixing Box": {
            "mixed_air_node_name": "F9 S1 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F9 S1 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F9 S1 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F9 S1 Return Air Inlet"
        },
        "F9 S2 Apartment OA Mixing Box": {
            "mixed_air_node_name": "F9 S2 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F9 S2 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F9 S2 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F9 S2 Return Air Inlet"
        },
        "F9 SE Apartment OA Mixing Box": {
            "mixed_air_node_name": "F9 SE Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F9 SE Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F9 SE Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F9 SE Return Air Inlet"
        },
        "F9 SW Apartment OA Mixing Box": {
            "mixed_air_node_name": "F9 SW Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "F9 SW Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "F9 SW Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop F9 SW Return Air Inlet"
        },
        "G N1 Apartment OA Mixing Box": {
            "mixed_air_node_name": "G N1 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "G N1 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "G N1 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop G N1 Return Air Inlet"
        },
        "G N2 Apartment OA Mixing Box": {
            "mixed_air_node_name": "G N2 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "G N2 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "G N2 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop G N2 Return Air Inlet"
        },
        "G NE Apartment OA Mixing Box": {
            "mixed_air_node_name": "G NE Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "G NE Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "G NE Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop G NE Return Air Inlet"
        },
        "G NW Apartment OA Mixing Box": {
            "mixed_air_node_name": "G NW Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "G NW Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "G NW Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop G NW Return Air Inlet"
        },
        "G S1 Apartment OA Mixing Box": {
            "mixed_air_node_name": "G S1 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "G S1 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "G S1 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop G S1 Return Air Inlet"
        },
        "G S2 Apartment OA Mixing Box": {
            "mixed_air_node_name": "G S2 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "G S2 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "G S2 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop G S2 Return Air Inlet"
        },
        "G SW Apartment OA Mixing Box": {
            "mixed_air_node_name": "G SW Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "G SW Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "G SW Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop G SW Return Air Inlet"
        },
        "M N1 Apartment OA Mixing Box": {
            "mixed_air_node_name": "M N1 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "M N1 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "M N1 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop M N1 Return Air Inlet"
        },
        "M N2 Apartment OA Mixing Box": {
            "mixed_air_node_name": "M N2 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "M N2 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "M N2 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop M N2 Return Air Inlet"
        },
        "M NE Apartment OA Mixing Box": {
            "mixed_air_node_name": "M NE Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "M NE Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "M NE Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop M NE Return Air Inlet"
        },
        "M NW Apartment OA Mixing Box": {
            "mixed_air_node_name": "M NW Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "M NW Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "M NW Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop M NW Return Air Inlet"
        },
        "M S1 Apartment OA Mixing Box": {
            "mixed_air_node_name": "M S1 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "M S1 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "M S1 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop M S1 Return Air Inlet"
        },
        "M S2 Apartment OA Mixing Box": {
            "mixed_air_node_name": "M S2 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "M S2 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "M S2 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop M S2 Return Air Inlet"
        },
        "M SE Apartment OA Mixing Box": {
            "mixed_air_node_name": "M SE Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "M SE Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "M SE Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop M SE Return Air Inlet"
        },
        "M SW Apartment OA Mixing Box": {
            "mixed_air_node_name": "M SW Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "M SW Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "M SW Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop M SW Return Air Inlet"
        },
        "Office OA Mixing Box": {
            "mixed_air_node_name": "Office Mixed Air Outlet",
            "outdoor_air_stream_node_name": "Office Outside Air Inlet",
            "relief_air_stream_node_name": "Office Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop Office Return Air Inlet"
        },
        "T N1 Apartment OA Mixing Box": {
            "mixed_air_node_name": "T N1 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "T N1 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "T N1 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop T N1 Return Air Inlet"
        },
        "T N2 Apartment OA Mixing Box": {
            "mixed_air_node_name": "T N2 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "T N2 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "T N2 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop T N2 Return Air Inlet"
        },
        "T NE Apartment OA Mixing Box": {
            "mixed_air_node_name": "T NE Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "T NE Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "T NE Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop T NE Return Air Inlet"
        },
        "T NW Apartment OA Mixing Box": {
            "mixed_air_node_name": "T NW Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "T NW Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "T NW Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop T NW Return Air Inlet"
        },
        "T S1 Apartment OA Mixing Box": {
            "mixed_air_node_name": "T S1 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "T S1 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "T S1 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop T S1 Return Air Inlet"
        },
        "T S2 Apartment OA Mixing Box": {
            "mixed_air_node_name": "T S2 Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "T S2 Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "T S2 Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop T S2 Return Air Inlet"
        },
        "T SE Apartment OA Mixing Box": {
            "mixed_air_node_name": "T SE Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "T SE Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "T SE Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop T SE Return Air Inlet"
        },
        "T SW Apartment OA Mixing Box": {
            "mixed_air_node_name": "T SW Apartment Mixed Air Outlet",
            "outdoor_air_stream_node_name": "T SW Apartment Outside Air Inlet",
            "relief_air_stream_node_name": "T SW Apartment Relief Air Outlet",
            "return_air_stream_node_name": "AirLoop T SW Return Air Inlet"
        }
    },
    "OutdoorAir:Node": {
        "Central Chiller Condenser Inlet Node": {
            "height_above_ground": -1.0
        },
        "Common OSA Inlet Node": {
            "height_above_ground": -1
        },
        "F2 N1 Apartment Outside Air Inlet": {},
        "F2 N1 Apartment Outside Air Node": {},
        "F2 N2 Apartment Outside Air Inlet": {},
        "F2 N2 Apartment Outside Air Node": {},
        "F2 NE Apartment Outside Air Inlet": {},
        "F2 NE Apartment Outside Air Node": {},
        "F2 NW Apartment Outside Air Inlet": {},
        "F2 NW Apartment Outside Air Node": {},
        "F2 S1 Apartment Outside Air Inlet": {},
        "F2 S1 Apartment Outside Air Node": {},
        "F2 S2 Apartment Outside Air Inlet": {},
        "F2 S2 Apartment Outside Air Node": {},
        "F2 SE Apartment Outside Air Inlet": {},
        "F2 SE Apartment Outside Air Node": {},
        "F2 SW Apartment Outside Air Inlet": {},
        "F2 SW Apartment Outside Air Node": {},
        "F3 N1 Apartment Outside Air Inlet": {},
        "F3 N1 Apartment Outside Air Node": {},
        "F3 N2 Apartment Outside Air Inlet": {},
        "F3 N2 Apartment Outside Air Node": {},
        "F3 NE Apartment Outside Air Inlet": {},
        "F3 NE Apartment Outside Air Node": {},
        "F3 NW Apartment Outside Air Inlet": {},
        "F3 NW Apartment Outside Air Node": {},
        "F3 S1 Apartment Outside Air Inlet": {},
        "F3 S1 Apartment Outside Air Node": {},
        "F3 S2 Apartment Outside Air Inlet": {},
        "F3 S2 Apartment Outside Air Node": {},
        "F3 SE Apartment Outside Air Inlet": {},
        "F3 SE Apartment Outside Air Node": {},
        "F3 SW Apartment Outside Air Inlet": {},
        "F3 SW Apartment Outside Air Node": {},
        "F4 N1 Apartment Outside Air Inlet": {},
        "F4 N1 Apartment Outside Air Node": {},
        "F4 N2 Apartment Outside Air Inlet": {},
        "F4 N2 Apartment Outside Air Node": {},
        "F4 NE Apartment Outside Air Inlet": {},
        "F4 NE Apartment Outside Air Node": {},
        "F4 NW Apartment Outside Air Inlet": {},
        "F4 NW Apartment Outside Air Node": {},
        "F4 S1 Apartment Outside Air Inlet": {},
        "F4 S1 Apartment Outside Air Node": {},
        "F4 S2 Apartment Outside Air Inlet": {},
        "F4 S2 Apartment Outside Air Node": {},
        "F4 SE Apartment Outside Air Inlet": {},
        "F4 SE Apartment Outside Air Node": {},
        "F4 SW Apartment Outside Air Inlet": {},
        "F4 SW Apartment Outside Air Node": {},
        "F6 N1 Apartment Outside Air Inlet": {},
        "F6 N1 Apartment Outside Air Node": {},
        "F6 N2 Apartment Outside Air Inlet": {},
        "F6 N2 Apartment Outside Air Node": {},
        "F6 NE Apartment Outside Air Inlet": {},
        "F6 NE Apartment Outside Air Node": {},
        "F6 NW Apartment Outside Air Inlet": {},
        "F6 NW Apartment Outside Air Node": {},
        "F6 S1 Apartment Outside Air Inlet": {},
        "F6 S1 Apartment Outside Air Node": {},
        "F6 S2 Apartment Outside Air Inlet": {},
        "F6 S2 Apartment Outside Air Node": {},
        "F6 SE Apartment Outside Air Inlet": {},
        "F6 SE Apartment Outside Air Node": {},
        "F6 SW Apartment Outside Air Inlet": {},
        "F6 SW Apartment Outside Air Node": {},
        "F7 N1 Apartment Outside Air Inlet": {},
        "F7 N1 Apartment Outside Air Node": {},
        "F7 N2 Apartment Outside Air Inlet": {},
        "F7 N2 Apartment Outside Air Node": {},
        "F7 NE Apartment Outside Air Inlet": {},
        "F7 NE Apartment Outside Air Node": {},
        "F7 NW Apartment Outside Air Inlet": {},
        "F7 NW Apartment Outside Air Node": {},
        "F7 S1 Apartment Outside Air Inlet": {},
        "F7 S1 Apartment Outside Air Node": {},
        "F7 S2 Apartment Outside Air Inlet": {},
        "F7 S2 Apartment Outside Air Node": {},
        "F7 SE Apartment Outside Air Inlet": {},
        "F7 SE Apartment Outside Air Node": {},
        "F7 SW Apartment Outside Air Inlet": {},
        "F7 SW Apartment Outside Air Node": {},
        "F8 N1 Apartment Outside Air Inlet": {},
        "F8 N1 Apartment Outside Air Node": {},
        "F8 N2 Apartment Outside Air Inlet": {},
        "F8 N2 Apartment Outside Air Node": {},
        "F8 NE Apartment Outside Air Inlet": {},
        "F8 NE Apartment Outside Air Node": {},
        "F8 NW Apartment Outside Air Inlet": {},
        "F8 NW Apartment Outside Air Node": {},
        "F8 S1 Apartment Outside Air Inlet": {},
        "F8 S1 Apartment Outside Air Node": {},
        "F8 S2 Apartment Outside Air Inlet": {},
        "F8 S2 Apartment Outside Air Node": {},
        "F8 SE Apartment Outside Air Inlet": {},
        "F8 SE Apartment Outside Air Node": {},
        "F8 SW Apartment Outside Air Inlet": {},
        "F8 SW Apartment Outside Air Node": {},
        "F9 N1 Apartment Outside Air Inlet": {},
        "F9 N1 Apartment Outside Air Node": {},
        "F9 N2 Apartment Outside Air Inlet": {},
        "F9 N2 Apartment Outside Air Node": {},
        "F9 NE Apartment Outside Air Inlet": {},
        "F9 NE Apartment Outside Air Node": {},
        "F9 NW Apartment Outside Air Inlet": {},
        "F9 NW Apartment Outside Air Node": {},
        "F9 S1 Apartment Outside Air Inlet": {},
        "F9 S1 Apartment Outside Air Node": {},
        "F9 S2 Apartment Outside Air Inlet": {},
        "F9 S2 Apartment Outside Air Node": {},
        "F9 SE Apartment Outside Air Inlet": {},
        "F9 SE Apartment Outside Air Node": {},
        "F9 SW Apartment Outside Air Inlet": {},
        "F9 SW Apartment Outside Air Node": {},
        "G N1 Apartment Outside Air Inlet": {},
        "G N1 Apartment Outside Air Node": {},
        "G N2 Apartment Outside Air Inlet": {},
        "G N2 Apartment Outside Air Node": {},
        "G NE Apartment Outside Air Inlet": {},
        "G NE Apartment Outside Air Node": {},
        "G NW Apartment Outside Air Inlet": {},
        "G NW Apartment Outside Air Node": {},
        "G S1 Apartment Outside Air Inlet": {},
        "G S1 Apartment Outside Air Node": {},
        "G S2 Apartment Outside Air Inlet": {},
        "G S2 Apartment Outside Air Node": {},
        "G SW Apartment Outside Air Inlet": {},
        "G SW Apartment Outside Air Node": {},
        "M N1 Apartment Outside Air Inlet": {},
        "M N1 Apartment Outside Air Node": {},
        "M N2 Apartment Outside Air Inlet": {},
        "M N2 Apartment Outside Air Node": {},
        "M NE Apartment Outside Air Inlet": {},
        "M NE Apartment Outside Air Node": {},
        "M NW Apartment Outside Air Inlet": {},
        "M NW Apartment Outside Air Node": {},
        "M S1 Apartment Outside Air Inlet": {},
        "M S1 Apartment Outside Air Node": {},
        "M S2 Apartment Outside Air Inlet": {},
        "M S2 Apartment Outside Air Node": {},
        "M SE Apartment Outside Air Inlet": {},
        "M SE Apartment Outside Air Node": {},
        "M SW Apartment Outside Air Inlet": {},
        "M SW Apartment Outside Air Node": {},
        "Office Outside Air Inlet": {},
        "T N1 Apartment Outside Air Inlet": {},
        "T N1 Apartment Outside Air Node": {},
        "T N2 Apartment Outside Air Inlet": {},
        "T N2 Apartment Outside Air Node": {},
        "T NE Apartment Outside Air Inlet": {},
        "T NE Apartment Outside Air Node": {},
        "T NW Apartment Outside Air Inlet": {},
        "T NW Apartment Outside Air Node": {},
        "T S1 Apartment Outside Air Inlet": {},
        "T S1 Apartment Outside Air Node": {},
        "T S2 Apartment Outside Air Inlet": {},
        "T S2 Apartment Outside Air Node": {},
        "T SE Apartment Outside Air Inlet": {},
        "T SE Apartment Outside Air Node": {},
        "T SW Apartment Outside Air Inlet": {},
        "T SW Apartment Outside Air Node": {}
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "ElectricityNet:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 4": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 5": {
            "key_name": "InteriorEquipment:Electricity",
            "reporting_frequency": "Hourly"
        }
    },
    "Output:Table:Monthly": {
        "NameHolderMonthlySummary ClimateZone 5B": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "NameHolderMonthlySummary CodeAmendment NoneAmend": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "NameHolderMonthlySummary CodeName ASHRAE901": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "NameHolderMonthlySummary CodeYear 2019": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "NameHolderMonthlySummary PrototypeName ApartmentHighRise": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "NameHolderMonthlySummary RepresentCity USA_CO_Denver": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "NameHolderMonthlySummary State National": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "NameHolderMonthlySummary TaskPurpose ProgressIndicator": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "NameHolderMonthlySummary TaskScope National": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummaryAndMonthly"
                }
            ]
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "tolerance_for_time_cooling_setpoint_not_met": 0.556,
            "tolerance_for_time_heating_setpoint_not_met": 0.556
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "CommaAndHTML"
        }
    },
    "People": {
        "F2 N1 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 N1 Apartment"
        },
        "F2 N2 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 N2 Apartment"
        },
        "F2 NE Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 NE Apartment"
        },
        "F2 NW Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 NW Apartment"
        },
        "F2 S1 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 S1 Apartment"
        },
        "F2 S2 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 S2 Apartment"
        },
        "F2 SE Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 SE Apartment"
        },
        "F2 SW Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 SW Apartment"
        },
        "F3 N1 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 N1 Apartment"
        },
        "F3 N2 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 N2 Apartment"
        },
        "F3 NE Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 NE Apartment"
        },
        "F3 NW Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 NW Apartment"
        },
        "F3 S1 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 S1 Apartment"
        },
        "F3 S2 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 S2 Apartment"
        },
        "F3 SE Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 SE Apartment"
        },
        "F3 SW Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 SW Apartment"
        },
        "F4 N1 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 N1 Apartment"
        },
        "F4 N2 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 N2 Apartment"
        },
        "F4 NE Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 NE Apartment"
        },
        "F4 NW Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 NW Apartment"
        },
        "F4 S1 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 S1 Apartment"
        },
        "F4 S2 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 S2 Apartment"
        },
        "F4 SE Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 SE Apartment"
        },
        "F4 SW Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 SW Apartment"
        },
        "F6 N1 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 N1 Apartment"
        },
        "F6 N2 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 N2 Apartment"
        },
        "F6 NE Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 NE Apartment"
        },
        "F6 NW Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 NW Apartment"
        },
        "F6 S1 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 S1 Apartment"
        },
        "F6 S2 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 S2 Apartment"
        },
        "F6 SE Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 SE Apartment"
        },
        "F6 SW Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 SW Apartment"
        },
        "F7 N1 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 N1 Apartment"
        },
        "F7 N2 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 N2 Apartment"
        },
        "F7 NE Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 NE Apartment"
        },
        "F7 NW Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 NW Apartment"
        },
        "F7 S1 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 S1 Apartment"
        },
        "F7 S2 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 S2 Apartment"
        },
        "F7 SE Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 SE Apartment"
        },
        "F7 SW Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 SW Apartment"
        },
        "F8 N1 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 N1 Apartment"
        },
        "F8 N2 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 N2 Apartment"
        },
        "F8 NE Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 NE Apartment"
        },
        "F8 NW Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 NW Apartment"
        },
        "F8 S1 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 S1 Apartment"
        },
        "F8 S2 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 S2 Apartment"
        },
        "F8 SE Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 SE Apartment"
        },
        "F8 SW Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 SW Apartment"
        },
        "F9 N1 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 N1 Apartment"
        },
        "F9 N2 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 N2 Apartment"
        },
        "F9 NE Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 NE Apartment"
        },
        "F9 NW Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 NW Apartment"
        },
        "F9 S1 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 S1 Apartment"
        },
        "F9 S2 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 S2 Apartment"
        },
        "F9 SE Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 SE Apartment"
        },
        "F9 SW Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 SW Apartment"
        },
        "G N1 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "G N1 Apartment"
        },
        "G N2 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "G N2 Apartment"
        },
        "G NE Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "G NE Apartment"
        },
        "G NW Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "G NW Apartment"
        },
        "G S1 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "G S1 Apartment"
        },
        "G S2 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "G S2 Apartment"
        },
        "G SW Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.5,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "G SW Apartment"
        },
        "M N1 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "M N1 Apartment"
        },
        "M N2 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "M N2 Apartment"
        },
        "M NE Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "M NE Apartment"
        },
        "M NW Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "M NW Apartment"
        },
        "M S1 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "M S1 Apartment"
        },
        "M S2 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "M S2 Apartment"
        },
        "M SE Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "M SE Apartment"
        },
        "M SW Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "M SW Apartment"
        },
        "Office People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 1.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_OFF_w_SB_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "Office"
        },
        "T N1 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "T N1 Apartment"
        },
        "T N2 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "T N2 Apartment"
        },
        "T NE Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "T NE Apartment"
        },
        "T NW Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "T NW Apartment"
        },
        "T S1 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "T S1 Apartment"
        },
        "T S2 Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "T S2 Apartment"
        },
        "T SE Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "T SE Apartment"
        },
        "T SW Apartment People": {
            "activity_level_schedule_name": "Activity Schedule",
            "fraction_radiant": 0.3,
            "number_of_people": 2.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC_APT_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "T SW Apartment"
        }
    },
    "Pipe:Adiabatic": {
        "Plant Demand Inlet Pipe": {
            "inlet_node_name": "Plant Demand Inlet Node",
            "outlet_node_name": "Plant Demand Entrance Pipe Outlet Node"
        },
        "Plant Demand Outlet Pipe": {
            "inlet_node_name": "Plant Demand Exit Pipe Inlet Node",
            "outlet_node_name": "Plant Demand Outlet Node"
        },
        "Plant Demand Side Bypass": {
            "inlet_node_name": "Cond Demand Bypass Inlet Node",
            "outlet_node_name": "Cond Demand Bypass Outlet Node"
        },
        "Plant Supply Outlet": {
            "inlet_node_name": "Plant Supply Exit Pipe Inlet Node",
            "outlet_node_name": "Plant Supply Outlet Node"
        },
        "Plant Supply Side Bypass": {
            "inlet_node_name": "Plant Supply Bypass Inlet Node",
            "outlet_node_name": "Plant Supply Bypass Outlet Node"
        },
        "SHWSys1 Demand Bypass Pipe": {
            "inlet_node_name": "SHWSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "SHWSys1 Demand Bypass Pipe Outlet Node"
        },
        "SHWSys1 Demand Inlet Pipe": {
            "inlet_node_name": "SHWSys1 Demand Inlet Node",
            "outlet_node_name": "SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer"
        },
        "SHWSys1 Demand Outlet Pipe": {
            "inlet_node_name": "SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe",
            "outlet_node_name": "SHWSys1 Demand Outlet Node"
        },
        "SHWSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "SHWSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "SHWSys1 Supply Equip Bypass Outlet Node"
        },
        "SHWSys1 Supply Outlet Pipe": {
            "inlet_node_name": "SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe",
            "outlet_node_name": "SHWSys1 Supply Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "SHWSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "SHWSys1 Water Heater",
                    "equipment_object_type": "WaterHeater:Mixed"
                }
            ]
        },
        "WSHPPlant Cooling Equipment": {
            "equipment": [
                {
                    "equipment_name": "Central Tower",
                    "equipment_object_type": "EvaporativeFluidCooler:TwoSpeed"
                }
            ]
        },
        "WSHPPlant Heating Equipment": {
            "equipment": [
                {
                    "equipment_name": "Central Boiler",
                    "equipment_object_type": "Boiler:HotWater"
                }
            ]
        }
    },
    "PlantEquipmentOperation:CoolingLoad": {
        "WSHPPlant Cool Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "WSHPPlant Cooling Equipment"
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "SHWSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "SHWSys1 Equipment List"
        },
        "WSHPPlant Heat Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "WSHPPlant Heating Equipment"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "Plant Loop Operation": {
            "control_scheme_1_name": "WSHPPlant Heat Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "All On",
            "control_scheme_2_name": "WSHPPlant Cool Operation Scheme",
            "control_scheme_2_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_2_schedule_name": "All On"
        },
        "SHWSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "SHWSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        }
    },
    "PlantLoop": {
        "SHWSys1": {
            "demand_side_branch_list_name": "SHWSys1 Demand Branches",
            "demand_side_connector_list_name": "SHWSys1 Demand Connectors",
            "demand_side_inlet_node_name": "SHWSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "SHWSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "SHWSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 60.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10.0,
            "plant_equipment_operation_scheme_name": "SHWSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "SHWSys1 Supply Branches",
            "plant_side_connector_list_name": "SHWSys1 Supply Connectors",
            "plant_side_inlet_node_name": "SHWSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "SHWSys1 Supply Outlet Node"
        },
        "Single Water Plant Loop": {
            "demand_side_branch_list_name": "Plant Demand Side Branches",
            "demand_side_connector_list_name": "Plant Demand Side Connectors",
            "demand_side_inlet_node_name": "Plant Demand Inlet Node",
            "demand_side_outlet_node_name": "Plant Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "SequentialLoad",
            "loop_temperature_setpoint_node_name": "Plant Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 35,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 10,
            "plant_equipment_operation_scheme_name": "Plant Loop Operation",
            "plant_loop_demand_calculation_scheme": "DualSetpointDeadband",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Plant Supply Side Branches",
            "plant_side_connector_list_name": "Plant Supply Side Connectors",
            "plant_side_inlet_node_name": "Plant Supply Inlet Node",
            "plant_side_outlet_node_name": "Plant Supply Outlet Node"
        }
    },
    "Pump:ConstantSpeed": {
        "Plant Circ Pump": {
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_pump_head": 179045.1073,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "Plant Supply Inlet Node",
            "motor_efficiency": 0.909,
            "outlet_node_name": "Plant Pump Outlet Node",
            "pump_control_type": "Intermittent"
        },
        "SHWSys1 Pump": {
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_pump_head": 29891,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "SHWSys1 Supply Inlet Node",
            "motor_efficiency": 0.3,
            "outlet_node_name": "SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector",
            "pump_control_type": "Intermittent"
        }
    },
    "RunPeriod": {
        "RUNPERIOD 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 1,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        },
        "RUNPERIOD 2": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 4,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 30,
            "end_month": 4,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        },
        "RUNPERIOD 3": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 7,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 7,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "1st Sunday in November",
            "start_date": "2nd Sunday in March"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "December 25"
        },
        "Columbus Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in October"
        },
        "Independence Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "July 4"
        },
        "Labor Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "MLK Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "January 1"
        },
        "Presidents Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        },
        "Thanksgiving": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veterans Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "November 11"
        }
    },
    "Schedule:Compact": {
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "APT_DHW_SCH": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 1:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "UNTIL: 2:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "UNTIL: 3:00"
                },
                {
                    "field": 0.01
                },
                {
                    "field": "UNTIL: 4:00"
                },
                {
                    "field": 0.01
                },
                {
                    "field": "UNTIL: 5:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "UNTIL: 6:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "UNTIL: 7:00"
                },
                {
                    "field": 0.94
                },
                {
                    "field": "UNTIL: 8:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "UNTIL: 9:00"
                },
                {
                    "field": 0.96
                },
                {
                    "field": "UNTIL: 10:00"
                },
                {
                    "field": 0.84
                },
                {
                    "field": "UNTIL: 11:00"
                },
                {
                    "field": 0.76
                },
                {
                    "field": "UNTIL: 12:00"
                },
                {
                    "field": 0.61
                },
                {
                    "field": "UNTIL: 13:00"
                },
                {
                    "field": 0.53
                },
                {
                    "field": "UNTIL: 14:00"
                },
                {
                    "field": 0.47
                },
                {
                    "field": "UNTIL: 15:00"
                },
                {
                    "field": 0.41
                },
                {
                    "field": "UNTIL: 16:00"
                },
                {
                    "field": 0.47
                },
                {
                    "field": "UNTIL: 17:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "UNTIL: 18:00"
                },
                {
                    "field": 0.73
                },
                {
                    "field": "UNTIL: 19:00"
                },
                {
                    "field": 0.86
                },
                {
                    "field": "UNTIL: 20:00"
                },
                {
                    "field": 0.82
                },
                {
                    "field": "UNTIL: 21:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "UNTIL: 22:00"
                },
                {
                    "field": 0.61
                },
                {
                    "field": "UNTIL: 23:00"
                },
                {
                    "field": 0.53
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 0.29
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Activity Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 95
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "All Off": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "All On": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "AllOn_Except_DD": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Ambient Temp Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "BLDG_ELEVATORS": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For: Allotherdays"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CLGSETP_APT_SCH": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR:AllDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 24.4
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLGSETP_DESIGN_OFF_SCH": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR:AllDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 23.9
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLGSETP_OFF_SCH_No_Optimum": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: WinterDesignDay SummerDesignDay"
                },
                {
                    "field": "UNTIL: 7:00"
                },
                {
                    "field": 29.4
                },
                {
                    "field": "UNTIL: 8:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "UNTIL:17:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "UNTIL: 18:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 29.4
                },
                {
                    "field": "FOR:Weekdays"
                },
                {
                    "field": "UNTIL: 7:00"
                },
                {
                    "field": 29.4
                },
                {
                    "field": "UNTIL: 8:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "UNTIL:17:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "UNTIL: 18:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 29.4
                },
                {
                    "field": "FOR: AllOtherDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 29.4
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLGSETP_OFF_SCH_No_Setback": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: WinterDesignDay SummerDesignDay"
                },
                {
                    "field": "UNTIL: 7:00"
                },
                {
                    "field": 29.4
                },
                {
                    "field": "UNTIL: 8:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "UNTIL:17:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "UNTIL: 18:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 29.4
                },
                {
                    "field": "FOR:Weekdays"
                },
                {
                    "field": "UNTIL: 7:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "UNTIL: 8:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "UNTIL:17:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "UNTIL: 18:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "FOR: AllOtherDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 23.9
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLGSETP_OFF_SCH_Yes_Optimum": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: WinterDesignDay SummerDesignDay"
                },
                {
                    "field": "UNTIL: 7:00"
                },
                {
                    "field": 29.4
                },
                {
                    "field": "UNTIL: 8:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "UNTIL:17:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "UNTIL: 18:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 29.4
                },
                {
                    "field": "FOR:Weekdays"
                },
                {
                    "field": "UNTIL: 7:00"
                },
                {
                    "field": 29.4
                },
                {
                    "field": "UNTIL: 8:00"
                },
                {
                    "field": 27.8
                },
                {
                    "field": "UNTIL: 9:00"
                },
                {
                    "field": 25.6
                },
                {
                    "field": "UNTIL: 17:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "UNTIL: 18:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 29.4
                },
                {
                    "field": "FOR: AllOtherDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 29.4
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLGSETP_OFF_SCH_Yes_Optimum_Original": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: WinterDesignDay SummerDesignDay"
                },
                {
                    "field": "UNTIL: 7:00"
                },
                {
                    "field": 29.4
                },
                {
                    "field": "UNTIL: 8:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "UNTIL:17:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "UNTIL: 18:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 29.4
                },
                {
                    "field": "FOR:Weekdays"
                },
                {
                    "field": "UNTIL: 7:00"
                },
                {
                    "field": 29.4
                },
                {
                    "field": "UNTIL: 8:00"
                },
                {
                    "field": 27.8
                },
                {
                    "field": "UNTIL: 9:00"
                },
                {
                    "field": 25.6
                },
                {
                    "field": "UNTIL: 17:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "UNTIL: 18:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 29.4
                },
                {
                    "field": "FOR: AllOtherDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 29.4
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLGSETP_OFF_SCH_Yes_Optimum_w_SB": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
