{
    "AirLoopHVAC": {
        "Typical Terminal Reheat 1": {
            "availability_manager_list_name": "Reheat System 1 Avail List",
            "branch_list_name": "Air Loop Branches",
            "controller_list_name": "Reheat System 1 Controllers",
            "demand_side_inlet_node_names": "Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "Return Air Mixer Outlet",
            "design_supply_air_flow_rate": 1.3,
            "supply_side_inlet_node_name": "Air Loop Inlet Node",
            "supply_side_outlet_node_names": "Air Loop Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "OA Sys 1 Controllers": {
            "controller_1_name": "OA Controller 1",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "Reheat System 1 Controllers": {
            "controller_1_name": "Main Cooling Coil Controller",
            "controller_1_object_type": "Controller:WaterCoil"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "OA Sys 1": {
            "controller_list_name": "OA Sys 1 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys 1 Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "OA Sys 1 Equipment": {
            "component_1_name": "Desiccant 1",
            "component_1_object_type": "Dehumidifier:Desiccant:NoFans",
            "component_2_name": "OA Heat Recovery 1",
            "component_2_object_type": "HeatExchanger:AirToAir:FlatPlate",
            "component_3_name": "OA Mixing Box 1",
            "component_3_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "TermReheatReturnPath": {
            "components": [
                {
                    "component_name": "Zone Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Return Air Mixer Outlet"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "TermReheatSupplyPath": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment Inlet Node"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "Zone Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Zone 1 Outlet Node"
                },
                {
                    "inlet_node_name": "Zone 2 Outlet Node"
                },
                {
                    "inlet_node_name": "Zone 3 Outlet Node"
                }
            ],
            "outlet_node_name": "Return Air Mixer Outlet"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "Zone Supply Air Splitter": {
            "inlet_node_name": "Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Zone 1 Reheat Air Inlet Node"
                },
                {
                    "outlet_node_name": "Zone 2 Reheat Air Inlet Node"
                },
                {
                    "outlet_node_name": "Zone 3 Reheat Air Inlet Node"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:Reheat": {
        "Reheat Zone 1": {
            "air_inlet_node_name": "Zone 1 Reheat Air Inlet Node",
            "air_outlet_node_name": "Zone 1 Reheat Air Outlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "convergence_tolerance": 0.001,
            "maximum_air_flow_rate": 0.47,
            "maximum_hot_water_or_steam_flow_rate": 0.0013,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Reheat Coil Zone 1",
            "reheat_coil_object_type": "Coil:Heating:Water"
        },
        "Reheat Zone 2": {
            "air_inlet_node_name": "Zone 2 Reheat Air Inlet Node",
            "air_outlet_node_name": "Zone 2 Reheat Air Outlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "convergence_tolerance": 0.001,
            "maximum_air_flow_rate": 0.36,
            "maximum_hot_water_or_steam_flow_rate": 0.0012,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Reheat Coil Zone 2",
            "reheat_coil_object_type": "Coil:Heating:Water"
        },
        "Reheat Zone 3": {
            "air_inlet_node_name": "Zone 3 Reheat Air Inlet Node",
            "air_outlet_node_name": "Zone 3 Reheat Air Outlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "convergence_tolerance": 0.001,
            "maximum_air_flow_rate": 0.47,
            "maximum_hot_water_or_steam_flow_rate": 0.0018,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Reheat Coil Zone 3",
            "reheat_coil_object_type": "Coil:Heating:Water"
        }
    },
    "AvailabilityManager:Scheduled": {
        "Reheat System 1 Avail": {
            "schedule_name": "FanAndCoilAvailSched"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "Reheat System 1 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "Reheat System 1 Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Branch": {
        "Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Air Loop Inlet Node",
                    "component_name": "OA Sys 1",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mixed Air Node"
                },
                {
                    "component_inlet_node_name": "Mixed Air Node",
                    "component_name": "Supply Fan 1",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "Cooling Coil Air Inlet Node"
                },
                {
                    "component_inlet_node_name": "Cooling Coil Air Inlet Node",
                    "component_name": "Detailed Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "Air Loop Outlet Node"
                }
            ]
        },
        "Big Chiller Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Big Chiller Inlet Node",
                    "component_name": "Big Chiller",
                    "component_object_type": "Chiller:Electric",
                    "component_outlet_node_name": "Big Chiller Outlet Node"
                }
            ]
        },
        "Big Chiller Condenser Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Big Chiller Condenser Inlet Node",
                    "component_name": "Big Chiller",
                    "component_object_type": "Chiller:Electric",
                    "component_outlet_node_name": "Big Chiller Condenser Outlet Node"
                }
            ]
        },
        "CW Pump Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CW Supply Inlet Node",
                    "component_name": "Circ Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "CW Pump Outlet Node"
                }
            ]
        },
        "Condenser Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Cond Demand Bypass Inlet Node",
                    "component_name": "Condenser Demand Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Cond Demand Bypass Outlet Node"
                }
            ]
        },
        "Condenser Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Demand Inlet Node",
                    "component_name": "Condenser Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Demand Entrance Pipe Outlet Node"
                }
            ]
        },
        "Condenser Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Demand Exit Pipe Inlet Node",
                    "component_name": "Condenser Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Demand Outlet Node"
                }
            ]
        },
        "Condenser Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Cond Supply Bypass Inlet Node",
                    "component_name": "Condenser Supply Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Cond Supply Bypass Outlet Node"
                }
            ]
        },
        "Condenser Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Supply Inlet Node",
                    "component_name": "Cond Circ Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Condenser Pump Outlet Node"
                }
            ]
        },
        "Condenser Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Supply Exit Pipe Inlet Node",
                    "component_name": "Condenser Supply Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Supply Outlet Node"
                }
            ]
        },
        "Condenser Supply Tower Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Tower Inlet Node",
                    "component_name": "Big Tower",
                    "component_object_type": "CoolingTower:SingleSpeed",
                    "component_outlet_node_name": "Condenser Tower Outlet Node"
                }
            ]
        },
        "Cooling Coil Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Cooling Coil Water Inlet Node",
                    "component_name": "Detailed Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "Cooling Coil Water Outlet Node"
                }
            ]
        },
        "Cooling Demand Inlet": {
            "components": [
                {
                    "component_inlet_node_name": "CW Demand Inlet Node",
                    "component_name": "Demand Side Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Demand Entrance Pipe Outlet Node"
                }
            ]
        },
        "Cooling Demand Outlet": {
            "components": [
                {
                    "component_inlet_node_name": "CW Demand Exit Pipe Inlet Node",
                    "component_name": "CW Demand Side Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Demand Outlet Node"
                }
            ]
        },
        "Cooling Supply Outlet": {
            "components": [
                {
                    "component_inlet_node_name": "Supply Side Exit Pipe Inlet Node",
                    "component_name": "Supply Side Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Supply Outlet Node"
                }
            ]
        },
        "Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CW Demand Bypass Inlet Node",
                    "component_name": "Demand Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Demand Bypass Outlet Node"
                }
            ]
        },
        "Heating Purchased Hot Water Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Purchased Heat Inlet Node",
                    "component_name": "Purchased Heating",
                    "component_object_type": "DistrictHeating",
                    "component_outlet_node_name": "Purchased Heat Outlet Node"
                }
            ]
        },
        "Heating Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heating Supply Bypass Inlet Node",
                    "component_name": "Heating Supply Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Heating Supply Bypass Outlet Node"
                }
            ]
        },
        "Heating Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Supply Inlet Node",
                    "component_name": "HW Circ Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "HW Pump Outlet Node"
                }
            ]
        },
        "Heating Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heating Supply Exit Pipe Inlet Node",
                    "component_name": "Heating Supply Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Supply Outlet Node"
                }
            ]
        },
        "Little Chiller Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Little Chiller Inlet Node",
                    "component_name": "Little Chiller",
                    "component_object_type": "Chiller:ConstantCOP",
                    "component_outlet_node_name": "Little Chiller Outlet Node"
                }
            ]
        },
        "Little Chiller Condenser Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Little Chiller Condenser Inlet Node",
                    "component_name": "Little Chiller",
                    "component_object_type": "Chiller:ConstantCOP",
                    "component_outlet_node_name": "Little Chiller Condenser Outlet Node"
                }
            ]
        },
        "Purchased Cooling Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Purchased Cooling Inlet Node",
                    "component_name": "Purchased Cooling",
                    "component_object_type": "DistrictCooling",
                    "component_outlet_node_name": "Purchased Cooling Outlet Node"
                }
            ]
        },
        "Reheat Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Reheat Bypass Inlet Node",
                    "component_name": "Reheat Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Reheat Bypass Outlet Node"
                }
            ]
        },
        "Reheat Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Demand Inlet Node",
                    "component_name": "Reheat Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Demand Entrance Pipe Outlet Node"
                }
            ]
        },
        "Reheat Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Demand Exit Pipe Inlet Node",
                    "component_name": "Reheat Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Demand Outlet Node"
                }
            ]
        },
        "Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CW Supply Bypass Inlet Node",
                    "component_name": "Supply Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW Supply Bypass Outlet Node"
                }
            ]
        },
        "Zone 1 Reheat Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Zone 1 Reheat Water Inlet Node",
                    "component_name": "Reheat Coil Zone 1",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Zone 1 Reheat Water Outlet Node"
                }
            ]
        },
        "Zone 2 Reheat Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Zone 2 Reheat Water Inlet Node",
                    "component_name": "Reheat Coil Zone 2",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Zone 2 Reheat Water Outlet Node"
                }
            ]
        },
        "Zone 3 Reheat Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Zone 3 Reheat Water Inlet Node",
                    "component_name": "Reheat Coil Zone 3",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Zone 3 Reheat Water Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "Air Loop Main Branch"
                }
            ]
        },
        "Condenser Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "Condenser Demand Inlet Branch"
                },
                {
                    "branch_name": "Little Chiller Condenser Branch"
                },
                {
                    "branch_name": "Big Chiller Condenser Branch"
                },
                {
                    "branch_name": "Condenser Demand Bypass Branch"
                },
                {
                    "branch_name": "Condenser Demand Outlet Branch"
                }
            ]
        },
        "Condenser Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "Condenser Supply Inlet Branch"
                },
                {
                    "branch_name": "Condenser Supply Tower Branch"
                },
                {
                    "branch_name": "Condenser Supply Bypass Branch"
                },
                {
                    "branch_name": "Condenser Supply Outlet Branch"
                }
            ]
        },
        "Cooling Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "Cooling Demand Inlet"
                },
                {
                    "branch_name": "Cooling Coil Branch"
                },
                {
                    "branch_name": "Demand Bypass Branch"
                },
                {
                    "branch_name": "Cooling Demand Outlet"
                }
            ]
        },
        "Cooling Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "CW Pump Branch"
                },
                {
                    "branch_name": "Little Chiller Branch"
                },
                {
                    "branch_name": "Big Chiller Branch"
                },
                {
                    "branch_name": "Purchased Cooling Branch"
                },
                {
                    "branch_name": "Supply Bypass Branch"
                },
                {
                    "branch_name": "Cooling Supply Outlet"
                }
            ]
        },
        "Heating Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "Reheat Inlet Branch"
                },
                {
                    "branch_name": "Zone 1 Reheat Branch"
                },
                {
                    "branch_name": "Zone 2 Reheat Branch"
                },
                {
                    "branch_name": "Zone 3 Reheat Branch"
                },
                {
                    "branch_name": "Reheat Bypass Branch"
                },
                {
                    "branch_name": "Reheat Outlet Branch"
                }
            ]
        },
        "Heating Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "Heating Supply Inlet Branch"
                },
                {
                    "branch_name": "Heating Purchased Hot Water Branch"
                },
                {
                    "branch_name": "Heating Supply Bypass Branch"
                },
                {
                    "branch_name": "Heating Supply Outlet Branch"
                }
            ]
        }
    },
    "Building": {
        "NONE": {
            "loads_convergence_tolerance_value": 0.039999999,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "Suburbs"
        }
    },
    "BuildingSurface:Detailed": {
        "Zn001:Flr001": {
            "construction_name": "FLOOR SLAB 8 IN",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn001:Flr001",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "West Zone"
        },
        "Zn001:Roof001": {
            "construction_name": "ROOF34",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "West Zone"
        },
        "Zn001:Wall001": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "West Zone"
        },
        "Zn001:Wall002": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "West Zone"
        },
        "Zn001:Wall003": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn003:Wall004",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "West Zone"
        },
        "Zn001:Wall004": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn002:Wall004",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "West Zone"
        },
        "Zn002:Flr001": {
            "construction_name": "FLOOR SLAB 8 IN",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn002:Flr001",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Roof001": {
            "construction_name": "ROOF34",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Wall001": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Wall002": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Wall003": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Wall004": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn001:Wall004",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Wall005": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn003:Wall005",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "EAST ZONE"
        },
        "Zn003:Flr001": {
            "construction_name": "FLOOR SLAB 8 IN",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn003:Flr001",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Roof001": {
            "construction_name": "ROOF34",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Wall001": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Wall002": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Wall003": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Wall004": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn001:Wall003",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Wall005": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn002:Wall005",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "NORTH ZONE"
        }
    },
    "Chiller:ConstantCOP": {
        "Little Chiller": {
            "chilled_water_inlet_node_name": "Little Chiller Inlet Node",
            "chilled_water_outlet_node_name": "Little Chiller Outlet Node",
            "chiller_flow_mode": "LeavingSetpointModulated",
            "condenser_inlet_node_name": "Little Chiller Condenser Inlet Node",
            "condenser_outlet_node_name": "Little Chiller Condenser Outlet Node",
            "condenser_type": "WaterCooled",
            "design_chilled_water_flow_rate": 0.0011,
            "design_condenser_water_flow_rate": 0.0011,
            "nominal_capacity": 25000,
            "nominal_cop": 2.5
        }
    },
    "Chiller:Electric": {
        "Big Chiller": {
            "chilled_water_inlet_node_name": "Big Chiller Inlet Node",
            "chilled_water_outlet_node_name": "Big Chiller Outlet Node",
            "chilled_water_outlet_temperature_lower_limit": 5,
            "chiller_flow_mode": "LeavingSetpointModulated",
            "coefficient_1_of_capacity_ratio_curve": 0.944836,
            "coefficient_1_of_full_load_ratio_curve": 0.03303,
            "coefficient_1_of_power_ratio_curve": 1.907846,
            "coefficient_2_of_capacity_ratio_curve": -0.0570088,
            "coefficient_2_of_full_load_ratio_curve": 0.6852,
            "coefficient_2_of_power_ratio_curve": -1.204987,
            "coefficient_3_of_capacity_ratio_curve": -0.00185486,
            "coefficient_3_of_full_load_ratio_curve": 0.2818,
            "coefficient_3_of_power_ratio_curve": 0.2634623,
            "condenser_inlet_node_name": "Big Chiller Condenser Inlet Node",
            "condenser_outlet_node_name": "Big Chiller Condenser Outlet Node",
            "condenser_type": "WaterCooled",
            "design_chilled_water_flow_rate": 0.0011,
            "design_chilled_water_outlet_temperature": 6.667,
            "design_condenser_fluid_flow_rate": 0.0005,
            "design_condenser_inlet_temperature": 29.44,
            "maximum_part_load_ratio": 1.0,
            "minimum_part_load_ratio": 0.15,
            "nominal_capacity": 45000,
            "nominal_cop": 2.75,
            "optimum_part_load_ratio": 0.65,
            "temperature_rise_coefficient": 2.682759
        }
    },
    "Coil:Cooling:Water:DetailedGeometry": {
        "Detailed Cooling Coil": {
            "air_inlet_node_name": "Cooling Coil Air Inlet Node",
            "air_outlet_node_name": "Air Loop Outlet Node",
            "availability_schedule_name": "CoolingCoilAvailSched",
            "coil_depth": 0.165097968,
            "fin_diameter": 0.43507152,
            "fin_spacing": 0.001814292,
            "fin_surface_area": 101.7158224,
            "fin_thermal_conductivity": 203.882537,
            "fin_thickness": 0.001499982,
            "maximum_water_flow_rate": 0.0011,
            "minimum_airflow_area": 0.810606367,
            "number_of_tube_rows": 6,
            "number_of_tubes_per_row": 16,
            "total_tube_inside_area": 6.20007018,
            "tube_depth_spacing": 0.02589977,
            "tube_inside_diameter": 0.014449958,
            "tube_outside_diameter": 0.015879775,
            "tube_outside_surface_area": 6.23816,
            "tube_thermal_conductivity": 385.764854,
            "water_inlet_node_name": "Cooling Coil Water Inlet Node",
            "water_outlet_node_name": "Cooling Coil Water Outlet Node"
        }
    },
    "Coil:Heating:Fuel": {
        "Desiccant Regen Coil": {
            "air_inlet_node_name": "Regen Coil Inlet Node",
            "air_outlet_node_name": "Regen Coil Out Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": 100000
        }
    },
    "Coil:Heating:Water": {
        "Reheat Coil Zone 1": {
            "air_inlet_node_name": "Zone 1 Reheat Air Inlet Node",
            "air_outlet_node_name": "Zone 1 Reheat Air Outlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "maximum_water_flow_rate": 0.0013,
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": 400.0,
            "water_inlet_node_name": "Zone 1 Reheat Water Inlet Node",
            "water_outlet_node_name": "Zone 1 Reheat Water Outlet Node"
        },
        "Reheat Coil Zone 2": {
            "air_inlet_node_name": "Zone 2 Reheat Air Inlet Node",
            "air_outlet_node_name": "Zone 2 Reheat Air Outlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "maximum_water_flow_rate": 0.0012,
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": 400.0,
            "water_inlet_node_name": "Zone 2 Reheat Water Inlet Node",
            "water_outlet_node_name": "Zone 2 Reheat Water Outlet Node"
        },
        "Reheat Coil Zone 3": {
            "air_inlet_node_name": "Zone 3 Reheat Air Inlet Node",
            "air_outlet_node_name": "Zone 3 Reheat Air Outlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "maximum_water_flow_rate": 0.0018,
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": 400.0,
            "water_inlet_node_name": "Zone 3 Reheat Water Inlet Node",
            "water_outlet_node_name": "Zone 3 Reheat Water Outlet Node"
        }
    },
    "CondenserEquipmentList": {
        "All Towers": {
            "equipment": [
                {
                    "equipment_name": "Big Tower",
                    "equipment_object_type": "CoolingTower:SingleSpeed"
                }
            ]
        }
    },
    "CondenserEquipmentOperationSchemes": {
        "Tower Loop Operation": {
            "control_scheme_1_name": "Year Round Tower Operation",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "ON"
        }
    },
    "CondenserLoop": {
        "Chilled Water Condenser Loop": {
            "condenser_demand_side_branch_list_name": "Condenser Demand Side Branches",
            "condenser_demand_side_connector_list_name": "Condenser Demand Side Connectors",
            "condenser_equipment_operation_scheme_name": "Tower Loop Operation",
            "condenser_loop_temperature_setpoint_node_name": "Condenser Supply Outlet Node",
            "condenser_loop_volume": "Autocalculate",
            "condenser_side_branch_list_name": "Condenser Supply Side Branches",
            "condenser_side_connector_list_name": "Condenser Supply Side Connectors",
            "condenser_side_inlet_node_name": "Condenser Supply Inlet Node",
            "condenser_side_outlet_node_name": "Condenser Supply Outlet Node",
            "demand_side_inlet_node_name": "Condenser Demand Inlet Node",
            "demand_side_outlet_node_name": "Condenser Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "SequentialLoad",
            "maximum_loop_flow_rate": 0.0011,
            "maximum_loop_temperature": 80,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 10
        }
    },
    "Connector:Mixer": {
        "CW Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Cooling Coil Branch"
                },
                {
                    "inlet_branch_name": "Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Cooling Demand Outlet"
        },
        "CW Loop Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Little Chiller Branch"
                },
                {
                    "inlet_branch_name": "Big Chiller Branch"
                },
                {
                    "inlet_branch_name": "Purchased Cooling Branch"
                },
                {
                    "inlet_branch_name": "Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "Cooling Supply Outlet"
        },
        "Condenser Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Big Chiller Condenser Branch"
                },
                {
                    "inlet_branch_name": "Little Chiller Condenser Branch"
                },
                {
                    "inlet_branch_name": "Condenser Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Condenser Demand Outlet Branch"
        },
        "Condenser Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Condenser Supply Tower Branch"
                },
                {
                    "inlet_branch_name": "Condenser Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "Condenser Supply Outlet Branch"
        },
        "Heating Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Heating Purchased Hot Water Branch"
                },
                {
                    "inlet_branch_name": "Heating Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "Heating Supply Outlet Branch"
        },
        "Reheat Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Zone 1 Reheat Branch"
                },
                {
                    "inlet_branch_name": "Zone 2 Reheat Branch"
                },
                {
                    "inlet_branch_name": "Zone 3 Reheat Branch"
                },
                {
                    "inlet_branch_name": "Reheat Bypass Branch"
                }
            ],
            "outlet_branch_name": "Reheat Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "CW Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Demand Bypass Branch"
                },
                {
                    "outlet_branch_name": "Cooling Coil Branch"
                }
            ],
            "inlet_branch_name": "Cooling Demand Inlet"
        },
        "CW Loop Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Little Chiller Branch"
                },
                {
                    "outlet_branch_name": "Big Chiller Branch"
                },
                {
                    "outlet_branch_name": "Purchased Cooling Branch"
                },
                {
                    "outlet_branch_name": "Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "CW Pump Branch"
        },
        "Condenser Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Big Chiller Condenser Branch"
                },
                {
                    "outlet_branch_name": "Little Chiller Condenser Branch"
                },
                {
                    "outlet_branch_name": "Condenser Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Condenser Demand Inlet Branch"
        },
        "Condenser Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Condenser Supply Tower Branch"
                },
                {
                    "outlet_branch_name": "Condenser Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "Condenser Supply Inlet Branch"
        },
        "Heating Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Heating Purchased Hot Water Branch"
                },
                {
                    "outlet_branch_name": "Heating Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "Heating Supply Inlet Branch"
        },
        "Reheat Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Zone 1 Reheat Branch"
                },
                {
                    "outlet_branch_name": "Zone 2 Reheat Branch"
                },
                {
                    "outlet_branch_name": "Zone 3 Reheat Branch"
                },
                {
                    "outlet_branch_name": "Reheat Bypass Branch"
                }
            ],
            "inlet_branch_name": "Reheat Inlet Branch"
        }
    },
    "ConnectorList": {
        "Condenser Demand Side Connectors": {
            "connector_1_name": "Condenser Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Condenser Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Condenser Supply Side Connectors": {
            "connector_1_name": "Condenser Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Condenser Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Cooling Demand Side Connectors": {
            "connector_1_name": "CW Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CW Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Cooling Supply Side Connectors": {
            "connector_1_name": "CW Loop Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CW Loop Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Heating Demand Side Connectors": {
            "connector_1_name": "Reheat Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Reheat Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Heating Supply Side Connectors": {
            "connector_1_name": "Heating Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Heating Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "EXTWALL80": {
            "layer_2": "C4 - 4 IN COMMON BRICK",
            "layer_3": "E1 - 3 / 4 IN PLASTER OR GYP BOARD",
            "outside_layer": "A1 - 1 IN STUCCO"
        },
        "FLOOR SLAB 8 IN": {
            "outside_layer": "C10 - 8 IN HW CONCRETE"
        },
        "PARTITION06": {
            "layer_2": "C6 - 8 IN CLAY TILE",
            "layer_3": "E1 - 3 / 4 IN PLASTER OR GYP BOARD",
            "outside_layer": "E1 - 3 / 4 IN PLASTER OR GYP BOARD"
        },
        "ROOF34": {
            "layer_2": "E3 - 3 / 8 IN FELT AND MEMBRANE",
            "layer_3": "B5 - 1 IN DENSE INSULATION",
            "layer_4": "C12 - 2 IN HW CONCRETE",
            "outside_layer": "E2 - 1 / 2 IN SLAG OR STONE"
        },
        "WIN-CON-LIGHT": {
            "outside_layer": "WIN-LAY-GLASS-LIGHT"
        }
    },
    "Controller:OutdoorAir": {
        "OA Controller 1": {
            "actuator_node_name": "Outside Air Inlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "FixedDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 19.0,
            "economizer_minimum_limit_dry_bulb_temperature": 4.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1.3,
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 0.4333,
            "mixed_air_node_name": "Mixed Air Node",
            "relief_air_outlet_node_name": "Relief Air Outlet Node",
            "return_air_node_name": "Air Loop Inlet Node"
        }
    },
    "Controller:WaterCoil": {
        "Main Cooling Coil Controller": {
            "action": "Reverse",
            "actuator_node_name": "Cooling Coil Water Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.1,
            "maximum_actuated_flow": 0.0011,
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "Air Loop Outlet Node"
        }
    },
    "CoolingTower:SingleSpeed": {
        "Big Tower": {
            "design_air_flow_rate": 16.0,
            "design_fan_power": 1000,
            "design_u_factor_times_area_value": 1750.0,
            "design_water_flow_rate": 0.0011,
            "free_convection_regime_air_flow_rate": 0.0,
            "free_convection_regime_u_factor_times_area_value": 0.0,
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "water_inlet_node_name": "Condenser Tower Inlet Node",
            "water_outlet_node_name": "Condenser Tower Outlet Node"
        }
    },
    "Dehumidifier:Desiccant:NoFans": {
        "Desiccant 1": {
            "availability_schedule_name": "FanAndCoilAvailSched",
            "control_type": "LeavingMaximumHumidityRatioSetpoint",
            "leaving_maximum_humidity_ratio_setpoint": 0.007,
            "nominal_process_air_flow_rate": 1,
            "nominal_process_air_velocity": 2.5,
            "performance_model_type": "Default",
            "process_air_inlet_node_name": "Outside Air Inlet Node",
            "process_air_outlet_node_name": "Desiccant Process Outlet Node",
            "regeneration_air_inlet_node_name": "Regen Coil Out Node",
            "regeneration_coil_name": "Desiccant Regen Coil",
            "regeneration_coil_object_type": "Coil:Heating:Fuel",
            "regeneration_fan_inlet_node_name": "Outside Air Inlet Node 2",
            "regeneration_fan_name": "Desiccant Regen Fan",
            "regeneration_fan_object_type": "Fan:VariableVolume",
            "rotor_power": 10
        }
    },
    "DistrictCooling": {
        "Purchased Cooling": {
            "chilled_water_inlet_node_name": "Purchased Cooling Inlet Node",
            "chilled_water_outlet_node_name": "Purchased Cooling Outlet Node",
            "nominal_capacity": 680000
        }
    },
    "DistrictHeating": {
        "Purchased Heating": {
            "hot_water_inlet_node_name": "Purchased Heat Inlet Node",
            "hot_water_outlet_node_name": "Purchased Heat Outlet Node",
            "nominal_capacity": 1000000
        }
    },
    "ElectricEquipment": {
        "EAST ZONE ElecEq 1": {
            "design_level": 1464.375,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "INTERMITTENT",
            "zone_or_zonelist_or_space_or_spacelist_name": "EAST ZONE"
        },
        "NORTH ZONE ElecEq 1": {
            "design_level": 2928.751,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "INTERMITTENT",
            "zone_or_zonelist_or_space_or_spacelist_name": "NORTH ZONE"
        },
        "West Zone ElecEq 1": {
            "design_level": 2928.751,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "INTERMITTENT",
            "zone_or_zonelist_or_space_or_spacelist_name": "West Zone"
        }
    },
    "Fan:ConstantVolume": {
        "Supply Fan 1": {
            "air_inlet_node_name": "Mixed Air Node",
            "air_outlet_node_name": "Cooling Coil Air Inlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": 1.3,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 600.0
        }
    },
    "Fan:VariableVolume": {
        "Desiccant Regen Fan": {
            "air_inlet_node_name": "Outside Air Inlet Node 2",
            "air_outlet_node_name": "Regen Coil Inlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "fan_power_coefficient_1": 0,
            "fan_power_coefficient_2": 1,
            "fan_power_coefficient_3": 0,
            "fan_power_coefficient_4": 0,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0.0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": 1.3,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 600.0
        }
    },
    "FenestrationSurface:Detailed": {
        "Zn001:Wall001:Win001": {
            "building_surface_name": "Zn001:Wall001",
            "construction_name": "WIN-CON-LIGHT",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.548,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0.548,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.5,
            "vertex_3_x_coordinate": 5.548,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.5,
            "vertex_4_x_coordinate": 5.548,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.5,
            "view_factor_to_ground": 0.5
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "World",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "HeatExchanger:AirToAir:FlatPlate": {
        "OA Heat Recovery 1": {
            "availability_schedule_name": "FanAndCoilAvailSched",
            "economizer_lockout": "Yes",
            "flow_arrangement_type": "CounterFlow",
            "nominal_electric_power": 0.0,
            "nominal_secondary_air_flow_rate": 0.4333,
            "nominal_secondary_air_inlet_temperature": 20.0,
            "nominal_supply_air_flow_rate": 0.4333,
            "nominal_supply_air_inlet_temperature": 5.0,
            "nominal_supply_air_outlet_temperature": 15.0,
            "ratio_of_supply_to_secondary_ha_values": 1.0,
            "secondary_air_inlet_node_name": "Relief Air Outlet Node",
            "secondary_air_outlet_node_name": "Heat Recovery Secondary Outlet Node",
            "supply_air_inlet_node_name": "Desiccant Process Outlet Node",
            "supply_air_outlet_node_name": "Heat Recovery Outlet Node"
        }
    },
    "Lights": {
        "EAST ZONE Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 1464.375,
            "return_air_fraction": 0,
            "schedule_name": "OFFICE LIGHTING",
            "zone_or_zonelist_or_space_or_spacelist_name": "EAST ZONE"
        },
        "NORTH ZONE Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 878.6252,
            "return_air_fraction": 0,
            "schedule_name": "OFFICE LIGHTING",
            "zone_or_zonelist_or_space_or_spacelist_name": "NORTH ZONE"
        }
    },
    "Material": {
        "A1 - 1 IN STUCCO": {
            "conductivity": 0.6918309,
            "density": 1858.142,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.025389841,
            "visible_absorptance": 0.92
        },
        "B5 - 1 IN DENSE INSULATION": {
            "conductivity": 0.04323943,
            "density": 91.30524,
            "roughness": "VeryRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.025389841,
            "visible_absorptance": 0.5
        },
        "C4 - 4 IN COMMON BRICK": {
            "conductivity": 0.7264224,
            "density": 1922.216,
            "roughness": "Rough",
            "solar_absorptance": 0.76,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1014984,
            "visible_absorptance": 0.76
        },
        "C6 - 8 IN CLAY TILE": {
            "conductivity": 0.5707605,
            "density": 1121.292,
            "roughness": "Smooth",
            "solar_absorptance": 0.82,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2033016,
            "visible_absorptance": 0.82
        },
        "C10 - 8 IN HW CONCRETE": {
            "conductivity": 1.729577,
            "density": 2242.585,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2033016,
            "visible_absorptance": 0.65
        },
        "C12 - 2 IN HW CONCRETE": {
            "conductivity": 1.729577,
            "density": 2242.585,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.050901599,
            "visible_absorptance": 0.65
        },
        "E1 - 3 / 4 IN PLASTER OR GYP BOARD": {
            "conductivity": 0.7264224,
            "density": 1601.846,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.01905,
            "visible_absorptance": 0.92
        },
        "E2 - 1 / 2 IN SLAG OR STONE": {
            "conductivity": 1.435549,
            "density": 881.0155,
            "roughness": "Rough",
            "solar_absorptance": 0.55,
            "specific_heat": 1673.6,
            "thermal_absorptance": 0.9,
            "thickness": 0.012710161,
            "visible_absorptance": 0.55
        },
        "E3 - 3 / 8 IN FELT AND MEMBRANE": {
            "conductivity": 0.1902535,
            "density": 1121.292,
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "specific_heat": 1673.6,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095402403,
            "visible_absorptance": 0.75
        }
    },
    "NodeList": {
        "Chilled Water Loop Setpoint Node List": {
            "nodes": [
                {
                    "node_name": "CW Supply Outlet Node"
                }
            ]
        },
        "Hot Water Loop Setpoint Node List": {
            "nodes": [
                {
                    "node_name": "HW Supply Outlet Node"
                }
            ]
        },
        "Mixed Air Nodes": {
            "nodes": [
                {
                    "node_name": "Mixed Air Node"
                }
            ]
        },
        "OutsideAirInletNodes": {
            "nodes": [
                {
                    "node_name": "Outside Air Inlet Node"
                },
                {
                    "node_name": "Outside Air Inlet Node 2"
                }
            ]
        },
        "Supply Air Temp Nodes": {
            "nodes": [
                {
                    "node_name": "Air Loop Outlet Node"
                }
            ]
        },
        "Zone1Inlets": {
            "nodes": [
                {
                    "node_name": "Zone 1 Reheat Air Outlet Node"
                }
            ]
        },
        "Zone2Inlets": {
            "nodes": [
                {
                    "node_name": "Zone 2 Reheat Air Outlet Node"
                }
            ]
        },
        "Zone3Inlets": {
            "nodes": [
                {
                    "node_name": "Zone 3 Reheat Air Outlet Node"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "OA Mixing Box 1": {
            "mixed_air_node_name": "Mixed Air Node",
            "outdoor_air_stream_node_name": "Heat Recovery Outlet Node",
            "relief_air_stream_node_name": "Relief Air Outlet Node",
            "return_air_stream_node_name": "Air Loop Inlet Node"
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes"
                }
            ]
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 4": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 5": {
            "key_name": "Electricity:Plant",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 6": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 7": {
            "key_name": "NaturalGas:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 8": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 9": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 10": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 11": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 12": {
            "key_name": "Electricity:Plant",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 13": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 14": {
            "key_name": "NaturalGas:HVAC",
            "reporting_frequency": "RunPeriod"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air System Sensible Heating Energy"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air System Sensible Cooling Energy"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air System Sensible Cooling Rate"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air System Sensible Heating Rate"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Humidity Ratio"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Total Cooling Rate"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heating Coil Heating Rate"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 11": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Energy"
        },
        "Output:Variable 12": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Dehumidifier Removed Water Mass"
        },
        "Output:Variable 13": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Dehumidifier Removed Water Mass Flow Rate"
        },
        "Output:Variable 14": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Dehumidifier Part Load Ratio"
        },
        "Output:Variable 15": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Dehumidifier Electricity Rate"
        },
        "Output:Variable 16": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Dehumidifier Electricity Energy"
        },
        "Output:Variable 17": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Dehumidifier Regeneration Specific Energy"
        },
        "Output:Variable 18": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Dehumidifier Regeneration Rate"
        },
        "Output:Variable 19": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Dehumidifier Regeneration Energy"
        },
        "Output:Variable 20": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Dehumidifier Regeneration Air Speed"
        },
        "Output:Variable 21": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Dehumidifier Regeneration Air Mass Flow Rate"
        },
        "Output:Variable 22": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Dehumidifier Process Air Mass Flow Rate"
        },
        "Output:Variable 23": {
            "key_value": "Zone 1 Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 24": {
            "key_value": "Zone 2 Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 25": {
            "key_value": "Zone 3 Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 26": {
            "key_value": "Mixed Air Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 27": {
            "key_value": "Mixed Air Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 28": {
            "key_value": "Mixed Air Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 29": {
            "key_value": "Heat Recovery Outlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 30": {
            "key_value": "Heat Recovery Outlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 31": {
            "key_value": "Heat Recovery Outlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 32": {
            "key_value": "Relief Air Outlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 33": {
            "key_value": "Relief Air Outlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 34": {
            "key_value": "Relief Air Outlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 35": {
            "key_value": "Heat Recovery Secondary Outlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 36": {
            "key_value": "Heat Recovery Secondary Outlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 37": {
            "key_value": "Heat Recovery Secondary Outlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 38": {
            "key_value": "Desiccant Process Outlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 39": {
            "key_value": "Desiccant Process Outlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 40": {
            "key_value": "Desiccant Process Outlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 41": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Fan Electricity Rate"
        },
        "Output:Variable 42": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Fan Rise in Air Temperature"
        },
        "Output:Variable 43": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Heating Coil NaturalGas Rate"
        },
        "Output:Variable 44": {
            "key_value": "Outside Air Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 45": {
            "key_value": "Outside Air Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 46": {
            "key_value": "Outside Air Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 47": {
            "key_value": "Outside Air Inlet Node 2",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 48": {
            "key_value": "Outside Air Inlet Node 2",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 49": {
            "key_value": "Outside Air Inlet Node 2",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 50": {
            "key_value": "Regen Coil Out Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 51": {
            "key_value": "Regen Coil Out Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 52": {
            "key_value": "Regen Coil Out Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 53": {
            "key_value": "Cooling Coil Air Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 54": {
            "key_value": "Cooling Coil Air Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 55": {
            "key_value": "Air Loop Outlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 56": {
            "key_value": "Air Loop Outlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 57": {
            "key_value": "Air Loop Outlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 58": {
            "key_value": "Air Loop Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 59": {
            "key_value": "Air Loop Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 60": {
            "key_value": "Air Loop Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 61": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Air System Simulation Maximum Iteration Count"
        },
        "Output:Variable 62": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "HVAC System Solver Iteration Count"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "regular"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "EAST ZONE": {
            "activity_level_schedule_name": "Activity Sch",
            "air_velocity_schedule_name": "Air Velo Sch",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Sch",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 3.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OFFICE OCCUPANCY",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "EAST ZONE"
        },
        "NORTH ZONE": {
            "activity_level_schedule_name": "Activity Sch",
            "air_velocity_schedule_name": "Air Velo Sch",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Sch",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 4.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OFFICE OCCUPANCY",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "NORTH ZONE"
        },
        "West Zone": {
            "activity_level_schedule_name": "Activity Sch",
            "air_velocity_schedule_name": "Air Velo Sch",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Sch",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 3.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OFFICE OCCUPANCY",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "West Zone"
        }
    },
    "Pipe:Adiabatic": {
        "CW Demand Side Outlet Pipe": {
            "inlet_node_name": "CW Demand Exit Pipe Inlet Node",
            "outlet_node_name": "CW Demand Outlet Node"
        },
        "Condenser Demand Inlet Pipe": {
            "inlet_node_name": "Condenser Demand Inlet Node",
            "outlet_node_name": "Condenser Demand Entrance Pipe Outlet Node"
        },
        "Condenser Demand Outlet Pipe": {
            "inlet_node_name": "Condenser Demand Exit Pipe Inlet Node",
            "outlet_node_name": "Condenser Demand Outlet Node"
        },
        "Condenser Demand Side Bypass": {
            "inlet_node_name": "Cond Demand Bypass Inlet Node",
            "outlet_node_name": "Cond Demand Bypass Outlet Node"
        },
        "Condenser Supply Outlet": {
            "inlet_node_name": "Condenser Supply Exit Pipe Inlet Node",
            "outlet_node_name": "Condenser Supply Outlet Node"
        },
        "Condenser Supply Side Bypass": {
            "inlet_node_name": "Cond Supply Bypass Inlet Node",
            "outlet_node_name": "Cond Supply Bypass Outlet Node"
        },
        "Demand Side Bypass": {
            "inlet_node_name": "CW Demand Bypass Inlet Node",
            "outlet_node_name": "CW Demand Bypass Outlet Node"
        },
        "Demand Side Inlet Pipe": {
            "inlet_node_name": "CW Demand Inlet Node",
            "outlet_node_name": "CW Demand Entrance Pipe Outlet Node"
        },
        "Heating Supply Outlet": {
            "inlet_node_name": "Heating Supply Exit Pipe Inlet Node",
            "outlet_node_name": "HW Supply Outlet Node"
        },
        "Heating Supply Side Bypass": {
            "inlet_node_name": "Heating Supply Bypass Inlet Node",
            "outlet_node_name": "Heating Supply Bypass Outlet Node"
        },
        "Reheat Bypass": {
            "inlet_node_name": "Reheat Bypass Inlet Node",
            "outlet_node_name": "Reheat Bypass Outlet Node"
        },
        "Reheat Inlet Pipe": {
            "inlet_node_name": "HW Demand Inlet Node",
            "outlet_node_name": "HW Demand Entrance Pipe Outlet Node"
        },
        "Reheat Outlet Pipe": {
            "inlet_node_name": "HW Demand Exit Pipe Inlet Node",
            "outlet_node_name": "HW Demand Outlet Node"
        },
        "Supply Side Bypass": {
            "inlet_node_name": "CW Supply Bypass Inlet Node",
            "outlet_node_name": "CW Supply Bypass Outlet Node"
        },
        "Supply Side Outlet Pipe": {
            "inlet_node_name": "Supply Side Exit Pipe Inlet Node",
            "outlet_node_name": "CW Supply Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "All Chillers": {
            "equipment": [
                {
                    "equipment_name": "Big Chiller",
                    "equipment_object_type": "Chiller:Electric"
                },
                {
                    "equipment_name": "Little Chiller",
                    "equipment_object_type": "Chiller:ConstantCOP"
                }
            ]
        },
        "Chiller Plant": {
            "equipment": [
                {
                    "equipment_name": "Little Chiller",
                    "equipment_object_type": "Chiller:ConstantCOP"
                }
            ]
        },
        "Chiller Plant and Purchased": {
            "equipment": [
                {
                    "equipment_name": "Big Chiller",
                    "equipment_object_type": "Chiller:Electric"
                },
                {
                    "equipment_name": "Purchased Cooling",
                    "equipment_object_type": "DistrictCooling"
                }
            ]
        },
        "Purchased Only": {
            "equipment": [
                {
                    "equipment_name": "Purchased Cooling",
                    "equipment_object_type": "DistrictCooling"
                }
            ]
        },
        "heating plant": {
            "equipment": [
                {
                    "equipment_name": "Purchased Heating",
                    "equipment_object_type": "DistrictHeating"
                }
            ]
        }
    },
    "PlantEquipmentOperation:CoolingLoad": {
        "Off Peak Operation": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 900000,
            "range_1_equipment_list_name": "All Chillers"
        },
        "Peak Operation": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 70000,
            "load_range_2_lower_limit": 70000,
            "load_range_2_upper_limit": 245000,
            "load_range_3_lower_limit": 245000,
            "load_range_3_upper_limit": 500000,
            "range_1_equipment_list_name": "Chiller Plant",
            "range_2_equipment_list_name": "Chiller Plant and Purchased",
            "range_3_equipment_list_name": "Purchased Only"
        },
        "Year Round Tower Operation": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 90000000,
            "range_1_equipment_list_name": "All Towers"
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "Purchased Only": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000,
            "range_1_equipment_list_name": "heating plant"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "CW Loop Operation": {
            "control_scheme_1_name": "Peak Operation",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "On Peak",
            "control_scheme_2_name": "Off Peak Operation",
            "control_scheme_2_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_2_schedule_name": "Off Peak"
        },
        "Hot Loop Operation": {
            "control_scheme_1_name": "Purchased Only",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "ON"
        }
    },
    "PlantLoop": {
        "Chilled Water Loop": {
            "demand_side_branch_list_name": "Cooling Demand Side Branches",
            "demand_side_connector_list_name": "Cooling Demand Side Connectors",
            "demand_side_inlet_node_name": "CW Demand Inlet Node",
            "demand_side_outlet_node_name": "CW Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "CW Supply Outlet Node",
            "maximum_loop_flow_rate": 0.0011,
            "maximum_loop_temperature": 98,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 1,
            "plant_equipment_operation_scheme_name": "CW Loop Operation",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Cooling Supply Side Branches",
            "plant_side_connector_list_name": "Cooling Supply Side Connectors",
            "plant_side_inlet_node_name": "CW Supply Inlet Node",
            "plant_side_outlet_node_name": "CW Supply Outlet Node"
        },
        "Hot Water Loop": {
            "demand_side_branch_list_name": "Heating Demand Side Branches",
            "demand_side_connector_list_name": "Heating Demand Side Connectors",
            "demand_side_inlet_node_name": "HW Demand Inlet Node",
            "demand_side_outlet_node_name": "HW Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "HW Supply Outlet Node",
            "maximum_loop_flow_rate": 0.0043,
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 10,
            "plant_equipment_operation_scheme_name": "Hot Loop Operation",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Heating Supply Side Branches",
            "plant_side_connector_list_name": "Heating Supply Side Connectors",
            "plant_side_inlet_node_name": "HW Supply Inlet Node",
            "plant_side_outlet_node_name": "HW Supply Outlet Node"
        }
    },
    "Pump:VariableSpeed": {
        "Circ Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": 0.0011,
            "design_minimum_flow_rate": 0,
            "design_power_consumption": 500,
            "design_pump_head": 300000,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "CW Supply Inlet Node",
            "motor_efficiency": 0.87,
            "outlet_node_name": "CW Pump Outlet Node",
            "pump_control_type": "Intermittent"
        },
        "Cond Circ Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": 0.0011,
            "design_minimum_flow_rate": 0,
            "design_power_consumption": 500,
            "design_pump_head": 300000,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "Condenser Supply Inlet Node",
            "motor_efficiency": 0.87,
            "outlet_node_name": "Condenser Pump Outlet Node",
            "pump_control_type": "Intermittent"
        },
        "HW Circ Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": 0.0043,
            "design_minimum_flow_rate": 0,
            "design_power_consumption": 2000,
            "design_pump_head": 300000,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "HW Supply Inlet Node",
            "motor_efficiency": 0.87,
            "outlet_node_name": "HW Pump Outlet Node",
            "pump_control_type": "Intermittent"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 14,
            "begin_month": 1,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 14,
            "end_month": 1,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        },
        "Run Period 2": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 7,
            "begin_month": 7,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 7,
            "end_month": 7,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "No"
        }
    },
    "Schedule:Compact": {
        "Activity Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 131.8
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Air Velo Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.137
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "CW Loop Temp Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.67
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Clothing Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Cooling Setpoints": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  7:00"
                },
                {
                    "field": 30.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CoolingCoilAvailSched": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "FanAndCoilAvailSched": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "HW Loop Temp Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Heating Setpoints": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  7:00"
                },
                {
                    "field": 15.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "INTERMITTENT": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "OFFICE LIGHTING": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "OFFICE OCCUPANCY": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Off Peak": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "On Peak": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  9:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Seasonal Reset Mixed Air Temp Sch": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Seasonal Reset Supply Air Temp Sch": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Work Eff Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Control Type"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:FollowOutdoorAirTemperature": {
        "MyCondenserControl": {
            "control_variable": "Temperature",
            "maximum_setpoint_temperature": 80,
            "minimum_setpoint_temperature": 10,
            "offset_temperature_difference": 0,
            "reference_temperature_type": "OutdoorAirWetBulb",
            "setpoint_node_or_nodelist_name": "Condenser Supply Outlet Node"
        }
    },
    "SetpointManager:Scheduled": {
        "Big Chiller Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CW Loop Temp Schedule",
            "setpoint_node_or_nodelist_name": "Big Chiller Outlet Node"
        },
        "Chilled Water Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CW Loop Temp Schedule",
            "setpoint_node_or_nodelist_name": "Chilled Water Loop Setpoint Node List"
        },
        "Hot Water Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "HW Loop Temp Schedule",
            "setpoint_node_or_nodelist_name": "Hot Water Loop Setpoint Node List"
        },
        "Little Chiller Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CW Loop Temp Schedule",
            "setpoint_node_or_nodelist_name": "Little Chiller Outlet Node"
        },
        "Mixed Air Temp Manager": {
            "control_variable": "Temperature",
            "schedule_name": "Seasonal Reset Mixed Air Temp Sch",
            "setpoint_node_or_nodelist_name": "Mixed Air Nodes"
        },
        "Supply Air Temp Manager": {
            "control_variable": "Temperature",
            "schedule_name": "Seasonal Reset Supply Air Temp Sch",
            "setpoint_node_or_nodelist_name": "Supply Air Temp Nodes"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "No",
            "do_zone_sizing_calculation": "No",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "No"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 20.3,
            "august_ground_temperature": 20.77,
            "december_ground_temperature": 20.2,
            "february_ground_temperature": 20.03,
            "january_ground_temperature": 20.03,
            "july_ground_temperature": 20.62,
            "june_ground_temperature": 20.52,
            "march_ground_temperature": 20.13,
            "may_ground_temperature": 20.43,
            "november_ground_temperature": 20.44,
            "october_ground_temperature": 20.55,
            "september_ground_temperature": 20.78
        }
    },
    "Site:Location": {
        "CHICAGO_IL_USA TMY2-94846": {
            "elevation": 190.0,
            "latitude": 41.78,
            "longitude": -87.75,
            "time_zone": -6.0
        }
    },
    "SizingPeriod:DesignDay": {
        "CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.5,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.0,
            "wind_direction": 230,
            "wind_speed": 5.3
        },
        "CHICAGO_IL_USA Annual Heating 99% Design Conditions DB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -17.3,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -17.3,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:SingleCooling": {
        "Cooling Setpoint with SB": {
            "setpoint_temperature_schedule_name": "Cooling Setpoints"
        }
    },
    "ThermostatSetpoint:SingleHeating": {
        "Heating Setpoint with SB": {
            "setpoint_temperature_schedule_name": "Heating Setpoints"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "22.2"
        }
    },
    "WindowMaterial:Glazing": {
        "WIN-LAY-GLASS-LIGHT": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.031,
            "back_side_visible_reflectance_at_normal_incidence": 0.05,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.031,
            "front_side_visible_reflectance_at_normal_incidence": 0.05,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.9,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.9
        }
    },
    "Zone": {
        "EAST ZONE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "NORTH ZONE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "West Zone": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneControl:Thermostat": {
        "Zone 1 Thermostat": {
            "control_1_name": "Heating Setpoint with SB",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_2_name": "Cooling Setpoint with SB",
            "control_2_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "West Zone"
        },
        "Zone 2 Thermostat": {
            "control_1_name": "Heating Setpoint with SB",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_2_name": "Cooling Setpoint with SB",
            "control_2_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "EAST ZONE"
        },
        "Zone 3 Thermostat": {
            "control_1_name": "Heating Setpoint with SB",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_2_name": "Cooling Setpoint with SB",
            "control_2_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "NORTH ZONE"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "Zone1TermReheat": {
            "air_distribution_unit_outlet_node_name": "Zone 1 Reheat Air Outlet Node",
            "air_terminal_name": "Reheat Zone 1",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:Reheat"
        },
        "Zone2TermReheat": {
            "air_distribution_unit_outlet_node_name": "Zone 2 Reheat Air Outlet Node",
            "air_terminal_name": "Reheat Zone 2",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:Reheat"
        },
        "Zone3TermReheat": {
            "air_distribution_unit_outlet_node_name": "Zone 3 Reheat Air Outlet Node",
            "air_terminal_name": "Reheat Zone 3",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:Reheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "Zone1Inlets",
            "zone_air_node_name": "Zone 1 Node",
            "zone_conditioning_equipment_list_name": "Zone1Equipment",
            "zone_name": "West Zone",
            "zone_return_air_node_or_nodelist_name": "Zone 1 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "Zone2Inlets",
            "zone_air_node_name": "Zone 2 Node",
            "zone_conditioning_equipment_list_name": "Zone2Equipment",
            "zone_name": "EAST ZONE",
            "zone_return_air_node_or_nodelist_name": "Zone 2 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "Zone3Inlets",
            "zone_air_node_name": "Zone 3 Node",
            "zone_conditioning_equipment_list_name": "Zone3Equipment",
            "zone_name": "NORTH ZONE",
            "zone_return_air_node_or_nodelist_name": "Zone 3 Outlet Node"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Zone1Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone1TermReheat",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone2Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone2TermReheat",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone3Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone3TermReheat",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    }
}