                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 60"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 61"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 61"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 62"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 62"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 63"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 63"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 64"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 64"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 65"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 65"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 66"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 66"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 67"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 67"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 68"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 68"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 69"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 69"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 70"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 70"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 71"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 71"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 72"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 72"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 73"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 73"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 74"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 74"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 75"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 75"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 76"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 76"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 77"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 77"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 78"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 78"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 79"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 79"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 80"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 80"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 81"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 81"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 82"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 82"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 83"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 83"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 84"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 84"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 85"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 85"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 86"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 86"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 87"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 87"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 88"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 88"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 89"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 89"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 90"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 90"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 91"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 91"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 92"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 92"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 93"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 93"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 94"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 94"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 95"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 95"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 96"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 96"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 97"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 97"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 98"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 98"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 99"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 99"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 100"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 100"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 101"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 101"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 102"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 102"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 103"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 103"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 104"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 104"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 105"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 105"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 106"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 106"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 107"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 107"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 108"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 108"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 109"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 109"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 110"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 110"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 111"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 111"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 112"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 112"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 113"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 113"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 114"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 114"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 115"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 115"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 116"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 116"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 117"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 117"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 118"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 118"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 119"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 119"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 120"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 120"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 121"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 121"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 122"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 122"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 123"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 123"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 124"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 124"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 125"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 125"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 126"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 126"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 127"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 127"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Cooling 128"
                },
                {
                    "branch_name": "CondenserLoop Demand Load Branch HP Heating 128"
                },
                {
                    "branch_name": "CondenserLoop Demand Bypass Branch"
                },
                {
                    "branch_name": "CondenserLoop Demand Outlet Branch"
                }
            ]
        },
        "CondenserLoop Supply Branches": {
            "branches": [
                {
                    "branch_name": "CondenserLoop Supply Inlet Branch"
                },
                {
                    "branch_name": "CondenserLoop Supply Equipment Branch"
                },
                {
                    "branch_name": "CondenserLoop Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "CondenserLoop Supply Outlet Branch"
                }
            ]
        },
        "CoolSys1 Chiller TowerSys Demand Branches": {
            "branches": [
                {
                    "branch_name": "CoolSys1 Chiller TowerSys Demand Inlet Branch"
                },
                {
                    "branch_name": "CoolSys1 Chiller TowerSys Demand Load Branch 1"
                },
                {
                    "branch_name": "CoolSys1 Chiller TowerSys Demand Bypass Branch"
                },
                {
                    "branch_name": "CoolSys1 Chiller TowerSys Demand Outlet Branch"
                }
            ]
        },
        "CoolSys1 Chiller TowerSys Supply Branches": {
            "branches": [
                {
                    "branch_name": "CoolSys1 Chiller TowerSys Supply Inlet Branch"
                },
                {
                    "branch_name": "CoolSys1 Chiller TowerSys Supply Equipment Branch"
                },
                {
                    "branch_name": "CoolSys1 Chiller TowerSys Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "CoolSys1 Chiller TowerSys Supply Outlet Branch"
                }
            ]
        },
        "CoolSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "CoolSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 1"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 2"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 3"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 4"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 5"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 6"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 7"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 8"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 9"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 10"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 11"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 12"
                },
                {
                    "branch_name": "CoolSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "CoolSys1 Demand Outlet Branch"
                }
            ]
        },
        "CoolSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "CoolSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "CoolSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "CoolSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "CoolSys1 Supply Outlet Branch"
                }
            ]
        },
        "DOAS1 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "DOAS1 Air Loop Main Branch"
                }
            ]
        },
        "DOAS2 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "DOAS2 Air Loop Main Branch"
                }
            ]
        },
        "DOAS4 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "DOAS4 Air Loop Main Branch"
                }
            ]
        },
        "DOAS5 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "DOAS5 Air Loop Main Branch"
                }
            ]
        },
        "DOAS6 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "DOAS6 Air Loop Main Branch"
                }
            ]
        },
        "HeatSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "HeatSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 1"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 2"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 3"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 4"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 5"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 6"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 7"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 8"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 9"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 10"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 11"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 12"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 13"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 14"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 15"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 16"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 17"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 18"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 19"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 20"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 21"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 22"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 23"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 24"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 25"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 26"
                },
                {
                    "branch_name": "HeatSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "HeatSys1 Demand Outlet Branch"
                }
            ]
        },
        "HeatSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "HeatSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "HeatSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "HeatSys1 Supply Outlet Branch"
                }
            ]
        },
        "SWHSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "SWHSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 1"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 2"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 3"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 4"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 5"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 6"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 7"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 8"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 9"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 10"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 11"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 12"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 13"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 14"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 15"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 16"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 17"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 18"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 19"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 20"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 21"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 22"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 23"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 24"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 25"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 26"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 27"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 28"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 29"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 30"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 31"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 32"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 33"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 34"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 35"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 36"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 37"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 38"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 39"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 40"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 41"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 42"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 43"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 44"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 45"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 46"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 47"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 48"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 49"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 50"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 51"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 52"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 53"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 54"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 55"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 56"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 57"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 58"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 59"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 60"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 61"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 62"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 63"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 64"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 65"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 66"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 67"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 68"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 69"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 70"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 71"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 72"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 73"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 74"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 75"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 76"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 77"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 78"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 79"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 80"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 81"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 82"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 83"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 84"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 85"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 86"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 87"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 88"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 89"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 90"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 91"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 92"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 93"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 94"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 95"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 96"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 97"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 98"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 99"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 100"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 101"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 102"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 103"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 104"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 105"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 106"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 107"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 108"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 109"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 110"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 111"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 112"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 113"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 114"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 115"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 116"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 117"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 118"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 119"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 120"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 121"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 122"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 123"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 124"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 125"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 126"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 127"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 128"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 129"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 130"
                },
                {
                    "branch_name": "SWHSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "SWHSys1 Demand Outlet Branch"
                }
            ]
        },
        "SWHSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "SWHSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Outlet Branch"
                }
            ]
        }
    },
    "Building": {
        "Large Hospital TSD Low-Energy Model": {
            "loads_convergence_tolerance_value": 0.06,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0.0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.2,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "1A010B": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -43.2816,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -43.2816,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -43.2816,
                    "vertex_y_coordinate": 33.8328,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -43.2816,
                    "vertex_y_coordinate": 33.8328,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Patient 1"
        },
        "1A6662": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Storage"
        },
        "1AF1E6": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Imaging"
        },
        "1AF3A9": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -42.672,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -42.672,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Trauma"
        },
        "1B8204": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Triage"
        },
        "1BBB9F": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.9352,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 14.9352,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Nurse Station 1"
        },
        "1BCB43": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Waiting"
        },
        "1C0FEF": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Lounge 1"
        },
        "1C8666": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Clean"
        },
        "1CACE2": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 33.528,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 33.528,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lobby"
        },
        "1CAEB2": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Soil 2"
        },
        "1CB1D0": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Waiting"
        },
        "1CDDF6": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Office 4"
        },
        "1DDF9C": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Clean"
        },
        "1E6B1B": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.3152,
                    "vertex_y_coordinate": 42.0624,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -7.3152,
                    "vertex_y_coordinate": 35.9664,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.9664,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0624,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Soil"
        },
        "1E6B07": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.4008,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 6.4008,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.4008,
                    "vertex_y_coordinate": 48.1584,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.4008,
                    "vertex_y_coordinate": 48.1584,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Soil 1"
        },
        "2BBB7B": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Patient 2"
        },
        "2BFA65": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -56.388,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -56.388,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office 3"
        },
        "2C57D2": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -23.4696,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -23.4696,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -23.4696,
                    "vertex_y_coordinate": 32.004,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -23.4696,
                    "vertex_y_coordinate": 32.004,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Imaging 1"
        },
        "2C763F": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Lounge 1"
        },
        "2C4508": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Nurse Station"
        },
        "2D4E7C": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lab 1"
        },
        "2D7A05": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 4"
        },
        "2EB1A9": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": -16.764,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": -16.764,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Perimeter 4"
        },
        "3A7174": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -9.144,
                    "vertex_y_coordinate": 83.5152,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -9.144,
                    "vertex_y_coordinate": 83.5152,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 83.5152,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 83.5152,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Exam"
        },
        "3AE430": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 56.9976,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 56.9976,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Gas Storage"
        },
        "3C19D3": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Clean"
        },
        "3C5010": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 4"
        },
        "3D8EBA": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Nurse Station 2"
        },
        "3D24D3": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Nurse Station 2"
        },
        "3D0377": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.6448,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.6448,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 53.6448,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 53.6448,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Food Storage"
        },
        "3D0621": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 20.1168,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 20.1168,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Exam"
        },
        "3DD4CE": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient 1"
        },
        "3DE49F": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Patient 2"
        },
        "3E910E": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient Corridor 2"
        },
        "3F09D8": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.5928,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -18.5928,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Patient 2"
        },
        "3F39CD": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -23.4696,
                    "vertex_y_coordinate": 32.004,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -23.4696,
                    "vertex_y_coordinate": 32.004,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 32.004,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 32.004,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Imaging 1"
        },
        "4B03B3": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lobby"
        },
        "4B5205": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.1584,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.1584,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Soil 1"
        },
        "4CBB83": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.2504,
                    "vertex_y_coordinate": 93.5736,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 22.2504,
                    "vertex_y_coordinate": 93.5736,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 22.2504,
                    "vertex_y_coordinate": 102.718,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 22.2504,
                    "vertex_y_coordinate": 102.718,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Operating"
        },
        "4D7D0F": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.2672,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.2672,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Reception"
        },
        "4E6A9B": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Clean"
        },
        "4EBFE4": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -3.6576,
                    "vertex_y_coordinate": 56.9976,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -3.6576,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 56.9976,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Gas Storage"
        },
        "4EC800": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Soil"
        },
        "5A093C": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Office 3"
        },
        "5B9D2A": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Corridor"
        },
        "5BB74E": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient 3"
        },
        "5C1D77": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.3736,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 17.3736,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 8.2296,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 8.2296,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Nursery"
        },
        "5C1F00": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 59.436,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 59.436,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 59.436,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 59.436,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 1"
        },
        "5C8F00": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 33.528,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 33.528,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Perimeter 2"
        },
        "5C957D": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Patient 1"
        },
        "5CB555": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -9.7536,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -9.7536,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lounge"
        },
        "5CF66E": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Perimeter 3"
        },
        "5D3628": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 34.1376,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 34.1376,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Clean 1"
        },
        "5DE4DD": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Elevator"
        },
        "5E97B8": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 1 Perimeter 1"
        },
        "5E4618": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -17.3736,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -17.3736,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Lab 1"
        },
        "5FD49F": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Patient 3"
        },
        "6A7AF2": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Supply"
        },
        "6AA009": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Elevator"
        },
        "6AD5F0": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.1168,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 20.1168,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.1168,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.1168,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Exam"
        },
        "6AFFFA": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Triage"
        },
        "6B689A": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -42.672,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -42.672,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Trauma"
        },
        "6BB1AD": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 36.576,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 36.576,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office 3 Perimeter 1"
        },
        "6C9BD2": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -23.1648,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -23.1648,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -23.1648,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -23.1648,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Waiting"
        },
        "6C038F": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Perimeter 1"
        },
        "6C9331": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Nurse Station 1"
        },
        "6CDBA1": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Restroom 1"
        },
        "6D43ED": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Soil"
        },
        "6E5B97": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 3"
        },
        "6E4109": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -62.484,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -62.484,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Conference"
        },
        "6F79DE": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -7.62,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -7.62,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -7.62,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -7.62,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 1 Core"
        },
        "7A49FE": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Clean"
        },
        "7AD66D": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -3.6576,
                    "vertex_y_coordinate": 56.9976,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -3.6576,
                    "vertex_y_coordinate": 56.9976,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -3.6576,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -3.6576,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Gas Storage"
        },
        "7B1EBF": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 1 Perimeter 1"
        },
        "7B5AF3": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Lockers"
        },
        "7B89B9": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.0584,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 10.0584,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Procedure"
        },
        "7B6599": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 38.1,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -13.716,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -13.716,
                    "vertex_y_coordinate": 38.1,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 2"
        },
        "7C91C3": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Trauma"
        },
        "7C0943": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -48.1584,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -48.1584,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Conference"
        },
        "7CD734": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -26.2128,
                    "vertex_y_coordinate": 49.0728,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -26.2128,
                    "vertex_y_coordinate": 49.0728,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -26.2128,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -26.2128,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Laundry"
        },
        "7D0015": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Core"
        },
        "7D613D": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Reception"
        },
        "7D4779": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Sterilizing"
        },
        "7EA399": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 1 Perimeter 3"
        },
        "7FFBFD": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Supply"
        },
        "8A4F5A": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Storage 2"
        },
        "8AE436": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Nurse Station 2"
        },
        "8B7F81": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Patient 4"
        },
        "8B248D": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -9.144,
                    "vertex_y_coordinate": 56.0832,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -9.144,
                    "vertex_y_coordinate": 56.0832,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -9.144,
                    "vertex_y_coordinate": 83.5152,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -9.144,
                    "vertex_y_coordinate": 83.5152,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Exam"
        },
        "8C3027": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 43.2816,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 43.2816,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Lab 2"
        },
        "8DC320": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 13.716,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 13.716,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Mech 1"
        },
        "8DCCF1": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -1.524,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -1.524,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -1.524,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -1.524,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Waiting"
        },
        "8E3D4D": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -1.524,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -1.524,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Waiting"
        },
        "8E8ECF": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Soil 2"
        },
        "8E70D4": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 31.3944,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 31.3944,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Office 2"
        },
        "8EF055": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Soil 2"
        },
        "8F2E5E": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 55.1688,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 55.1688,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Patient 2"
        },
        "8F87D9": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 32.004,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 32.004,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Imaging 1"
        },
        "8F5301": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Storage 2"
        },
        "8FA7FA": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 53.6448,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 53.6448,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Kitchen"
        },
        "8FA16A": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 16.1544,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 16.1544,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.1544,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.1544,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Dining"
        },
        "8FE4B1": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Storage 2"
        },
        "9A00EA": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Clean"
        },
        "9A45A6": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Patient 3"
        },
        "9A2204": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 53.6448,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.6448,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Kitchen"
        },
        "9AF4A3": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 73.7616,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 73.7616,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office 3"
        },
        "9AF96B": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 36.2712,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Nurse Station"
        },
        "9B3C07": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -29.8704,
                    "vertex_y_coordinate": 58.8264,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -29.8704,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 58.8264,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office 2"
        },
        "9B12CF": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -158.496,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -158.496,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Corridor"
        },
        "9C1DCC": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -56.388,
                    "vertex_y_coordinate": 73.7616,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -56.388,
                    "vertex_y_coordinate": 73.7616,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -56.388,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -56.388,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office 3"
        },
        "9C2DD3": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Waiting"
        },
        "9C9258": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 27.432,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 27.432,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Office"
        },
        "9D438F": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.1544,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.1544,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Dining"
        },
        "9D676C": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.4008,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.4008,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Soil 1"
        },
        "9DC69D": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -13.716,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -13.716,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 2.1336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 2.1336,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Mech 2"
        },
        "9DFCDE": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Soil"
        },
        "9E4FFF": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Triage"
        },
        "9E5C6A": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 71.628,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 71.628,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Pharmacy"
        },
        "9F2DF5": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Clean"
        },
        "9F6ECB": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Restroom 1"
        },
        "9FEA6D": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 59.436,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 59.436,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 59.436,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 59.436,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Storage 1"
        },
        "10B706": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Clean"
        },
        "12B879": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -9.144,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -9.144,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Restroom 2"
        },
        "14F530": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 33.528,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 33.528,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 5 Perimeter 2"
        },
        "14FA96": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 53.6448,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.6448,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Food Storage"
        },
        "15F99C": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Lab 2"
        },
        "16E425": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -24.9936,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -24.9936,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office 1"
        },
        "16F6FF": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Soil"
        },
        "17DA3B": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 5 Core"
        },
        "18AFEB": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 1 Perimeter 2"
        },
        "18FACE": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Patient Corridor 1"
        },
        "20F6C7": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Imaging 2"
        },
        "22DFD3": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Perimeter 2"
        },
        "22EE43": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Cafe"
        },
        "24BAAF": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 PACU"
        },
        "25C85A": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 66.1416,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 66.1416,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 66.1416,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 66.1416,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Cafe"
        },
        "25E6F3": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -29.8704,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -29.8704,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office 2"
        },
        "28EFAF": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Imaging 2"
        },
        "29BABA": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Office 3"
        },
        "30A3FF": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Supply"
        },
        "30C9BB": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Storage"
        },
        "32A2AB": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Soil"
        },
        "32B5F4": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Lockers"
        },
        "33C67D": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Storage"
        },
        "34C1A1": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Clean"
        },
        "34D5A4": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 71.628,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 71.628,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 71.628,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 71.628,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Pharmacy"
        },
        "35C44E": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Office 3"
        },
        "36CF62": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Elevator"
        },
        "37A085": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Chapel"
        },
        "37CEE2": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.3736,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -17.3736,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -17.3736,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -17.3736,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Lab 1"
        },
        "38F986": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.2504,
                    "vertex_y_coordinate": 102.718,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 22.2504,
                    "vertex_y_coordinate": 93.5736,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 3.9624,
                    "vertex_y_coordinate": 93.5736,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 3.9624,
                    "vertex_y_coordinate": 102.718,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Operating"
        },
        "39ADFE": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 31.3944,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 31.3944,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Office 2"
        },
        "40D85C": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Supply"
        },
        "41B2CC": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lab 1"
        },
        "41C499": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Soil 2"
        },
        "41E9DC": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 38.1,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 38.1,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 2"
        },
        "42AA8B": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 36.576,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 36.576,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office 3 Perimeter 1"
        },
        "43BB6E": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office 3 Perimeter 2"
        },
        "46E2F4": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Perimeter 3"
        },
        "48B8D5": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Perimeter 1"
        },
        "49D0CF": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Lockers"
        },
        "51B69E": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 1 Perimeter 3"
        },
        "52B59A": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Lockers"
        },
        "55D0E3": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -29.8704,
                    "vertex_y_coordinate": 56.388,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -29.8704,
                    "vertex_y_coordinate": 56.388,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -29.8704,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -29.8704,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lab 2"
        },
        "58B2E3": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 59.436,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 59.436,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 1"
        },
        "60C051": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.9664,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.9664,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0624,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0624,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Soil"
        },
        "63BB50": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 PACU"
        },
        "63D572": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 66.1416,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 66.1416,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Cafe"
        },
        "64A6CA": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lab 1"
        },
        "65F41F": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 59.436,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 21.336,
                    "vertex_y_coordinate": 59.436,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 1"
        },
        "66A83F": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -26.2128,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -26.2128,
                    "vertex_y_coordinate": 33.2232,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.2232,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Receiving"
        },
        "66B3E9": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 89.916,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 39.0144,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 39.0144,
                    "vertex_y_coordinate": 89.916,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 ICU"
        },
        "74CC51": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 43.2816,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 43.2816,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 PACU"
        },
        "74F584": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 78.3336,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 78.3336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office 3 Perimeter 2"
        },
        "76A36A": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Soil"
        },
        "78D5B1": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Reception"
        },
        "78D22A": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Storage 2"
        },
        "80C550": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Elevator"
        },
        "80CFDF": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -51.816,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -51.816,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -51.816,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -51.816,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Imaging 2"
        },
        "81D24C": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -13.716,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -13.716,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -13.716,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -13.716,
                    "vertex_y_coordinate": 24.0792,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Procedure 1"
        },
        "81EC6B": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Elevator"
        },
        "83AA5F": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 PACU"
        },
        "83BE62": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.6448,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.6448,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Kitchen"
        },
        "84E4DA": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.4008,
                    "vertex_y_coordinate": 48.1584,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 6.4008,
                    "vertex_y_coordinate": 48.1584,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.1584,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.1584,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Soil 1"
        },
        "86DF0D": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Chapel"
        },
        "87E4BC": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 5 Core"
        },
        "87E27A": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -43.2816,
                    "vertex_y_coordinate": 33.8328,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -43.2816,
                    "vertex_y_coordinate": 33.8328,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.8328,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.8328,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Patient 1"
        },
        "89A0C5": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.2296,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 8.2296,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 8.2296,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 8.2296,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Nursery"
        },
        "90A1BA": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.3152,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -7.3152,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Clean"
        },
        "90A189": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -3.6576,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -3.6576,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Gas Storage"
        },
        "92B1AF": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lounge"
        },
        "93BC00": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Procedure 2"
        },
        "93C14E": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Sterilizing"
        },
        "95CA0E": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Patient Corridor 2"
        },
        "95E742": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Restroom 1"
        },
        "97B7B2": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.6448,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.6448,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 53.6448,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 53.6448,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Kitchen"
        },
        "98B4DB": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 4"
        },
        "99F202": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Patient 3"
        },
        "99FF37": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -7.62,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -7.62,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 1 Core"
        },
        "101A22": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -51.816,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -51.816,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Imaging 2"
        },
        "108D7A": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -54.864,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -54.864,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Imaging 3"
        },
        "112B33": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 5 Perimeter 3"
        },
        "144C45": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.3736,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 17.3736,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Office 1"
        },
        "154DF6": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -9.7536,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -9.7536,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lounge"
        },
        "169E7F": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Patient 4"
        },
        "176A3F": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -1.524,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -1.524,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Waiting"
        },
        "208A67": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -23.1648,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -23.1648,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Imaging"
        },
        "217ACF": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 1 Core"
        },
        "249F81": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Elevator"
        },
        "255FB4": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -24.9936,
                    "vertex_y_coordinate": 23.7744,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -24.9936,
                    "vertex_y_coordinate": 23.7744,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 23.7744,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 23.7744,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Physical Therapy"
        },
        "268E85": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Sterilizing"
        },
        "281C71": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 1 Perimeter 3"
        },
        "283D98": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Lab 2"
        },
        "297A3F": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 57.3024,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Nurse Station"
        },
        "332F39": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Soil 2"
        },
        "341BF3": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 5 Perimeter 1"
        },
        "342B6E": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -51.816,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 5 Core"
        },
        "413BE3": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 38.1,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lobby"
        },
        "415CCD": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Clean"
        },
        "485B52": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 50.9016,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Restroom 1"
        },
        "485D9F": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Lab 2"
        },
        "583FB8": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.3152,
                    "vertex_y_coordinate": 35.9664,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -7.3152,
                    "vertex_y_coordinate": 35.9664,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.9664,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.9664,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Soil"
        },
        "584C0A": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.9624,
                    "vertex_y_coordinate": 93.5736,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 3.9624,
                    "vertex_y_coordinate": 93.5736,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 22.2504,
                    "vertex_y_coordinate": 93.5736,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 22.2504,
                    "vertex_y_coordinate": 93.5736,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Operating"
        },
        "624A09": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -28.956,
                    "vertex_y_coordinate": -12.192,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Core"
        },
        "634D1A": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 3"
        },
        "646AAF": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -33.528,
                    "vertex_y_coordinate": -16.764,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -33.528,
                    "vertex_y_coordinate": -16.764,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": -16.764,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": -16.764,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 2-4 Perimeter 4"
        },
        "654B09": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Nurse Station 2"
        },
        "660D78": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Clean 2"
        },
        "677A76": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -23.1648,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -23.1648,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Imaging"
        },
        "690C3A": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.4008,
                    "vertex_y_coordinate": 34.1376,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -6.4008,
                    "vertex_y_coordinate": 34.1376,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 34.1376,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 34.1376,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Clean 1"
        },
        "719E85": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 59.436,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 59.436,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Storage 1"
        },
        "738ACD": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -13.716,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -13.716,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Procedure 1"
        },
        "745A3E": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Office 4"
        },
        "768EBF": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Patient 4"
        },
        "770E24": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.5928,
                    "vertex_y_coordinate": 55.1688,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -18.5928,
                    "vertex_y_coordinate": 55.1688,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.5928,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.5928,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Patient 2"
        },
        "777C28": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Patient 2"
        },
        "782BB6": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -51.816,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -51.816,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Imaging 2"
        },
        "827AB5": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Patient 2"
        },
        "836D6E": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.2504,
                    "vertex_y_coordinate": 102.718,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 22.2504,
                    "vertex_y_coordinate": 102.718,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 3.9624,
                    "vertex_y_coordinate": 102.718,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 3.9624,
                    "vertex_y_coordinate": 102.718,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Operating"
        },
        "840A78": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Storage"
        },
        "840C75": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Gift Shop"
        },
        "850E6A": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 31.3944,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 31.3944,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 31.3944,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 31.3944,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Office 2"
        },
        "896FCF": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Office 3"
        },
        "930A80": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 127.406,
                    "vertex_y_coordinate": 38.7096,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient Corridor 2"
        },
        "944E31": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 66.1416,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 66.1416,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Triage"
        },
        "946CEB": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.2672,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.2672,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.2672,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.2672,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Reception"
        },
        "961D0C": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 27.432,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 27.432,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 27.432,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 27.432,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Office"
        },
        "1015A2": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Lounge 2"
        },
        "1021FC": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.2296,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 8.2296,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 17.3736,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 17.3736,
                    "vertex_y_coordinate": 58.5216,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Nursery"
        },
        "2110A9": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Office"
        },
        "2756E6": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 53.6448,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 53.6448,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Food Storage"
        },
        "2848ED": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 82.9056,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 82.9056,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 78.3336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 78.3336,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office 3 Perimeter 2"
        },
        "3192CF": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient 2"
        },
        "3291E9": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Nurse Station 2"
        },
        "3344C2": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -24.9936,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -24.9936,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -24.9936,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -24.9936,
                    "vertex_y_coordinate": 18.288,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office 1"
        },
        "3445A7": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Elevator"
        },
        "4266CF": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Nurse Station 1"
        },
        "4773D8": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 13.716,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 13.716,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 13.716,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 13.716,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Mech 1"
        },
        "5159C0": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Patient Corridor 1"
        },
        "5179FC": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 3"
        },
        "5309FC": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Lounge 2"
        },
        "6056F4": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Patient Corridor 1"
        },
        "6228E6": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Clean 2"
        },
        "6279B0": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Soil"
        },
        "6383B0": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.0144,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 39.0144,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 68.58,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 ICU"
        },
        "6478A7": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient Corridor 1"
        },
        "7165C4": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Supply"
        },
        "7369A1": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Patient 1"
        },
        "7490G7": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -62.484,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -62.484,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -62.484,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -62.484,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Conference"
        },
        "7627C1": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Patient 1"
        },
        "7924FB": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -23.1648,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -23.1648,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Waiting"
        },
        "8052A7": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Office"
        },
        "8185BC": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -27.432,
                    "vertex_y_coordinate": 54.864,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 3"
        },
        "8630D1": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 46.0248,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Clean 2"
        },
        "8637FE": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -30.48,
                    "vertex_y_coordinate": 51.816,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Office 4"
        },
        "8810FF": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Office"
        },
        "9409BC": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -127.406,
                    "vertex_y_coordinate": 43.5864,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Patient Corridor 1"
        },
        "9563EE": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "MOB Floor 5 Perimeter 3"
        },
        "9692DA": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient 4"
        },
        "23196B": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -54.864,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -54.864,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -54.864,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -54.864,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Imaging 3"
        },
        "28096E": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -20.7264,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Lab 2"
        },
        "33656B": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 7.62,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -1.524,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -1.524,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Waiting"
        },
        "38223F": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 55.1688,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 55.1688,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.5928,
                    "vertex_y_coordinate": 55.1688,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.5928,
                    "vertex_y_coordinate": 55.1688,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Patient 2"
        },
        "40298D": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Elevator"
        },
        "50559B": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 56.0832,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 56.0832,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -9.144,
                    "vertex_y_coordinate": 56.0832,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -9.144,
                    "vertex_y_coordinate": 56.0832,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Exam"
        },
        "52654B": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -26.2128,
                    "vertex_y_coordinate": 49.0728,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -26.2128,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 49.0728,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Laundry"
        },
        "53963C": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 35.052,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Patient"
        },
        "55286E": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Clean"
        },
        "55638E": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Soil"
        },
        "60095C": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -7.62,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Storage 1"
        },
        "60595E": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 30.48,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Reception"
        },
        "71445C": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -9.7536,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -9.7536,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.956,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lounge"
        },
        "73258A": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.8328,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -43.2816,
                    "vertex_y_coordinate": 33.8328,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -43.2816,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Patient 1"
        },
        "84919E": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -26.2128,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -26.2128,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Laundry"
        },
        "89096D": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.336
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 18.288
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.336
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 7 Soil"
        },
        "145343": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 10.0584,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 10.0584,
                    "vertex_y_coordinate": 51.2064,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Procedure"
        },
        "161737": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0624,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0624,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -24.9936,
                    "vertex_y_coordinate": 42.0624,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -24.9936,
                    "vertex_y_coordinate": 42.0624,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Physical Therapy"
        },
        "194184": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 18.288,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Office 3"
        },
        "206877": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -18.288,
                    "vertex_y_coordinate": 50.292,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Gift Shop"
        },
        "248701": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 82.9056,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 78.3336,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office 3 Perimeter 2"
        },
        "268983": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -54.864,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -54.864,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Imaging 3"
        },
        "308205": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -23.4696,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -23.4696,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Imaging 1"
        },
        "326108": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                },
                {
                    "vertex_x_coordinate": -60.96,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.192
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 15.24
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 4-6 Patient 2"
        },
        "338941": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 48.1584,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Patient 4"
        },
        "394654": {
            "construction_name": "Standard_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -14.9352,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
