            "air_outlet_node_name": "Floor 3 Waiting Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Floor 4-6 Clean Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "Floor 4-6 Clean Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Clean Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Floor 4-6 Elevator Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "Floor 4-6 Elevator Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Elevator Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Floor 4-6 Nurse Station Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "Floor 4-6 Nurse Station Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Nurse Station Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Floor 4-6 Office Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "Floor 4-6 Office Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Office Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Floor 4-6 Patient 1 Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "Floor 4-6 Patient 1 Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Patient 1 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Floor 4-6 Patient 2 Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "Floor 4-6 Patient 2 Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Patient 2 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Floor 4-6 Patient 3 Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "Floor 4-6 Patient 3 Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Patient 3 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Floor 4-6 Patient 4 Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "Floor 4-6 Patient 4 Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Patient 4 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Floor 4-6 Patient Corridor 1 Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "Floor 4-6 Patient Corridor 1 Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Patient Corridor 1 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Floor 4-6 Patient Corridor 2 Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "Floor 4-6 Patient Corridor 2 Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Patient Corridor 2 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Floor 4-6 Soil Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "Floor 4-6 Soil Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Soil Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Floor 4-6 Supply Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "Floor 4-6 Supply Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Supply Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Floor 7 Clean Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "Floor 7 Clean Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 7 Clean Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Floor 7 Elevator Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "Floor 7 Elevator Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 7 Elevator Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Floor 7 Nurse Station Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "Floor 7 Nurse Station Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 7 Nurse Station Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Floor 7 Office Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "Floor 7 Office Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 7 Office Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Floor 7 Patient 1 Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "Floor 7 Patient 1 Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 7 Patient 1 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Floor 7 Patient 2 Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "Floor 7 Patient 2 Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 7 Patient 2 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Floor 7 Patient 3 Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "Floor 7 Patient 3 Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 7 Patient 3 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Floor 7 Patient 4 Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "Floor 7 Patient 4 Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 7 Patient 4 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Floor 7 Patient Corridor 1 Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "Floor 7 Patient Corridor 1 Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 7 Patient Corridor 1 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Floor 7 Patient Corridor 2 Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "Floor 7 Patient Corridor 2 Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 7 Patient Corridor 2 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Floor 7 Soil Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "Floor 7 Soil Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 7 Soil Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "Floor 7 Supply Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "Floor 7 Supply Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 7 Supply Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "MOB Floor 1 Core Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "MOB Floor 1 Core Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "MOB Floor 1 Core Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "MOB Floor 1 Perimeter 1 Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "MOB Floor 1 Perimeter 1 Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "MOB Floor 1 Perimeter 1 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "MOB Floor 1 Perimeter 2 Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "MOB Floor 1 Perimeter 2 Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "MOB Floor 1 Perimeter 2 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "MOB Floor 1 Perimeter 3 Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "MOB Floor 1 Perimeter 3 Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "MOB Floor 1 Perimeter 3 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "MOB Floor 2-4 Core Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "MOB Floor 2-4 Core Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "MOB Floor 2-4 Core Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "MOB Floor 2-4 Perimeter 1 Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "MOB Floor 2-4 Perimeter 1 Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "MOB Floor 2-4 Perimeter 1 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "MOB Floor 2-4 Perimeter 2 Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "MOB Floor 2-4 Perimeter 2 Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "MOB Floor 2-4 Perimeter 2 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "MOB Floor 2-4 Perimeter 3 Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "MOB Floor 2-4 Perimeter 3 Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "MOB Floor 2-4 Perimeter 3 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "MOB Floor 2-4 Perimeter 4 Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "MOB Floor 2-4 Perimeter 4 Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "MOB Floor 2-4 Perimeter 4 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "MOB Floor 5 Core Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "MOB Floor 5 Core Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "MOB Floor 5 Core Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "MOB Floor 5 Perimeter 1 Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "MOB Floor 5 Perimeter 1 Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "MOB Floor 5 Perimeter 1 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "MOB Floor 5 Perimeter 2 Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "MOB Floor 5 Perimeter 2 Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "MOB Floor 5 Perimeter 2 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "MOB Floor 5 Perimeter 3 Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "MOB Floor 5 Perimeter 3 Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "MOB Floor 5 Perimeter 3 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "MOB Floor 5 Perimeter 4 Heat Pump Sup Heat Coil": {
            "air_inlet_node_name": "MOB Floor 5 Perimeter 4 Heat Pump Sup Heat Coil Air Inlet Node",
            "air_outlet_node_name": "MOB Floor 5 Perimeter 4 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        }
    },
    "Coil:Heating:Water": {
        "AHU3_HeatC 1": {
            "air_inlet_node_name": "AHU3_OA-AHU3_HeatC 1Node",
            "air_outlet_node_name": "AHU3_HeatC 1-AHU3_HeatC 2Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU3_HeatC 1Demand Inlet Node",
            "water_outlet_node_name": "AHU3_HeatC 1Demand Outlet Node"
        },
        "AHU3_HeatC 2": {
            "air_inlet_node_name": "AHU3_HeatC 1-AHU3_HeatC 2Node",
            "air_outlet_node_name": "AHU3_HeatC 2-AHU3_HeatC 3Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU3_HeatC 2Demand Inlet Node",
            "water_outlet_node_name": "AHU3_HeatC 2Demand Outlet Node"
        },
        "AHU3_HeatC 3": {
            "air_inlet_node_name": "AHU3_HeatC 2-AHU3_HeatC 3Node",
            "air_outlet_node_name": "AHU3_HeatC 3-AHU3_HeatC 4Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU3_HeatC 3Demand Inlet Node",
            "water_outlet_node_name": "AHU3_HeatC 3Demand Outlet Node"
        },
        "AHU3_HeatC 4": {
            "air_inlet_node_name": "AHU3_HeatC 3-AHU3_HeatC 4Node",
            "air_outlet_node_name": "AHU3_HeatC 4-AHU3_CoolC 1Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "AHU3_HeatC 4Demand Inlet Node",
            "water_outlet_node_name": "AHU3_HeatC 4Demand Outlet Node"
        },
        "DOAS1_HeatC 1": {
            "air_inlet_node_name": "DOAS1_OA-DOAS1_HeatC 1Node",
            "air_outlet_node_name": "DOAS1_HeatC 1-DOAS1_HeatC 2Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "DOAS1_HeatC 1Demand Inlet Node",
            "water_outlet_node_name": "DOAS1_HeatC 1Demand Outlet Node"
        },
        "DOAS1_HeatC 2": {
            "air_inlet_node_name": "DOAS1_HeatC 1-DOAS1_HeatC 2Node",
            "air_outlet_node_name": "DOAS1_HeatC 2-DOAS1_HeatC 3Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "DOAS1_HeatC 2Demand Inlet Node",
            "water_outlet_node_name": "DOAS1_HeatC 2Demand Outlet Node"
        },
        "DOAS1_HeatC 3": {
            "air_inlet_node_name": "DOAS1_HeatC 2-DOAS1_HeatC 3Node",
            "air_outlet_node_name": "DOAS1_HeatC 3-DOAS1_HeatC 4Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "DOAS1_HeatC 3Demand Inlet Node",
            "water_outlet_node_name": "DOAS1_HeatC 3Demand Outlet Node"
        },
        "DOAS1_HeatC 4": {
            "air_inlet_node_name": "DOAS1_HeatC 3-DOAS1_HeatC 4Node",
            "air_outlet_node_name": "DOAS1_HeatC 4-DOAS1_CoolC 1Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "DOAS1_HeatC 4Demand Inlet Node",
            "water_outlet_node_name": "DOAS1_HeatC 4Demand Outlet Node"
        },
        "DOAS2_HeatC 1": {
            "air_inlet_node_name": "DOAS2_OA-DOAS2_HeatC 1Node",
            "air_outlet_node_name": "DOAS2_HeatC 1-DOAS2_HeatC 2Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "DOAS2_HeatC 1Demand Inlet Node",
            "water_outlet_node_name": "DOAS2_HeatC 1Demand Outlet Node"
        },
        "DOAS2_HeatC 2": {
            "air_inlet_node_name": "DOAS2_HeatC 1-DOAS2_HeatC 2Node",
            "air_outlet_node_name": "DOAS2_HeatC 2-DOAS2_HeatC 3Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "DOAS2_HeatC 2Demand Inlet Node",
            "water_outlet_node_name": "DOAS2_HeatC 2Demand Outlet Node"
        },
        "DOAS2_HeatC 3": {
            "air_inlet_node_name": "DOAS2_HeatC 2-DOAS2_HeatC 3Node",
            "air_outlet_node_name": "DOAS2_HeatC 3-DOAS2_HeatC 4Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "DOAS2_HeatC 3Demand Inlet Node",
            "water_outlet_node_name": "DOAS2_HeatC 3Demand Outlet Node"
        },
        "DOAS2_HeatC 4": {
            "air_inlet_node_name": "DOAS2_HeatC 3-DOAS2_HeatC 4Node",
            "air_outlet_node_name": "DOAS2_HeatC 4-DOAS2_CoolC 1Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "DOAS2_HeatC 4Demand Inlet Node",
            "water_outlet_node_name": "DOAS2_HeatC 4Demand Outlet Node"
        },
        "DOAS4_HeatC 1": {
            "air_inlet_node_name": "DOAS4_OA-DOAS4_HeatC 1Node",
            "air_outlet_node_name": "DOAS4_HeatC 1-DOAS4_HeatC 2Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "DOAS4_HeatC 1Demand Inlet Node",
            "water_outlet_node_name": "DOAS4_HeatC 1Demand Outlet Node"
        },
        "DOAS4_HeatC 2": {
            "air_inlet_node_name": "DOAS4_HeatC 1-DOAS4_HeatC 2Node",
            "air_outlet_node_name": "DOAS4_HeatC 2-DOAS4_HeatC 3Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "DOAS4_HeatC 2Demand Inlet Node",
            "water_outlet_node_name": "DOAS4_HeatC 2Demand Outlet Node"
        },
        "DOAS4_HeatC 3": {
            "air_inlet_node_name": "DOAS4_HeatC 2-DOAS4_HeatC 3Node",
            "air_outlet_node_name": "DOAS4_HeatC 3-DOAS4_HeatC 4Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "DOAS4_HeatC 3Demand Inlet Node",
            "water_outlet_node_name": "DOAS4_HeatC 3Demand Outlet Node"
        },
        "DOAS4_HeatC 4": {
            "air_inlet_node_name": "DOAS4_HeatC 3-DOAS4_HeatC 4Node",
            "air_outlet_node_name": "DOAS4_HeatC 4-DOAS4_CoolC 1Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "DOAS4_HeatC 4Demand Inlet Node",
            "water_outlet_node_name": "DOAS4_HeatC 4Demand Outlet Node"
        },
        "DOAS5_HeatC 1": {
            "air_inlet_node_name": "DOAS5_OA-DOAS5_HeatC 1Node",
            "air_outlet_node_name": "DOAS5_HeatC 1-DOAS5_HeatC 2Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "DOAS5_HeatC 1Demand Inlet Node",
            "water_outlet_node_name": "DOAS5_HeatC 1Demand Outlet Node"
        },
        "DOAS5_HeatC 2": {
            "air_inlet_node_name": "DOAS5_HeatC 1-DOAS5_HeatC 2Node",
            "air_outlet_node_name": "DOAS5_HeatC 2-DOAS5_HeatC 3Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "DOAS5_HeatC 2Demand Inlet Node",
            "water_outlet_node_name": "DOAS5_HeatC 2Demand Outlet Node"
        },
        "DOAS5_HeatC 3": {
            "air_inlet_node_name": "DOAS5_HeatC 2-DOAS5_HeatC 3Node",
            "air_outlet_node_name": "DOAS5_HeatC 3-DOAS5_HeatC 4Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "DOAS5_HeatC 3Demand Inlet Node",
            "water_outlet_node_name": "DOAS5_HeatC 3Demand Outlet Node"
        },
        "DOAS5_HeatC 4": {
            "air_inlet_node_name": "DOAS5_HeatC 3-DOAS5_HeatC 4Node",
            "air_outlet_node_name": "DOAS5_HeatC 4-DOAS5_CoolC 1Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "DOAS5_HeatC 4Demand Inlet Node",
            "water_outlet_node_name": "DOAS5_HeatC 4Demand Outlet Node"
        },
        "DOAS6_HeatC 1": {
            "air_inlet_node_name": "DOAS6_OA-DOAS6_HeatC 1Node",
            "air_outlet_node_name": "DOAS6_HeatC 1-DOAS6_HeatC 2Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "DOAS6_HeatC 1Demand Inlet Node",
            "water_outlet_node_name": "DOAS6_HeatC 1Demand Outlet Node"
        },
        "DOAS6_HeatC 2": {
            "air_inlet_node_name": "DOAS6_HeatC 1-DOAS6_HeatC 2Node",
            "air_outlet_node_name": "DOAS6_HeatC 2-DOAS6_HeatC 3Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "DOAS6_HeatC 2Demand Inlet Node",
            "water_outlet_node_name": "DOAS6_HeatC 2Demand Outlet Node"
        },
        "DOAS6_HeatC 3": {
            "air_inlet_node_name": "DOAS6_HeatC 2-DOAS6_HeatC 3Node",
            "air_outlet_node_name": "DOAS6_HeatC 3-DOAS6_HeatC 4Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "DOAS6_HeatC 3Demand Inlet Node",
            "water_outlet_node_name": "DOAS6_HeatC 3Demand Outlet Node"
        },
        "DOAS6_HeatC 4": {
            "air_inlet_node_name": "DOAS6_HeatC 3-DOAS6_HeatC 4Node",
            "air_outlet_node_name": "DOAS6_HeatC 4-DOAS6_CoolC 1Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "DOAS6_HeatC 4Demand Inlet Node",
            "water_outlet_node_name": "DOAS6_HeatC 4Demand Outlet Node"
        },
        "Floor 2 Operating VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 2 Operating VAV Box Damper Node",
            "air_outlet_node_name": "Floor 2 Operating VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 2 Operating VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 2 Operating VAV Box Reheat CoilDemand Outlet Node"
        },
        "Floor 3 Operating VAV Box Reheat Coil": {
            "air_inlet_node_name": "Floor 3 Operating VAV Box Damper Node",
            "air_outlet_node_name": "Floor 3 Operating VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Floor 3 Operating VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Floor 3 Operating VAV Box Reheat CoilDemand Outlet Node"
        }
    },
    "Coil:Heating:WaterToAirHeatPump:EquationFit": {
        "Floor 1 Cafe Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 1 Cafe Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Cafe Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 1 Cafe Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Cafe Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 1 Clean Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 1 Clean Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Clean Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 1 Clean Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Clean Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 1 Conference Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 1 Conference Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Conference Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 1 Conference Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Conference Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 1 Dining Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 1 Dining Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Dining Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 1 Dining Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Dining Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 1 Elevator Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 1 Elevator Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Elevator Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 1 Elevator Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Elevator Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 1 Exam Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 1 Exam Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Exam Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 1 Exam Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Exam Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 1 Food Storage Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 1 Food Storage Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Food Storage Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 1 Food Storage Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Food Storage Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 1 Gas Storage Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 1 Gas Storage Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Gas Storage Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 1 Gas Storage Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Gas Storage Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 1 Imaging Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 1 Imaging Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Imaging Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 1 Imaging Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Imaging Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 1 Kitchen Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 1 Kitchen Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Kitchen Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 1 Kitchen Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Kitchen Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 1 Lab 1 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 1 Lab 1 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Lab 1 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 1 Lab 1 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Lab 1 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 1 Lab 2 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 1 Lab 2 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Lab 2 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 1 Lab 2 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Lab 2 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 1 Laundry Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 1 Laundry Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Laundry Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 1 Laundry Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Laundry Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 1 Lobby Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 1 Lobby Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Lobby Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 1 Lobby Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Lobby Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 1 Lounge Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 1 Lounge Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Lounge Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 1 Lounge Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Lounge Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 1 Mech 1 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 1 Mech 1 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Mech 1 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 1 Mech 1 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Mech 1 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 1 Mech 2 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 1 Mech 2 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Mech 2 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 1 Mech 2 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Mech 2 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 1 Office 1 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 1 Office 1 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Office 1 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 1 Office 1 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Office 1 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 1 Office 2 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 1 Office 2 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Office 2 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 1 Office 2 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Office 2 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 1 Office 3 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 1 Office 3 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Office 3 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 1 Office 3 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Office 3 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 1 Office 3 Perimeter 1 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 1 Office 3 Perimeter 1 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Office 3 Perimeter 1 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 1 Office 3 Perimeter 1 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Office 3 Perimeter 1 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 1 Office 3 Perimeter 2 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 1 Office 3 Perimeter 2 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Office 3 Perimeter 2 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 1 Office 3 Perimeter 2 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Office 3 Perimeter 2 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 1 Office 3 Perimeter 3 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 1 Office 3 Perimeter 3 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Office 3 Perimeter 3 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 1 Office 3 Perimeter 3 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Office 3 Perimeter 3 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 1 Patient Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 1 Patient Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Patient Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 1 Patient Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Patient Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 1 Pharmacy Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 1 Pharmacy Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Pharmacy Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 1 Pharmacy Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Pharmacy Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 1 Physical Therapy Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 1 Physical Therapy Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Physical Therapy Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 1 Physical Therapy Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Physical Therapy Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 1 Receiving Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 1 Receiving Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Receiving Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 1 Receiving Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Receiving Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 1 Reception Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 1 Reception Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Reception Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 1 Reception Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Reception Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 1 Soil Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 1 Soil Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Soil Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 1 Soil Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Soil Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 1 Storage Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 1 Storage Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Storage Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 1 Storage Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Storage Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 1 Waiting Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 1 Waiting Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 1 Waiting Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 1 Waiting Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 1 Waiting Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Chapel Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Chapel Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Chapel Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Chapel Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Chapel Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Clean 1 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Clean 1 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Clean 1 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Clean 1 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Clean 1 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Clean 2 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Clean 2 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Clean 2 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Clean 2 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Clean 2 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Corridor Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Corridor Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Corridor Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Corridor Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Corridor Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Elevator Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Elevator Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Elevator Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Elevator Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Elevator Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Exam 1 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Exam 1 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Exam 1 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Exam 1 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Exam 1 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Exam 2 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Exam 2 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Exam 2 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Exam 2 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Exam 2 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Exam 3 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Exam 3 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Exam 3 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Exam 3 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Exam 3 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Exam 4 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Exam 4 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Exam 4 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Exam 4 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Exam 4 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Gift Shop Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Gift Shop Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Gift Shop Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Gift Shop Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Gift Shop Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Imaging 1 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Imaging 1 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Imaging 1 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Imaging 1 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Imaging 1 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Imaging 2 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Imaging 2 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Imaging 2 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Imaging 2 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Imaging 2 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Imaging 3 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Imaging 3 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Imaging 3 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Imaging 3 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Imaging 3 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Lab 1 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Lab 1 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Lab 1 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Lab 1 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Lab 1 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Lab 2 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Lab 2 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Lab 2 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Lab 2 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Lab 2 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Lockers Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Lockers Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Lockers Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Lockers Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Lockers Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Lounge 1 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Lounge 1 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Lounge 1 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Lounge 1 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Lounge 1 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Lounge 2 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Lounge 2 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Lounge 2 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Lounge 2 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Lounge 2 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Nurse Station 1 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Nurse Station 1 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Nurse Station 1 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Nurse Station 1 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Nurse Station 1 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Nurse Station 2 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Nurse Station 2 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Nurse Station 2 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Nurse Station 2 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Nurse Station 2 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Office 1 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Office 1 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Office 1 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Office 1 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Office 1 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Office 2 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Office 2 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Office 2 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Office 2 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Office 2 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Office 3 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Office 3 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Office 3 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Office 3 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Office 3 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Office 4 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Office 4 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Office 4 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Office 4 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Office 4 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 PACU Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 PACU Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 PACU Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 PACU Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 PACU Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Patient 1 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Patient 1 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Patient 1 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Patient 1 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Patient 1 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Patient 2 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Patient 2 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Patient 2 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Patient 2 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Patient 2 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Procedure 1 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Procedure 1 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Procedure 1 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Procedure 1 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Procedure 1 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Procedure 2 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Procedure 2 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Procedure 2 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Procedure 2 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Procedure 2 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Reception Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Reception Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Reception Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Reception Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Reception Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Restroom 1 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Restroom 1 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Restroom 1 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Restroom 1 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Restroom 1 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Restroom 2 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Restroom 2 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Restroom 2 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Restroom 2 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Restroom 2 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Soil 1 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Soil 1 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Soil 1 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Soil 1 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Soil 1 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Soil 2 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Soil 2 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Soil 2 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Soil 2 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Soil 2 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Sterilizing Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Sterilizing Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Sterilizing Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Sterilizing Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Sterilizing Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Storage 1 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Storage 1 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Storage 1 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Storage 1 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Storage 1 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Storage 2 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Storage 2 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Storage 2 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Storage 2 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Storage 2 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Trauma Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Trauma Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Trauma Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Trauma Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Trauma Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Triage Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Triage Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Triage Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Triage Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Triage Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 2 Waiting Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 2 Waiting Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 2 Waiting Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 2 Waiting Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 2 Waiting Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 3 Clean Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 3 Clean Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Clean Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 3 Clean Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Clean Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 3 Elevator Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 3 Elevator Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Elevator Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 3 Elevator Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Elevator Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 3 Exam Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 3 Exam Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Exam Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 3 Exam Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Exam Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 3 ICU Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 3 ICU Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 ICU Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 3 ICU Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 ICU Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 3 Nurse Station 1 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 3 Nurse Station 1 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Nurse Station 1 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 3 Nurse Station 1 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Nurse Station 1 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 3 Nurse Station 2 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 3 Nurse Station 2 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Nurse Station 2 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 3 Nurse Station 2 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Nurse Station 2 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 3 Nursery Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 3 Nursery Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Nursery Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 3 Nursery Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Nursery Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 3 Office Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 3 Office Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Office Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 3 Office Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Office Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 3 Patient 1 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 3 Patient 1 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Patient 1 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 3 Patient 1 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Patient 1 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 3 Patient 2 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 3 Patient 2 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Patient 2 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 3 Patient 2 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Patient 2 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 3 Patient 3 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 3 Patient 3 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Patient 3 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 3 Patient 3 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Patient 3 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 3 Patient 4 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 3 Patient 4 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Patient 4 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 3 Patient 4 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Patient 4 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 3 Patient Corridor 1 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 3 Patient Corridor 1 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Patient Corridor 1 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 3 Patient Corridor 1 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Patient Corridor 1 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 3 Patient Corridor 2 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 3 Patient Corridor 2 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Patient Corridor 2 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 3 Patient Corridor 2 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Patient Corridor 2 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 3 Procedure Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 3 Procedure Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Procedure Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 3 Procedure Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Procedure Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 3 Soil Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 3 Soil Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Soil Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 3 Soil Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Soil Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 3 Supply Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 3 Supply Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Supply Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 3 Supply Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Supply Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 3 Triage Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 3 Triage Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Triage Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 3 Triage Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Triage Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 3 Waiting Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 3 Waiting Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 3 Waiting Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 3 Waiting Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 3 Waiting Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 4-6 Clean Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 4-6 Clean Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Clean Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 4-6 Clean Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Clean Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 4-6 Elevator Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 4-6 Elevator Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Elevator Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 4-6 Elevator Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Elevator Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 4-6 Nurse Station Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 4-6 Nurse Station Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Nurse Station Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 4-6 Nurse Station Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Nurse Station Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 4-6 Office Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 4-6 Office Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Office Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 4-6 Office Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Office Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 4-6 Patient 1 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 4-6 Patient 1 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Patient 1 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 4-6 Patient 1 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Patient 1 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 4-6 Patient 2 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 4-6 Patient 2 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Patient 2 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 4-6 Patient 2 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Patient 2 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 4-6 Patient 3 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 4-6 Patient 3 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Patient 3 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 4-6 Patient 3 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Patient 3 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 4-6 Patient 4 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 4-6 Patient 4 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Patient 4 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 4-6 Patient 4 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Patient 4 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 4-6 Patient Corridor 1 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 4-6 Patient Corridor 1 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Patient Corridor 1 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 4-6 Patient Corridor 1 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Patient Corridor 1 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 4-6 Patient Corridor 2 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 4-6 Patient Corridor 2 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Patient Corridor 2 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 4-6 Patient Corridor 2 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Patient Corridor 2 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 4-6 Soil Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 4-6 Soil Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Soil Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 4-6 Soil Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Soil Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 4-6 Supply Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 4-6 Supply Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 4-6 Supply Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 4-6 Supply Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 4-6 Supply Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 7 Clean Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 7 Clean Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 7 Clean Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 7 Clean Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 7 Clean Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 7 Elevator Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 7 Elevator Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 7 Elevator Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 7 Elevator Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 7 Elevator Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 7 Nurse Station Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 7 Nurse Station Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 7 Nurse Station Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 7 Nurse Station Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 7 Nurse Station Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 7 Office Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 7 Office Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 7 Office Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 7 Office Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 7 Office Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 7 Patient 1 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 7 Patient 1 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 7 Patient 1 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 7 Patient 1 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 7 Patient 1 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 7 Patient 2 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 7 Patient 2 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 7 Patient 2 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 7 Patient 2 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 7 Patient 2 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 7 Patient 3 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 7 Patient 3 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 7 Patient 3 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 7 Patient 3 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 7 Patient 3 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 7 Patient 4 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 7 Patient 4 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 7 Patient 4 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 7 Patient 4 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 7 Patient 4 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 7 Patient Corridor 1 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 7 Patient Corridor 1 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 7 Patient Corridor 1 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 7 Patient Corridor 1 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 7 Patient Corridor 1 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 7 Patient Corridor 2 Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 7 Patient Corridor 2 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 7 Patient Corridor 2 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 7 Patient Corridor 2 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 7 Patient Corridor 2 Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 7 Soil Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 7 Soil Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 7 Soil Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 7 Soil Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 7 Soil Heat Pump Heat Coil Water Outlet Node"
        },
        "Floor 7 Supply Heat Pump Heat Coil": {
            "air_inlet_node_name": "Floor 7 Supply Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "Floor 7 Supply Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "Floor 7 Supply Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "Floor 7 Supply Heat Pump Heat Coil Water Outlet Node"
        },
        "MOB Floor 1 Core Heat Pump Heat Coil": {
            "air_inlet_node_name": "MOB Floor 1 Core Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "MOB Floor 1 Core Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "MOB Floor 1 Core Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "MOB Floor 1 Core Heat Pump Heat Coil Water Outlet Node"
        },
        "MOB Floor 1 Perimeter 1 Heat Pump Heat Coil": {
            "air_inlet_node_name": "MOB Floor 1 Perimeter 1 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "MOB Floor 1 Perimeter 1 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "MOB Floor 1 Perimeter 1 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "MOB Floor 1 Perimeter 1 Heat Pump Heat Coil Water Outlet Node"
        },
        "MOB Floor 1 Perimeter 2 Heat Pump Heat Coil": {
            "air_inlet_node_name": "MOB Floor 1 Perimeter 2 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "MOB Floor 1 Perimeter 2 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "MOB Floor 1 Perimeter 2 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "MOB Floor 1 Perimeter 2 Heat Pump Heat Coil Water Outlet Node"
        },
        "MOB Floor 1 Perimeter 3 Heat Pump Heat Coil": {
            "air_inlet_node_name": "MOB Floor 1 Perimeter 3 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "MOB Floor 1 Perimeter 3 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "MOB Floor 1 Perimeter 3 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "MOB Floor 1 Perimeter 3 Heat Pump Heat Coil Water Outlet Node"
        },
        "MOB Floor 2-4 Core Heat Pump Heat Coil": {
            "air_inlet_node_name": "MOB Floor 2-4 Core Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "MOB Floor 2-4 Core Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "MOB Floor 2-4 Core Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "MOB Floor 2-4 Core Heat Pump Heat Coil Water Outlet Node"
        },
        "MOB Floor 2-4 Perimeter 1 Heat Pump Heat Coil": {
            "air_inlet_node_name": "MOB Floor 2-4 Perimeter 1 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "MOB Floor 2-4 Perimeter 1 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "MOB Floor 2-4 Perimeter 1 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "MOB Floor 2-4 Perimeter 1 Heat Pump Heat Coil Water Outlet Node"
        },
        "MOB Floor 2-4 Perimeter 2 Heat Pump Heat Coil": {
            "air_inlet_node_name": "MOB Floor 2-4 Perimeter 2 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "MOB Floor 2-4 Perimeter 2 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "MOB Floor 2-4 Perimeter 2 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "MOB Floor 2-4 Perimeter 2 Heat Pump Heat Coil Water Outlet Node"
        },
        "MOB Floor 2-4 Perimeter 3 Heat Pump Heat Coil": {
            "air_inlet_node_name": "MOB Floor 2-4 Perimeter 3 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "MOB Floor 2-4 Perimeter 3 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "MOB Floor 2-4 Perimeter 3 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "MOB Floor 2-4 Perimeter 3 Heat Pump Heat Coil Water Outlet Node"
        },
        "MOB Floor 2-4 Perimeter 4 Heat Pump Heat Coil": {
            "air_inlet_node_name": "MOB Floor 2-4 Perimeter 4 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "MOB Floor 2-4 Perimeter 4 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "MOB Floor 2-4 Perimeter 4 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "MOB Floor 2-4 Perimeter 4 Heat Pump Heat Coil Water Outlet Node"
        },
        "MOB Floor 5 Core Heat Pump Heat Coil": {
            "air_inlet_node_name": "MOB Floor 5 Core Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "MOB Floor 5 Core Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "MOB Floor 5 Core Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "MOB Floor 5 Core Heat Pump Heat Coil Water Outlet Node"
        },
        "MOB Floor 5 Perimeter 1 Heat Pump Heat Coil": {
            "air_inlet_node_name": "MOB Floor 5 Perimeter 1 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "MOB Floor 5 Perimeter 1 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "MOB Floor 5 Perimeter 1 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "MOB Floor 5 Perimeter 1 Heat Pump Heat Coil Water Outlet Node"
        },
        "MOB Floor 5 Perimeter 2 Heat Pump Heat Coil": {
            "air_inlet_node_name": "MOB Floor 5 Perimeter 2 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "MOB Floor 5 Perimeter 2 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "MOB Floor 5 Perimeter 2 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "MOB Floor 5 Perimeter 2 Heat Pump Heat Coil Water Outlet Node"
        },
        "MOB Floor 5 Perimeter 3 Heat Pump Heat Coil": {
            "air_inlet_node_name": "MOB Floor 5 Perimeter 3 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "MOB Floor 5 Perimeter 3 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "MOB Floor 5 Perimeter 3 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "MOB Floor 5 Perimeter 3 Heat Pump Heat Coil Water Outlet Node"
        },
        "MOB Floor 5 Perimeter 4 Heat Pump Heat Coil": {
            "air_inlet_node_name": "MOB Floor 5 Perimeter 4 Heat Pump Heat Coil Air Inlet Node",
            "air_outlet_node_name": "MOB Floor 5 Perimeter 4 Heat Pump Sup Heat Coil Air Inlet Node",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 5,
            "heating_capacity_curve_name": "HeatCapCurve",
            "heating_power_consumption_curve_name": "HeatPowCurve",
            "rated_air_flow_rate": "Autosize",
            "rated_entering_air_dry_bulb_temperature": 20.0,
            "rated_entering_water_temperature": 20.0,
            "rated_water_flow_rate": "Autosize",
            "ratio_of_rated_heating_capacity_to_rated_cooling_capacity": 1.0,
            "water_inlet_node_name": "MOB Floor 5 Perimeter 4 Heat Pump Heat Coil Water Inlet Node",
            "water_outlet_node_name": "MOB Floor 5 Perimeter 4 Heat Pump Heat Coil Water Outlet Node"
        }
    },
    "ComponentCost:LineItem": {
        "Daylighting:Floor 1 Conference": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Conference",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 1 Dining": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Dining",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 1 Elevator": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Elevator",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 1 Laundry": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Laundry",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 1 Lobby": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Lobby",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 1 Office 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 1",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 1 Office 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 2",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 1 Office 3": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 3",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 1 Office 3 Perimeter 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 3 Perimeter 1",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 1 Office 3 Perimeter 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 3 Perimeter 2",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 1 Office 3 Perimeter 3": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 3 Perimeter 3",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 1 Reception": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Reception",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 2 Corridor": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Corridor",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 2 Elevator": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Elevator",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 2 Lounge 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Lounge 2",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 2 Nurse Station 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Nurse Station 2",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 2 Office 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Office 2",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 2 Office 4": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Office 4",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 2 Reception": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Reception",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 2 Waiting": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Waiting",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 3 Elevator": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Elevator",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 3 Nurse Station 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Nurse Station 1",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 3 Nurse Station 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Nurse Station 2",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 3 Office": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Office",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 3 Patient Corridor 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient Corridor 1",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 3 Patient Corridor 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient Corridor 2",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 3 Waiting": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Waiting",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 4-6 Elevator": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Elevator",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 4-6 Nurse Station": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Nurse Station",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 4-6 Office": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Office",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 4-6 Patient Corridor 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient Corridor 1",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 4-6 Patient Corridor 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient Corridor 2",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 7 Elevator": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Elevator",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 7 Nurse Station": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Nurse Station",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 7 Office": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Office",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 7 Patient Corridor 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient Corridor 1",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:Floor 7 Patient Corridor 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient Corridor 2",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:MOB Floor 1 Perimeter 1": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 1 Perimeter 1",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:MOB Floor 1 Perimeter 2": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 1 Perimeter 2",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:MOB Floor 1 Perimeter 3": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 1 Perimeter 3",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:MOB Floor 2-4 Perimeter 1": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 1",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:MOB Floor 2-4 Perimeter 2": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 2",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:MOB Floor 2-4 Perimeter 3": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 3",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:MOB Floor 2-4 Perimeter 4": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 4",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:MOB Floor 5 Perimeter 1": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 1",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:MOB Floor 5 Perimeter 2": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 2",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:MOB Floor 5 Perimeter 3": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 3",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "Daylighting:MOB Floor 5 Perimeter 4": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 4",
            "line_item_type": "Daylighting:Controls",
            "quantity": 1.0
        },
        "ElectricEquipment:Floor 1 Cafe:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Cafe",
            "line_item_type": "General",
            "quantity": 0.4031
        },
        "ElectricEquipment:Floor 1 Clean:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Clean",
            "line_item_type": "General",
            "quantity": 0.9601
        },
        "ElectricEquipment:Floor 1 Conference:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Conference",
            "line_item_type": "General",
            "quantity": 0.6171
        },
        "ElectricEquipment:Floor 1 Dining:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Dining",
            "line_item_type": "General",
            "quantity": 0.4936
        },
        "ElectricEquipment:Floor 1 Elevator:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Elevator",
            "line_item_type": "General",
            "quantity": 0.1806
        },
        "ElectricEquipment:Floor 1 Exam:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Exam",
            "line_item_type": "General",
            "quantity": 2.639
        },
        "ElectricEquipment:Floor 1 Food Storage:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Food Storage",
            "line_item_type": "General",
            "quantity": 2.0083
        },
        "ElectricEquipment:Floor 1 Food Storage:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Food Storage",
            "line_item_type": "General",
            "quantity": 35.1578
        },
        "ElectricEquipment:Floor 1 Gas Storage:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Gas Storage",
            "line_item_type": "General",
            "quantity": 0.6238
        },
        "ElectricEquipment:Floor 1 Imaging:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Imaging",
            "line_item_type": "General",
            "quantity": 1.5194
        },
        "ElectricEquipment:Floor 1 Imaging:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Imaging",
            "line_item_type": "General",
            "quantity": 12.1598
        },
        "ElectricEquipment:Floor 1 Kitchen:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Kitchen",
            "line_item_type": "General",
            "quantity": 2.0083
        },
        "ElectricEquipment:Floor 1 Kitchen:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Kitchen",
            "line_item_type": "General",
            "quantity": 35.1578
        },
        "ElectricEquipment:Floor 1 Lab 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Lab 1",
            "line_item_type": "General",
            "quantity": 1.9993
        },
        "ElectricEquipment:Floor 1 Lab 1:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Lab 1",
            "line_item_type": "General",
            "quantity": 5.9997
        },
        "ElectricEquipment:Floor 1 Lab 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Lab 2",
            "line_item_type": "General",
            "quantity": 4.8982
        },
        "ElectricEquipment:Floor 1 Lab 2:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Lab 2",
            "line_item_type": "General",
            "quantity": 14.6992
        },
        "ElectricEquipment:Floor 1 Laundry:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Laundry",
            "line_item_type": "General",
            "quantity": 1.1176
        },
        "ElectricEquipment:Floor 1 Lobby:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Lobby",
            "line_item_type": "General",
            "quantity": 0.3763
        },
        "ElectricEquipment:Floor 1 Lounge:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Lounge",
            "line_item_type": "General",
            "quantity": 0.1284
        },
        "ElectricEquipment:Floor 1 Mech 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Mech 1",
            "line_item_type": "General",
            "quantity": 0.8127
        },
        "ElectricEquipment:Floor 1 Mech 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Mech 2",
            "line_item_type": "General",
            "quantity": 1.0836
        },
        "ElectricEquipment:Floor 1 Office 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 1",
            "line_item_type": "General",
            "quantity": 3.6887
        },
        "ElectricEquipment:Floor 1 Office 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 2",
            "line_item_type": "General",
            "quantity": 2.841
        },
        "ElectricEquipment:Floor 1 Office 3 Perimeter 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 3 Perimeter 1",
            "line_item_type": "General",
            "quantity": 1.4432
        },
        "ElectricEquipment:Floor 1 Office 3 Perimeter 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 3 Perimeter 2",
            "line_item_type": "General",
            "quantity": 0.9147
        },
        "ElectricEquipment:Floor 1 Office 3 Perimeter 3:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 3 Perimeter 3",
            "line_item_type": "General",
            "quantity": 1.4432
        },
        "ElectricEquipment:Floor 1 Office 3:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 3",
            "line_item_type": "General",
            "quantity": 9.8939
        },
        "ElectricEquipment:Floor 1 Patient:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Patient",
            "line_item_type": "General",
            "quantity": 1.7993
        },
        "ElectricEquipment:Floor 1 Pharmacy:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Pharmacy",
            "line_item_type": "General",
            "quantity": 5.9978
        },
        "ElectricEquipment:Floor 1 Physical Therapy:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Physical Therapy",
            "line_item_type": "General",
            "quantity": 4.9182
        },
        "ElectricEquipment:Floor 1 Receiving:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Receiving",
            "line_item_type": "General",
            "quantity": 2.2352
        },
        "ElectricEquipment:Floor 1 Reception:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Reception",
            "line_item_type": "General",
            "quantity": 0.0562
        },
        "ElectricEquipment:Floor 1 Storage:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Storage",
            "line_item_type": "General",
            "quantity": 5.398
        },
        "ElectricEquipment:Floor 1 Waiting:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Waiting",
            "line_item_type": "General",
            "quantity": 0.1525
        },
        "ElectricEquipment:Floor 2 Chapel:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Chapel",
            "line_item_type": "General",
            "quantity": 1.0196
        },
        "ElectricEquipment:Floor 2 Clean 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Clean 1",
            "line_item_type": "General",
            "quantity": 0.9661
        },
        "ElectricEquipment:Floor 2 Clean 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Clean 2",
            "line_item_type": "General",
            "quantity": 0.6401
        },
        "ElectricEquipment:Floor 2 Corridor:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Corridor",
            "line_item_type": "General",
            "quantity": 0.5217
        },
        "ElectricEquipment:Floor 2 Elevator:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Elevator",
            "line_item_type": "General",
            "quantity": 0.1806
        },
        "ElectricEquipment:Floor 2 Exam 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Exam 1",
            "line_item_type": "General",
            "quantity": 4.1985
        },
        "ElectricEquipment:Floor 2 Exam 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Exam 2",
            "line_item_type": "General",
            "quantity": 1.3495
        },
        "ElectricEquipment:Floor 2 Exam 3:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Exam 3",
            "line_item_type": "General",
            "quantity": 4.0485
        },
        "ElectricEquipment:Floor 2 Exam 4:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Exam 4",
            "line_item_type": "General",
            "quantity": 3.9985
        },
        "ElectricEquipment:Floor 2 Gift Shop:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Gift Shop",
            "line_item_type": "General",
            "quantity": 0.8997
        },
        "ElectricEquipment:Floor 2 Imaging 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Imaging 1",
            "line_item_type": "General",
            "quantity": 2.3092
        },
        "ElectricEquipment:Floor 2 Imaging 1:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Imaging 1",
            "line_item_type": "General",
            "quantity": 18.4797
        },
        "ElectricEquipment:Floor 2 Imaging 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Imaging 2",
            "line_item_type": "General",
            "quantity": 3.3988
        },
        "ElectricEquipment:Floor 2 Imaging 2:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Imaging 2",
            "line_item_type": "General",
            "quantity": 27.1996
        },
        "ElectricEquipment:Floor 2 Imaging 3:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Imaging 3",
            "line_item_type": "General",
            "quantity": 3.9985
        },
        "ElectricEquipment:Floor 2 Imaging 3:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Imaging 3",
            "line_item_type": "General",
            "quantity": 31.9995
        },
        "ElectricEquipment:Floor 2 Lab 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Lab 1",
            "line_item_type": "General",
            "quantity": 2.2792
        },
        "ElectricEquipment:Floor 2 Lab 1:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Lab 1",
            "line_item_type": "General",
            "quantity": 6.8396
        },
        "ElectricEquipment:Floor 2 Lab 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Lab 2",
            "line_item_type": "General",
            "quantity": 3.3988
        },
        "ElectricEquipment:Floor 2 Lab 2:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Lab 2",
            "line_item_type": "General",
            "quantity": 10.1995
        },
        "ElectricEquipment:Floor 2 Lockers:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Lockers",
            "line_item_type": "General",
            "quantity": 0.1874
        },
        "ElectricEquipment:Floor 2 Lounge 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Lounge 1",
            "line_item_type": "General",
            "quantity": 0.1204
        },
        "ElectricEquipment:Floor 2 Lounge 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Lounge 2",
            "line_item_type": "General",
            "quantity": 0.0878
        },
        "ElectricEquipment:Floor 2 Nurse Station 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Nurse Station 1",
            "line_item_type": "General",
            "quantity": 0.3224
        },
        "ElectricEquipment:Floor 2 Nurse Station 1:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Nurse Station 1",
            "line_item_type": "General",
            "quantity": 0.6448
        },
        "ElectricEquipment:Floor 2 Nurse Station 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Nurse Station 2",
            "line_item_type": "General",
            "quantity": 0.9996
        },
        "ElectricEquipment:Floor 2 Nurse Station 2:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Nurse Station 2",
            "line_item_type": "General",
            "quantity": 1.9993
        },
        "ElectricEquipment:Floor 2 Office 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Office 1",
            "line_item_type": "General",
            "quantity": 1.1696
        },
        "ElectricEquipment:Floor 2 Office 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Office 2",
            "line_item_type": "General",
            "quantity": 0.9597
        },
        "ElectricEquipment:Floor 2 Office 3:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Office 3",
            "line_item_type": "General",
            "quantity": 1.4995
        },
        "ElectricEquipment:Floor 2 Office 4:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Office 4",
            "line_item_type": "General",
            "quantity": 1.7494
        },
        "ElectricEquipment:Floor 2 Operating:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Operating",
            "line_item_type": "General",
            "quantity": 19.269
        },
        "ElectricEquipment:Floor 2 Operating:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Operating",
            "line_item_type": "General",
            "quantity": 57.8249
        },
        "ElectricEquipment:Floor 2 PACU:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 PACU",
            "line_item_type": "General",
            "quantity": 4.0485
        },
        "ElectricEquipment:Floor 2 PACU:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 PACU",
            "line_item_type": "General",
            "quantity": 4.0485
        },
        "ElectricEquipment:Floor 2 Patient 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Patient 1",
            "line_item_type": "General",
            "quantity": 3.4068
        },
        "ElectricEquipment:Floor 2 Patient 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Patient 2",
            "line_item_type": "General",
            "quantity": 2.805
        },
        "ElectricEquipment:Floor 2 Procedure 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Procedure 1",
            "line_item_type": "General",
            "quantity": 2.5191
        },
        "ElectricEquipment:Floor 2 Procedure 1:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Procedure 1",
            "line_item_type": "General",
            "quantity": 7.5596
        },
        "ElectricEquipment:Floor 2 Procedure 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Procedure 2",
            "line_item_type": "General",
            "quantity": 1.3595
        },
        "ElectricEquipment:Floor 2 Procedure 2:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Procedure 2",
            "line_item_type": "General",
            "quantity": 4.0798
        },
        "ElectricEquipment:Floor 2 Reception:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Reception",
            "line_item_type": "General",
            "quantity": 0.1756
        },
        "ElectricEquipment:Floor 2 Restroom 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Restroom 1",
            "line_item_type": "General",
            "quantity": 0.0642
        },
        "ElectricEquipment:Floor 2 Restroom 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Restroom 2",
            "line_item_type": "General",
            "quantity": 0.0903
        },
        "ElectricEquipment:Floor 2 Sterilizing:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Sterilizing",
            "line_item_type": "General",
            "quantity": 1.3595
        },
        "ElectricEquipment:Floor 2 Sterilizing:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Sterilizing",
            "line_item_type": "General",
            "quantity": 6.8001
        },
        "ElectricEquipment:Floor 2 Storage 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Storage 1",
            "line_item_type": "General",
            "quantity": 1.4995
        },
        "ElectricEquipment:Floor 2 Storage 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Storage 2",
            "line_item_type": "General",
            "quantity": 0.6398
        },
        "ElectricEquipment:Floor 2 Trauma:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Trauma",
            "line_item_type": "General",
            "quantity": 4.4784
        },
        "ElectricEquipment:Floor 2 Trauma:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Trauma",
            "line_item_type": "General",
            "quantity": 13.4393
        },
        "ElectricEquipment:Floor 2 Triage:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Triage",
            "line_item_type": "General",
            "quantity": 0.8747
        },
        "ElectricEquipment:Floor 2 Waiting:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Waiting",
            "line_item_type": "General",
            "quantity": 0.3913
        },
        "ElectricEquipment:Floor 3 Clean:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Clean",
            "line_item_type": "General",
            "quantity": 1.0001
        },
        "ElectricEquipment:Floor 3 Elevator:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Elevator",
            "line_item_type": "General",
            "quantity": 0.1806
        },
        "ElectricEquipment:Floor 3 Exam:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Exam",
            "line_item_type": "General",
            "quantity": 2.699
        },
        "ElectricEquipment:Floor 3 ICU:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 ICU",
            "line_item_type": "General",
            "quantity": 2.0992
        },
        "ElectricEquipment:Floor 3 ICU:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 ICU",
            "line_item_type": "General",
            "quantity": 2.0992
        },
        "ElectricEquipment:Floor 3 Nurse Station 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Nurse Station 1",
            "line_item_type": "General",
            "quantity": 0.7517
        },
        "ElectricEquipment:Floor 3 Nurse Station 1:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Nurse Station 1",
            "line_item_type": "General",
            "quantity": 1.5035
        },
        "ElectricEquipment:Floor 3 Nurse Station 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Nurse Station 2",
            "line_item_type": "General",
            "quantity": 0.5998
        },
        "ElectricEquipment:Floor 3 Nurse Station 2:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Nurse Station 2",
            "line_item_type": "General",
            "quantity": 1.1996
        },
        "ElectricEquipment:Floor 3 Nursery:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Nursery",
            "line_item_type": "General",
            "quantity": 0.9896
        },
        "ElectricEquipment:Floor 3 Office:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Office",
            "line_item_type": "General",
            "quantity": 1.3495
        },
        "ElectricEquipment:Floor 3 Operating:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Operating",
            "line_item_type": "General",
            "quantity": 1.7994
        },
        "ElectricEquipment:Floor 3 Operating:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Operating",
            "line_item_type": "General",
            "quantity": 5.3999
        },
        "ElectricEquipment:Floor 3 Patient 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient 1",
            "line_item_type": "General",
            "quantity": 4.9982
        },
        "ElectricEquipment:Floor 3 Patient 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient 2",
            "line_item_type": "General",
            "quantity": 4.9982
        },
        "ElectricEquipment:Floor 3 Patient 3:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient 3",
            "line_item_type": "General",
            "quantity": 3.9486
        },
        "ElectricEquipment:Floor 3 Patient 4:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient 4",
            "line_item_type": "General",
            "quantity": 3.9486
        },
        "ElectricEquipment:Floor 3 Patient Corridor 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient Corridor 1",
            "line_item_type": "General",
            "quantity": 0.3355
        },
        "ElectricEquipment:Floor 3 Patient Corridor 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient Corridor 2",
            "line_item_type": "General",
            "quantity": 0.3355
        },
        "ElectricEquipment:Floor 3 Procedure:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Procedure",
            "line_item_type": "General",
            "quantity": 0.7197
        },
        "ElectricEquipment:Floor 3 Procedure:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Procedure",
            "line_item_type": "General",
            "quantity": 2.1599
        },
        "ElectricEquipment:Floor 3 Supply:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Supply",
            "line_item_type": "General",
            "quantity": 3.6787
        },
        "ElectricEquipment:Floor 3 Triage:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Triage",
            "line_item_type": "General",
            "quantity": 1.4995
        },
        "ElectricEquipment:Floor 3 Waiting:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Waiting",
            "line_item_type": "General",
            "quantity": 0.0993
        },
        "ElectricEquipment:Floor 4-6 Clean:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Clean",
            "line_item_type": "General",
            "quantity": 3.0003
        },
        "ElectricEquipment:Floor 4-6 Elevator:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Elevator",
            "line_item_type": "General",
            "quantity": 0.5418
        },
        "ElectricEquipment:Floor 4-6 Nurse Station:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Nurse Station",
            "line_item_type": "General",
            "quantity": 2.2552
        },
        "ElectricEquipment:Floor 4-6 Nurse Station:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Nurse Station",
            "line_item_type": "General",
            "quantity": 4.5104
        },
        "ElectricEquipment:Floor 4-6 Office:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Office",
            "line_item_type": "General",
            "quantity": 2.2492
        },
        "ElectricEquipment:Floor 4-6 Patient 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient 1",
            "line_item_type": "General",
            "quantity": 14.9946
        },
        "ElectricEquipment:Floor 4-6 Patient 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient 2",
            "line_item_type": "General",
            "quantity": 14.9946
        },
        "ElectricEquipment:Floor 4-6 Patient 3:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient 3",
            "line_item_type": "General",
            "quantity": 11.8457
        },
        "ElectricEquipment:Floor 4-6 Patient 4:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient 4",
            "line_item_type": "General",
            "quantity": 11.8457
        },
        "ElectricEquipment:Floor 4-6 Patient Corridor 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient Corridor 1",
            "line_item_type": "General",
            "quantity": 1.0066
        },
        "ElectricEquipment:Floor 4-6 Patient Corridor 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient Corridor 2",
            "line_item_type": "General",
            "quantity": 1.0066
        },
        "ElectricEquipment:Floor 4-6 Supply:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Supply",
            "line_item_type": "General",
            "quantity": 11.036
        },
        "ElectricEquipment:Floor 7 Clean:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Clean",
            "line_item_type": "General",
            "quantity": 1.0001
        },
        "ElectricEquipment:Floor 7 Elevator:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Elevator",
            "line_item_type": "General",
            "quantity": 0.1806
        },
        "ElectricEquipment:Floor 7 Nurse Station:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Nurse Station",
            "line_item_type": "General",
            "quantity": 0.7517
        },
        "ElectricEquipment:Floor 7 Nurse Station:ElecProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Nurse Station",
            "line_item_type": "General",
            "quantity": 1.5035
        },
        "ElectricEquipment:Floor 7 Office:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Office",
            "line_item_type": "General",
            "quantity": 0.7497
        },
        "ElectricEquipment:Floor 7 Patient 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient 1",
            "line_item_type": "General",
            "quantity": 4.9982
        },
        "ElectricEquipment:Floor 7 Patient 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient 2",
            "line_item_type": "General",
            "quantity": 4.9982
        },
        "ElectricEquipment:Floor 7 Patient 3:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient 3",
            "line_item_type": "General",
            "quantity": 3.9486
        },
        "ElectricEquipment:Floor 7 Patient 4:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient 4",
            "line_item_type": "General",
            "quantity": 3.9486
        },
        "ElectricEquipment:Floor 7 Patient Corridor 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient Corridor 1",
            "line_item_type": "General",
            "quantity": 0.3355
        },
        "ElectricEquipment:Floor 7 Patient Corridor 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient Corridor 2",
            "line_item_type": "General",
            "quantity": 0.3355
        },
        "ElectricEquipment:Floor 7 Supply:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Supply",
            "line_item_type": "General",
            "quantity": 3.6787
        },
        "ElectricEquipment:MOB Floor 1 Core:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 1 Core",
            "line_item_type": "General",
            "quantity": 6.885
        },
        "ElectricEquipment:MOB Floor 1 Perimeter 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 1 Perimeter 1",
            "line_item_type": "General",
            "quantity": 1.1433
        },
        "ElectricEquipment:MOB Floor 1 Perimeter 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 1 Perimeter 2",
            "line_item_type": "General",
            "quantity": 0.8247
        },
        "ElectricEquipment:MOB Floor 1 Perimeter 3:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 1 Perimeter 3",
            "line_item_type": "General",
            "quantity": 1.1433
        },
        "ElectricEquipment:MOB Floor 2-4 Core:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Core",
            "line_item_type": "General",
            "quantity": 18.5183
        },
        "ElectricEquipment:MOB Floor 2-4 Perimeter 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 1",
            "line_item_type": "General",
            "quantity": 3.2613
        },
        "ElectricEquipment:MOB Floor 2-4 Perimeter 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 2",
            "line_item_type": "General",
            "quantity": 2.4741
        },
        "ElectricEquipment:MOB Floor 2-4 Perimeter 3:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 3",
            "line_item_type": "General",
            "quantity": 3.2613
        },
        "ElectricEquipment:MOB Floor 2-4 Perimeter 4:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 4",
            "line_item_type": "General",
            "quantity": 2.4741
        },
        "ElectricEquipment:MOB Floor 5 Core:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Core",
            "line_item_type": "General",
            "quantity": 6.1728
        },
        "ElectricEquipment:MOB Floor 5 Perimeter 1:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 1",
            "line_item_type": "General",
            "quantity": 1.0871
        },
        "ElectricEquipment:MOB Floor 5 Perimeter 2:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 2",
            "line_item_type": "General",
            "quantity": 0.8247
        },
        "ElectricEquipment:MOB Floor 5 Perimeter 3:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 3",
            "line_item_type": "General",
            "quantity": 1.0871
        },
        "ElectricEquipment:MOB Floor 5 Perimeter 4:ElecPlug": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 4",
            "line_item_type": "General",
            "quantity": 0.8247
        },
        "Electricity:MOB Floor 5 Perimeter 4:Building Elevators": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 4",
            "line_item_type": "General",
            "quantity": 203.699
        },
        "Fixed Shading:Floor 1 Conference Ext Wall:shading_south_1": {
            "cost_per_area": 0.0,
            "item_name": "Floor 1 Conference Ext Wall:shading_south_1",
            "line_item_type": "Shading:Zone:Detailed"
        },
        "Fixed Shading:Floor 1 Elevator Ext Wall:shading_south_1": {
            "cost_per_area": 0.0,
            "item_name": "Floor 1 Elevator Ext Wall:shading_south_1",
            "line_item_type": "Shading:Zone:Detailed"
        },
        "Fixed Shading:Floor 1 Office 3 Perimeter 3 Ext Wall 2:shading_south_1": {
            "cost_per_area": 0.0,
            "item_name": "Floor 1 Office 3 Perimeter 3 Ext Wall 2:shading_south_1",
            "line_item_type": "Shading:Zone:Detailed"
        },
        "Fixed Shading:Floor 2 Chapel Ext Wall 2:shading_south_1": {
            "cost_per_area": 0.0,
            "item_name": "Floor 2 Chapel Ext Wall 2:shading_south_1",
            "line_item_type": "Shading:Zone:Detailed"
        },
        "Fixed Shading:Floor 2 Elevator Ext Wall:shading_south_1": {
            "cost_per_area": 0.0,
            "item_name": "Floor 2 Elevator Ext Wall:shading_south_1",
            "line_item_type": "Shading:Zone:Detailed"
        },
        "Fixed Shading:Floor 2 Exam 1 Ext Wall 2:shading_south_1": {
            "cost_per_area": 0.0,
            "item_name": "Floor 2 Exam 1 Ext Wall 2:shading_south_1",
            "line_item_type": "Shading:Zone:Detailed"
        },
        "Fixed Shading:Floor 2 Gift Shop Ext Wall:shading_south_1": {
            "cost_per_area": 0.0,
            "item_name": "Floor 2 Gift Shop Ext Wall:shading_south_1",
            "line_item_type": "Shading:Zone:Detailed"
        },
        "Fixed Shading:Floor 2 Imaging 2 Ext Wall:shading_south_1": {
            "cost_per_area": 0.0,
            "item_name": "Floor 2 Imaging 2 Ext Wall:shading_south_1",
            "line_item_type": "Shading:Zone:Detailed"
        },
        "Fixed Shading:Floor 2 Lounge 2 Ext Wall 1:shading_south_1": {
            "cost_per_area": 0.0,
            "item_name": "Floor 2 Lounge 2 Ext Wall 1:shading_south_1",
            "line_item_type": "Shading:Zone:Detailed"
        },
        "Fixed Shading:Floor 2 Office 4 Ext Wall 2:shading_south_1": {
            "cost_per_area": 0.0,
            "item_name": "Floor 2 Office 4 Ext Wall 2:shading_south_1",
            "line_item_type": "Shading:Zone:Detailed"
        },
        "Fixed Shading:Floor 2 Reception Ext Wall:shading_south_1": {
            "cost_per_area": 0.0,
            "item_name": "Floor 2 Reception Ext Wall:shading_south_1",
            "line_item_type": "Shading:Zone:Detailed"
        },
        "Fixed Shading:Floor 2 Restroom 2 Ext Wall:shading_south_1": {
            "cost_per_area": 0.0,
            "item_name": "Floor 2 Restroom 2 Ext Wall:shading_south_1",
            "line_item_type": "Shading:Zone:Detailed"
        },
        "Fixed Shading:Floor 2 Triage Ext Wall:shading_south_1": {
            "cost_per_area": 0.0,
            "item_name": "Floor 2 Triage Ext Wall:shading_south_1",
            "line_item_type": "Shading:Zone:Detailed"
        },
        "Fixed Shading:Floor 3 Elevator Ext Wall 2:shading_south_1": {
            "cost_per_area": 0.0,
            "item_name": "Floor 3 Elevator Ext Wall 2:shading_south_1",
            "line_item_type": "Shading:Zone:Detailed"
        },
        "Fixed Shading:Floor 3 Patient 1 Ext Wall 1:shading_south_1": {
            "cost_per_area": 0.0,
            "item_name": "Floor 3 Patient 1 Ext Wall 1:shading_south_1",
            "line_item_type": "Shading:Zone:Detailed"
        },
        "Fixed Shading:Floor 3 Patient 4 Ext Wall 2:shading_south_1": {
            "cost_per_area": 0.0,
            "item_name": "Floor 3 Patient 4 Ext Wall 2:shading_south_1",
            "line_item_type": "Shading:Zone:Detailed"
        },
        "Fixed Shading:Floor 4-6 Elevator Ext Wall 2:shading_south_1": {
            "cost_per_area": 0.0,
            "item_name": "Floor 4-6 Elevator Ext Wall 2:shading_south_1",
            "line_item_type": "Shading:Zone:Detailed"
        },
        "Fixed Shading:Floor 4-6 Patient 1 Ext Wall 1:shading_south_1": {
            "cost_per_area": 0.0,
            "item_name": "Floor 4-6 Patient 1 Ext Wall 1:shading_south_1",
            "line_item_type": "Shading:Zone:Detailed"
        },
        "Fixed Shading:Floor 4-6 Patient 4 Ext Wall 2:shading_south_1": {
            "cost_per_area": 0.0,
            "item_name": "Floor 4-6 Patient 4 Ext Wall 2:shading_south_1",
            "line_item_type": "Shading:Zone:Detailed"
        },
        "Fixed Shading:Floor 7 Elevator Ext Wall 2:shading_south_1": {
            "cost_per_area": 0.0,
            "item_name": "Floor 7 Elevator Ext Wall 2:shading_south_1",
            "line_item_type": "Shading:Zone:Detailed"
        },
        "Fixed Shading:Floor 7 Patient 1 Ext Wall 1:shading_south_1": {
            "cost_per_area": 0.0,
            "item_name": "Floor 7 Patient 1 Ext Wall 1:shading_south_1",
            "line_item_type": "Shading:Zone:Detailed"
        },
        "Fixed Shading:Floor 7 Patient 4 Ext Wall 2:shading_south_1": {
            "cost_per_area": 0.0,
            "item_name": "Floor 7 Patient 4 Ext Wall 2:shading_south_1",
            "line_item_type": "Shading:Zone:Detailed"
        },
        "Fixed Shading:MOB Floor 1 Perimeter 2 Ext Wall:shading_south_1": {
            "cost_per_area": 0.0,
            "item_name": "MOB Floor 1 Perimeter 2 Ext Wall:shading_south_1",
            "line_item_type": "Shading:Zone:Detailed"
        },
        "Fixed Shading:MOB Floor 2-4 Perimeter 2 Ext Wall:shading_south_1": {
            "cost_per_area": 0.0,
            "item_name": "MOB Floor 2-4 Perimeter 2 Ext Wall:shading_south_1",
            "line_item_type": "Shading:Zone:Detailed"
        },
        "Fixed Shading:MOB Floor 5 Perimeter 2 Ext Wall:shading_south_1": {
            "cost_per_area": 0.0,
            "item_name": "MOB Floor 5 Perimeter 2 Ext Wall:shading_south_1",
            "line_item_type": "Shading:Zone:Detailed"
        },
        "GasEquipment:Floor 1 Food Storage:GasProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Food Storage",
            "line_item_type": "General",
            "quantity": 348.9631
        },
        "GasEquipment:Floor 1 Kitchen:GasProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Kitchen",
            "line_item_type": "General",
            "quantity": 348.9631
        },
        "GasEquipment:Floor 1 Laundry:GasProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Laundry",
            "line_item_type": "General",
            "quantity": 22.3602
        },
        "GasEquipment:Floor 2 Sterilizing:GasProcess": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Sterilizing",
            "line_item_type": "General",
            "quantity": 9.5203
        },
        "Infiltration:Floor 1 Conference": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Conference",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Dining": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Dining",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Elevator": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Elevator",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Exam": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Exam",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Gas Storage": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Gas Storage",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Lab 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Lab 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Laundry": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Laundry",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Lobby": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Lobby",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Mech 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Mech 1",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Mech 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Mech 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Office 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 1",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Office 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Office 3": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 3",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Office 3 Perimeter 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 3 Perimeter 1",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Office 3 Perimeter 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 3 Perimeter 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Office 3 Perimeter 3": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 3 Perimeter 3",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Patient": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Patient",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Receiving": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Receiving",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 1 Reception": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Reception",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Chapel": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Chapel",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Corridor": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Corridor",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Elevator": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Elevator",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Exam 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Exam 1",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Gift Shop": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Gift Shop",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Imaging 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Imaging 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Imaging 3": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Imaging 3",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Lounge 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Lounge 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Nurse Station 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Nurse Station 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Office 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Office 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Office 4": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Office 4",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Operating": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Operating",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 PACU": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 PACU",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Patient 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Patient 1",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Reception": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Reception",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Restroom 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Restroom 1",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Restroom 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Restroom 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Triage": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Triage",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 2 Waiting": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Waiting",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 Elevator": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Elevator",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 ICU": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 ICU",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 Nurse Station 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Nurse Station 1",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 Nurse Station 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Nurse Station 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 Nursery": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Nursery",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 Office": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Office",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 Operating": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Operating",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 Patient 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient 1",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 Patient 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 Patient 3": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient 3",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 Patient 4": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient 4",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 Patient Corridor 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient Corridor 1",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 Patient Corridor 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient Corridor 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 Procedure": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Procedure",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 Supply": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Supply",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 Triage": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Triage",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 3 Waiting": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Waiting",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 4-6 Elevator": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Elevator",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 4-6 Nurse Station": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Nurse Station",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 4-6 Office": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Office",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 4-6 Patient 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient 1",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 4-6 Patient 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 4-6 Patient 3": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient 3",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 4-6 Patient 4": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient 4",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 4-6 Patient Corridor 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient Corridor 1",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 4-6 Patient Corridor 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient Corridor 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 4-6 Supply": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Supply",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 7 Elevator": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Elevator",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 7 Nurse Station": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Nurse Station",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 7 Office": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Office",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 7 Patient 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient 1",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 7 Patient 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 7 Patient 3": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient 3",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 7 Patient 4": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient 4",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 7 Patient Corridor 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient Corridor 1",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 7 Patient Corridor 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient Corridor 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:Floor 7 Supply": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Supply",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:MOB Floor 1 Perimeter 1": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 1 Perimeter 1",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:MOB Floor 1 Perimeter 2": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 1 Perimeter 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:MOB Floor 1 Perimeter 3": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 1 Perimeter 3",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:MOB Floor 2-4 Perimeter 1": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 1",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:MOB Floor 2-4 Perimeter 2": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:MOB Floor 2-4 Perimeter 3": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 3",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:MOB Floor 2-4 Perimeter 4": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 4",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:MOB Floor 5 Perimeter 1": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 1",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:MOB Floor 5 Perimeter 2": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 2",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:MOB Floor 5 Perimeter 3": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 3",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Infiltration:MOB Floor 5 Perimeter 4": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 4",
            "line_item_type": "General",
            "quantity": 0.0
        },
        "Interior Floor": {
            "cost_per_area": 15,
            "item_name": "INT-FLOOR-UNDERSIDE",
            "line_item_type": "Construction"
        },
        "Interior Furnishings": {
            "cost_per_area": 1,
            "item_name": "InteriorFurnishings",
            "line_item_type": "Construction"
        },
        "LIGHTING EQUIP:Floor 1 Cafe": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Cafe",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Clean": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Clean",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Conference": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Conference",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Dining": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Dining",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Elevator": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Elevator",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Exam": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Exam",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Food Storage": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Food Storage",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Gas Storage": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Gas Storage",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Imaging": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Imaging",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Kitchen": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Kitchen",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Lab 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Lab 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Lab 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Lab 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Laundry": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Laundry",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Lobby": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Lobby",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Lounge": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Lounge",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Mech 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Mech 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Mech 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Mech 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Office 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Office 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Office 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Office 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Office 3": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Office 3",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Office 3 Perimeter 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Office 3 Perimeter 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Office 3 Perimeter 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Office 3 Perimeter 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Office 3 Perimeter 3": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Office 3 Perimeter 3",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Patient": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Patient",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Pharmacy": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Pharmacy",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Physical Therapy": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Physical Therapy",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Receiving": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Receiving",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Reception": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Reception",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Soil": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Soil",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Storage": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Storage",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 1 Waiting": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 1 Waiting",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Chapel": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Chapel",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Clean 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Clean 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Clean 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Clean 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Corridor": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Corridor",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Elevator": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Elevator",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Exam 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Exam 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Exam 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Exam 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Exam 3": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Exam 3",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Exam 4": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Exam 4",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Gift Shop": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Gift Shop",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Imaging 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Imaging 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Imaging 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Imaging 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Imaging 3": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Imaging 3",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Lab 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Lab 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Lab 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Lab 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Lockers": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Lockers",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Lounge 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Lounge 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Lounge 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Lounge 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Nurse Station 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Nurse Station 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Nurse Station 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Nurse Station 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Office 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Office 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Office 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Office 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Office 3": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Office 3",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Office 4": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Office 4",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Operating": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Operating",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 PACU": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 PACU",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Patient 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Patient 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Patient 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Patient 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Procedure 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Procedure 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Procedure 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Procedure 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Reception": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Reception",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Restroom 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Restroom 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Restroom 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Restroom 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Soil 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Soil 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Soil 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Soil 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Sterilizing": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Sterilizing",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Storage 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Storage 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Storage 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Storage 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Trauma": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Trauma",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Triage": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Triage",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 2 Waiting": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 2 Waiting",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Clean": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Clean",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Elevator": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Elevator",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Exam": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Exam",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 ICU": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 ICU",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Nurse Station 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Nurse Station 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Nurse Station 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Nurse Station 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Nursery": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Nursery",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Office": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Office",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Operating": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Operating",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Patient 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Patient 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Patient 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Patient 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Patient 3": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Patient 3",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Patient 4": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Patient 4",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Patient Corridor 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Patient Corridor 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Patient Corridor 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Patient Corridor 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Procedure": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Procedure",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Soil": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Soil",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Supply": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Supply",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Triage": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Triage",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 3 Waiting": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 3 Waiting",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 4-6 Clean": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 4-6 Clean",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 4-6 Elevator": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 4-6 Elevator",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 4-6 Nurse Station": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 4-6 Nurse Station",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 4-6 Office": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 4-6 Office",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 4-6 Patient 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 4-6 Patient 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 4-6 Patient 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 4-6 Patient 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 4-6 Patient 3": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 4-6 Patient 3",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 4-6 Patient 4": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 4-6 Patient 4",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 4-6 Patient Corridor 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 4-6 Patient Corridor 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 4-6 Patient Corridor 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 4-6 Patient Corridor 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 4-6 Soil": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 4-6 Soil",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 4-6 Supply": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 4-6 Supply",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 7 Clean": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 7 Clean",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 7 Elevator": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 7 Elevator",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 7 Nurse Station": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 7 Nurse Station",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 7 Office": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 7 Office",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 7 Patient 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 7 Patient 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 7 Patient 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 7 Patient 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 7 Patient 3": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 7 Patient 3",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 7 Patient 4": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 7 Patient 4",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 7 Patient Corridor 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 7 Patient Corridor 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 7 Patient Corridor 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 7 Patient Corridor 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 7 Soil": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 7 Soil",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Floor 7 Supply": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Floor 7 Supply",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:MOB Floor 1 Core": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "MOB Floor 1 Core",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:MOB Floor 1 Perimeter 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "MOB Floor 1 Perimeter 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:MOB Floor 1 Perimeter 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "MOB Floor 1 Perimeter 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:MOB Floor 1 Perimeter 3": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "MOB Floor 1 Perimeter 3",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:MOB Floor 2-4 Core": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "MOB Floor 2-4 Core",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:MOB Floor 2-4 Perimeter 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:MOB Floor 2-4 Perimeter 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:MOB Floor 2-4 Perimeter 3": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 3",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:MOB Floor 2-4 Perimeter 4": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 4",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:MOB Floor 5 Core": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "MOB Floor 5 Core",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:MOB Floor 5 Perimeter 1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "MOB Floor 5 Perimeter 1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:MOB Floor 5 Perimeter 2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "MOB Floor 5 Perimeter 2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:MOB Floor 5 Perimeter 3": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "MOB Floor 5 Perimeter 3",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:MOB Floor 5 Perimeter 4": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "MOB Floor 5 Perimeter 4",
            "line_item_type": "Lights"
        },
        "People:Floor 1 Cafe": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Cafe",
            "line_item_type": "General",
            "quantity": 401.8033
        },
        "People:Floor 1 Clean": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Clean",
            "line_item_type": "General",
            "quantity": 2.3991
        },
        "People:Floor 1 Conference": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Conference",
            "line_item_type": "General",
            "quantity": 307.5026
        },
        "People:Floor 1 Dining": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Dining",
            "line_item_type": "General",
            "quantity": 344.412
        },
        "People:Floor 1 Elevator": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Elevator",
            "line_item_type": "General",
            "quantity": 53.9971
        },
        "People:Floor 1 Exam": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Exam",
            "line_item_type": "General",
            "quantity": 13.1952
        },
        "People:Floor 1 Food Storage": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Food Storage",
            "line_item_type": "General",
            "quantity": 10.0414
        },
        "People:Floor 1 Imaging": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Imaging",
            "line_item_type": "General",
            "quantity": 7.5972
        },
        "People:Floor 1 Kitchen": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Kitchen",
            "line_item_type": "General",
            "quantity": 10.0414
        },
        "People:Floor 1 Lab 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Lab 1",
            "line_item_type": "General",
            "quantity": 9.9964
        },
        "People:Floor 1 Lab 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Lab 2",
            "line_item_type": "General",
            "quantity": 24.4911
        },
        "People:Floor 1 Laundry": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Laundry",
            "line_item_type": "General",
            "quantity": 44.7245
        },
        "People:Floor 1 Lobby": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Lobby",
            "line_item_type": "General",
            "quantity": 112.494
        },
        "People:Floor 1 Lounge": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Lounge",
            "line_item_type": "General",
            "quantity": 6.3977
        },
        "People:Floor 1 Office 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 1",
            "line_item_type": "General",
            "quantity": 36.8866
        },
        "People:Floor 1 Office 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 2",
            "line_item_type": "General",
            "quantity": 28.4097
        },
        "People:Floor 1 Office 3": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 3",
            "line_item_type": "General",
            "quantity": 98.939
        },
        "People:Floor 1 Office 3 Perimeter 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 3 Perimeter 1",
            "line_item_type": "General",
            "quantity": 14.4323
        },
        "People:Floor 1 Office 3 Perimeter 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 3 Perimeter 2",
            "line_item_type": "General",
            "quantity": 9.1467
        },
        "People:Floor 1 Office 3 Perimeter 3": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Office 3 Perimeter 3",
            "line_item_type": "General",
            "quantity": 14.4323
        },
        "People:Floor 1 Patient": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Patient",
            "line_item_type": "General",
            "quantity": 8.9967
        },
        "People:Floor 1 Pharmacy": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Pharmacy",
            "line_item_type": "General",
            "quantity": 59.9782
        },
        "People:Floor 1 Physical Therapy": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Physical Therapy",
            "line_item_type": "General",
            "quantity": 49.1821
        },
        "People:Floor 1 Reception": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Reception",
            "line_item_type": "General",
            "quantity": 16.7991
        },
        "People:Floor 1 Soil": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Soil",
            "line_item_type": "General",
            "quantity": 2.3991
        },
        "People:Floor 1 Waiting": {
            "cost_per_each": 1.0,
            "item_name": "Floor 1 Waiting",
            "line_item_type": "General",
            "quantity": 45.5976
        },
        "People:Floor 2 Chapel": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Chapel",
            "line_item_type": "General",
            "quantity": 10.1963
        },
        "People:Floor 2 Clean 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Clean 1",
            "line_item_type": "General",
            "quantity": 2.4141
        },
        "People:Floor 2 Clean 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Clean 2",
            "line_item_type": "General",
            "quantity": 1.5994
        },
        "People:Floor 2 Elevator": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Elevator",
            "line_item_type": "General",
            "quantity": 53.9971
        },
        "People:Floor 2 Exam 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Exam 1",
            "line_item_type": "General",
            "quantity": 20.9924
        },
        "People:Floor 2 Exam 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Exam 2",
            "line_item_type": "General",
            "quantity": 6.7475
        },
        "People:Floor 2 Exam 3": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Exam 3",
            "line_item_type": "General",
            "quantity": 20.2426
        },
        "People:Floor 2 Exam 4": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Exam 4",
            "line_item_type": "General",
            "quantity": 19.9927
        },
        "People:Floor 2 Gift Shop": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Gift Shop",
            "line_item_type": "General",
            "quantity": 8.9967
        },
        "People:Floor 2 Imaging 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Imaging 1",
            "line_item_type": "General",
            "quantity": 11.5458
        },
        "People:Floor 2 Imaging 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Imaging 2",
            "line_item_type": "General",
            "quantity": 16.9938
        },
        "People:Floor 2 Imaging 3": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Imaging 3",
            "line_item_type": "General",
            "quantity": 19.9927
        },
        "People:Floor 2 Lab 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Lab 1",
            "line_item_type": "General",
            "quantity": 11.3959
        },
        "People:Floor 2 Lab 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Lab 2",
            "line_item_type": "General",
            "quantity": 16.9938
        },
        "People:Floor 2 Lockers": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Lockers",
            "line_item_type": "General",
            "quantity": 3.7486
        },
        "People:Floor 2 Lounge 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Lounge 1",
            "line_item_type": "General",
            "quantity": 5.9978
        },
        "People:Floor 2 Lounge 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Lounge 2",
            "line_item_type": "General",
            "quantity": 4.3734
        },
        "People:Floor 2 Nurse Station 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Nurse Station 1",
            "line_item_type": "General",
            "quantity": 6.4477
        },
        "People:Floor 2 Nurse Station 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Nurse Station 2",
            "line_item_type": "General",
            "quantity": 19.9927
        },
        "People:Floor 2 Office 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Office 1",
            "line_item_type": "General",
            "quantity": 11.6957
        },
        "People:Floor 2 Office 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Office 2",
            "line_item_type": "General",
            "quantity": 9.5965
        },
        "People:Floor 2 Office 3": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Office 3",
            "line_item_type": "General",
            "quantity": 14.9946
        },
        "People:Floor 2 Office 4": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Office 4",
            "line_item_type": "General",
            "quantity": 17.4936
        },
        "People:Floor 2 Operating": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Operating",
            "line_item_type": "General",
            "quantity": 96.345
        },
        "People:Floor 2 PACU": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 PACU",
            "line_item_type": "General",
            "quantity": 20.2426
        },
        "People:Floor 2 Patient 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Patient 1",
            "line_item_type": "General",
            "quantity": 17.0338
        },
        "People:Floor 2 Patient 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Patient 2",
            "line_item_type": "General",
            "quantity": 14.0249
        },
        "People:Floor 2 Procedure 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Procedure 1",
            "line_item_type": "General",
            "quantity": 12.5954
        },
        "People:Floor 2 Procedure 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Procedure 2",
            "line_item_type": "General",
            "quantity": 6.7975
        },
        "People:Floor 2 Reception": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Reception",
            "line_item_type": "General",
            "quantity": 52.4972
        },
        "People:Floor 2 Restroom 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Restroom 1",
            "line_item_type": "General",
            "quantity": 3.1988
        },
        "People:Floor 2 Restroom 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Restroom 2",
            "line_item_type": "General",
            "quantity": 4.4984
        },
        "People:Floor 2 Soil 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Soil 1",
            "line_item_type": "General",
            "quantity": 2.4141
        },
        "People:Floor 2 Soil 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Soil 2",
            "line_item_type": "General",
            "quantity": 1.5994
        },
        "People:Floor 2 Trauma": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Trauma",
            "line_item_type": "General",
            "quantity": 22.3919
        },
        "People:Floor 2 Triage": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Triage",
            "line_item_type": "General",
            "quantity": 4.3734
        },
        "People:Floor 2 Waiting": {
            "cost_per_each": 1.0,
            "item_name": "Floor 2 Waiting",
            "line_item_type": "General",
            "quantity": 116.9937
        },
        "People:Floor 3 Clean": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Clean",
            "line_item_type": "General",
            "quantity": 2.4991
        },
        "People:Floor 3 Elevator": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Elevator",
            "line_item_type": "General",
            "quantity": 53.9971
        },
        "People:Floor 3 Exam": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Exam",
            "line_item_type": "General",
            "quantity": 13.4951
        },
        "People:Floor 3 ICU": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 ICU",
            "line_item_type": "General",
            "quantity": 10.4962
        },
        "People:Floor 3 Nurse Station 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Nurse Station 1",
            "line_item_type": "General",
            "quantity": 15.0345
        },
        "People:Floor 3 Nurse Station 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Nurse Station 2",
            "line_item_type": "General",
            "quantity": 11.9956
        },
        "People:Floor 3 Nursery": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Nursery",
            "line_item_type": "General",
            "quantity": 4.9482
        },
        "People:Floor 3 Office": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Office",
            "line_item_type": "General",
            "quantity": 13.4951
        },
        "People:Floor 3 Operating": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Operating",
            "line_item_type": "General",
            "quantity": 8.9971
        },
        "People:Floor 3 Patient 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient 1",
            "line_item_type": "General",
            "quantity": 24.9909
        },
        "People:Floor 3 Patient 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient 2",
            "line_item_type": "General",
            "quantity": 24.9909
        },
        "People:Floor 3 Patient 3": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient 3",
            "line_item_type": "General",
            "quantity": 19.7428
        },
        "People:Floor 3 Patient 4": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Patient 4",
            "line_item_type": "General",
            "quantity": 19.7428
        },
        "People:Floor 3 Procedure": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Procedure",
            "line_item_type": "General",
            "quantity": 3.5987
        },
        "People:Floor 3 Soil": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Soil",
            "line_item_type": "General",
            "quantity": 4.9982
        },
        "People:Floor 3 Triage": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Triage",
            "line_item_type": "General",
            "quantity": 7.4973
        },
        "People:Floor 3 Waiting": {
            "cost_per_each": 1.0,
            "item_name": "Floor 3 Waiting",
            "line_item_type": "General",
            "quantity": 29.6984
        },
        "People:Floor 4-6 Clean": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Clean",
            "line_item_type": "General",
            "quantity": 7.4973
        },
        "People:Floor 4-6 Elevator": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Elevator",
            "line_item_type": "General",
            "quantity": 161.9913
        },
        "People:Floor 4-6 Nurse Station": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Nurse Station",
            "line_item_type": "General",
            "quantity": 45.1036
        },
        "People:Floor 4-6 Office": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Office",
            "line_item_type": "General",
            "quantity": 22.4918
        },
        "People:Floor 4-6 Patient 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient 1",
            "line_item_type": "General",
            "quantity": 74.9728
        },
        "People:Floor 4-6 Patient 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient 2",
            "line_item_type": "General",
            "quantity": 74.9728
        },
        "People:Floor 4-6 Patient 3": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient 3",
            "line_item_type": "General",
            "quantity": 59.2285
        },
        "People:Floor 4-6 Patient 4": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Patient 4",
            "line_item_type": "General",
            "quantity": 59.2285
        },
        "People:Floor 4-6 Soil": {
            "cost_per_each": 1.0,
            "item_name": "Floor 4-6 Soil",
            "line_item_type": "General",
            "quantity": 14.9946
        },
        "People:Floor 7 Clean": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Clean",
            "line_item_type": "General",
            "quantity": 2.4991
        },
        "People:Floor 7 Elevator": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Elevator",
            "line_item_type": "General",
            "quantity": 53.9971
        },
        "People:Floor 7 Nurse Station": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Nurse Station",
            "line_item_type": "General",
            "quantity": 15.0345
        },
        "People:Floor 7 Office": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Office",
            "line_item_type": "General",
            "quantity": 7.4973
        },
        "People:Floor 7 Patient 1": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient 1",
            "line_item_type": "General",
            "quantity": 24.9909
        },
        "People:Floor 7 Patient 2": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient 2",
            "line_item_type": "General",
            "quantity": 24.9909
        },
        "People:Floor 7 Patient 3": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient 3",
            "line_item_type": "General",
            "quantity": 19.7428
        },
        "People:Floor 7 Patient 4": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Patient 4",
            "line_item_type": "General",
            "quantity": 19.7428
        },
        "People:Floor 7 Soil": {
            "cost_per_each": 1.0,
            "item_name": "Floor 7 Soil",
            "line_item_type": "General",
            "quantity": 4.9982
        },
        "People:MOB Floor 1 Core": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 1 Core",
            "line_item_type": "General",
            "quantity": 68.85
        },
        "People:MOB Floor 1 Perimeter 1": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 1 Perimeter 1",
            "line_item_type": "General",
            "quantity": 11.4333
        },
        "People:MOB Floor 1 Perimeter 2": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 1 Perimeter 2",
            "line_item_type": "General",
            "quantity": 8.247
        },
        "People:MOB Floor 1 Perimeter 3": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 1 Perimeter 3",
            "line_item_type": "General",
            "quantity": 11.4333
        },
        "People:MOB Floor 2-4 Core": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Core",
            "line_item_type": "General",
            "quantity": 185.1827
        },
        "People:MOB Floor 2-4 Perimeter 1": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 1",
            "line_item_type": "General",
            "quantity": 32.6131
        },
        "People:MOB Floor 2-4 Perimeter 2": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 2",
            "line_item_type": "General",
            "quantity": 24.741
        },
        "People:MOB Floor 2-4 Perimeter 3": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 3",
            "line_item_type": "General",
            "quantity": 32.6131
        },
        "People:MOB Floor 2-4 Perimeter 4": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 2-4 Perimeter 4",
            "line_item_type": "General",
            "quantity": 24.741
        },
        "People:MOB Floor 5 Core": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Core",
            "line_item_type": "General",
            "quantity": 61.7276
        },
        "People:MOB Floor 5 Perimeter 1": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 1",
            "line_item_type": "General",
            "quantity": 10.871
        },
        "People:MOB Floor 5 Perimeter 2": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 2",
            "line_item_type": "General",
            "quantity": 8.247
        },
        "People:MOB Floor 5 Perimeter 3": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 3",
            "line_item_type": "General",
            "quantity": 10.871
        },
        "People:MOB Floor 5 Perimeter 4": {
            "cost_per_each": 1.0,
            "item_name": "MOB Floor 5 Perimeter 4",
            "line_item_type": "General",
            "quantity": 8.247
        },
        "east:std_window_UValue_1.647_SHGC_0.34_VT_0.69_east": {
            "cost_per_area": 1.0,
            "item_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east",
            "line_item_type": "Construction"
        },
        "ext-slab:Unheated - 8in Slab with Carpet_R-15_Ext-slab": {
            "cost_per_area": 1.0,
            "item_name": "Unheated - 8in Slab with Carpet_R-15_Ext-slab",
            "line_item_type": "Construction"
        },
        "ext-walls:Steel-Framed_R-13 + R-15.6 ci_Ext-wall": {
            "cost_per_area": 1.0,
            "item_name": "Steel-Framed_R-13 + R-15.6 ci_Ext-wall",
            "line_item_type": "Construction"
        },
        "int-walls:Standard_Int-Wall": {
            "cost_per_area": 1.0,
            "item_name": "Standard_Int-Wall",
            "line_item_type": "Construction"
        },
        "north:std_window_UValue_1.647_SHGC_0.34_VT_0.69_north": {
            "cost_per_area": 1.0,
            "item_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_north",
            "line_item_type": "Construction"
        },
        "roofs:IEAD_R-30 ci_Roof": {
            "cost_per_area": 1.0,
            "item_name": "IEAD_R-30 ci_Roof",
            "line_item_type": "Construction"
        },
        "south:std_window_UValue_1.647_SHGC_0.34_VT_0.69": {
            "cost_per_area": 1.0,
            "item_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69",
            "line_item_type": "Construction"
        },
        "west:std_window_UValue_1.647_SHGC_0.34_VT_0.69_west": {
            "cost_per_area": 1.0,
            "item_name": "std_window_UValue_1.647_SHGC_0.34_VT_0.69_west",
            "line_item_type": "Construction"
        }
    },
    "CondenserEquipmentList": {
        "CondenserLoop Chiller TowerSys Equipment List": {
            "equipment": [
                {
                    "equipment_name": "CondenserLoop Chiller TowerSys CoolTower",
                    "equipment_object_type": "CoolingTower:VariableSpeed"
                }
            ]
        },
        "CoolSys1 Chiller TowerSys Equipment List": {
            "equipment": [
                {
                    "equipment_name": "CoolSys1 Chiller TowerSys CoolTower",
                    "equipment_object_type": "CoolingTower:VariableSpeed"
                }
            ]
        }
    },
    "CondenserEquipmentOperationSchemes": {
        "CondenserLoop Chiller TowerSys Loop Operation Scheme List": {
            "control_scheme_1_name": "CondenserLoop Chiller TowerSys Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        },
        "CoolSys1 Chiller TowerSys Loop Operation Scheme List": {
            "control_scheme_1_name": "CoolSys1 Chiller TowerSys Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        }
    },
    "CondenserLoop": {
        "CondenserLoop Chiller TowerSys": {
            "condenser_demand_side_branch_list_name": "CondenserLoop Chiller TowerSys Demand Branches",
            "condenser_demand_side_connector_list_name": "CondenserLoop Chiller TowerSys Demand Connectors",
            "condenser_equipment_operation_scheme_name": "CondenserLoop Chiller TowerSys Loop Operation Scheme List",
            "condenser_loop_temperature_setpoint_node_name": "CondenserLoop Chiller TowerSys Supply Outlet Node",
            "condenser_loop_volume": "Autocalculate",
            "condenser_side_branch_list_name": "CondenserLoop Chiller TowerSys Supply Branches",
            "condenser_side_connector_list_name": "CondenserLoop Chiller TowerSys Supply Connectors",
            "condenser_side_inlet_node_name": "CondenserLoop Chiller TowerSys Supply Inlet Node",
            "condenser_side_outlet_node_name": "CondenserLoop Chiller TowerSys Supply Outlet Node",
            "demand_side_inlet_node_name": "CondenserLoop Chiller TowerSys Demand Inlet Node",
            "demand_side_outlet_node_name": "CondenserLoop Chiller TowerSys Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "SequentialLoad",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 80.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 5.0
        },
        "CoolSys1 Chiller TowerSys": {
            "condenser_demand_side_branch_list_name": "CoolSys1 Chiller TowerSys Demand Branches",
            "condenser_demand_side_connector_list_name": "CoolSys1 Chiller TowerSys Demand Connectors",
            "condenser_equipment_operation_scheme_name": "CoolSys1 Chiller TowerSys Loop Operation Scheme List",
            "condenser_loop_temperature_setpoint_node_name": "CoolSys1 Chiller TowerSys Supply Outlet Node",
            "condenser_loop_volume": "Autocalculate",
            "condenser_side_branch_list_name": "CoolSys1 Chiller TowerSys Supply Branches",
            "condenser_side_connector_list_name": "CoolSys1 Chiller TowerSys Supply Connectors",
            "condenser_side_inlet_node_name": "CoolSys1 Chiller TowerSys Supply Inlet Node",
            "condenser_side_outlet_node_name": "CoolSys1 Chiller TowerSys Supply Outlet Node",
            "demand_side_inlet_node_name": "CoolSys1 Chiller TowerSys Demand Inlet Node",
            "demand_side_outlet_node_name": "CoolSys1 Chiller TowerSys Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "SequentialLoad",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 80.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 5.0
        }
    },
    "Connector:Mixer": {
        "CondenserLoop Chiller TowerSys Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CondenserLoop Chiller TowerSys Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "CondenserLoop Chiller TowerSys Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "CondenserLoop Chiller TowerSys Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "CondenserLoop Chiller TowerSys Demand Outlet Branch"
        },
        "CondenserLoop Chiller TowerSys Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CondenserLoop Chiller TowerSys Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "CondenserLoop Chiller TowerSys Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "CondenserLoop Chiller TowerSys Supply Outlet Branch"
        },
        "CondenserLoop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 1"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 1"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 2"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 2"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 3"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 3"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 4"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 4"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 5"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 5"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 6"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 6"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 7"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 7"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 8"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 8"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 9"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 9"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 10"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 10"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 11"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 11"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 12"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 12"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 13"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 13"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 14"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 14"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 15"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 15"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 16"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 16"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 17"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 17"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 18"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 18"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 19"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 19"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 20"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 20"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 21"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 21"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 22"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 22"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 23"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 23"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 24"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 24"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 25"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 25"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 26"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 26"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 27"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 27"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 28"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 28"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 29"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 29"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 30"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 30"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 31"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 31"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 32"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 32"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 33"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 33"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 34"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 34"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 35"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 35"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 36"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 36"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 37"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 37"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 38"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 38"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 39"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 39"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 40"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 40"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 41"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 41"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 42"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 42"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 43"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 43"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 44"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 44"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 45"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 45"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 46"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 46"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 47"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 47"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 48"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 48"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 49"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 49"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 50"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 50"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 51"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 51"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 52"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 52"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 53"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 53"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 54"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 54"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 55"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 55"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 56"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 56"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 57"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 57"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 58"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 58"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 59"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 59"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 60"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 60"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 61"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 61"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 62"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 62"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 63"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 63"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 64"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 64"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 65"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 65"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 66"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 66"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 67"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 67"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 68"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 68"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 69"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 69"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 70"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 70"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 71"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 71"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 72"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 72"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 73"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 73"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 74"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 74"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 75"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 75"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 76"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 76"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 77"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 77"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 78"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 78"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 79"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 79"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 80"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 80"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 81"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 81"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 82"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 82"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 83"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 83"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 84"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 84"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 85"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 85"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 86"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 86"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 87"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 87"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 88"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 88"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 89"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 89"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 90"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 90"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 91"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 91"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 92"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 92"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 93"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 93"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 94"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 94"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 95"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 95"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 96"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 96"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 97"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 97"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 98"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 98"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 99"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 99"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 100"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 100"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 101"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 101"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 102"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 102"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 103"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 103"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 104"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 104"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 105"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 105"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 106"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 106"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 107"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 107"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 108"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 108"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 109"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 109"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 110"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 110"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 111"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 111"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 112"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 112"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 113"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 113"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 114"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 114"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 115"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 115"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 116"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 116"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 117"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 117"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 118"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 118"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 119"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 119"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 120"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 120"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 121"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 121"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 122"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 122"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 123"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 123"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 124"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 124"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 125"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 125"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 126"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 126"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 127"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 127"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 128"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 128"
                },
                {
                    "inlet_branch_name": "CondenserLoop Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "CondenserLoop Demand Outlet Branch"
        },
        "CondenserLoop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CondenserLoop Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "CondenserLoop Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "CondenserLoop Supply Outlet Branch"
        },
        "CoolSys1 Chiller TowerSys Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CoolSys1 Chiller TowerSys Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "CoolSys1 Chiller TowerSys Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "CoolSys1 Chiller TowerSys Demand Outlet Branch"
        },
        "CoolSys1 Chiller TowerSys Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CoolSys1 Chiller TowerSys Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "CoolSys1 Chiller TowerSys Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "CoolSys1 Chiller TowerSys Supply Outlet Branch"
        },
        "CoolSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 3"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 4"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 5"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 6"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 7"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 8"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 9"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 10"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 11"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 12"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "CoolSys1 Demand Outlet Branch"
        },
        "CoolSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CoolSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "CoolSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "CoolSys1 Supply Outlet Branch"
        },
        "HeatSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 3"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 4"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 5"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 6"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 7"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 8"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 9"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 10"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 11"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 12"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 13"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 14"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 15"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 16"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 17"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 18"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 19"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 20"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 21"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 22"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 23"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 24"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 25"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 26"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "HeatSys1 Demand Outlet Branch"
        },
        "HeatSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "HeatSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "HeatSys1 Supply Outlet Branch"
        },
        "SWHSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 3"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 4"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 5"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 6"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 7"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 8"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 9"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 10"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 11"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 12"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 13"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 14"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 15"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 16"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 17"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 18"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 19"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 20"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 21"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 22"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 23"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 24"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 25"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 26"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 27"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 28"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 29"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 30"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 31"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 32"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 33"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 34"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 35"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 36"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 37"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 38"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 39"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 40"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 41"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 42"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 43"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 44"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 45"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 46"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 47"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 48"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 49"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 50"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 51"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 52"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 53"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 54"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 55"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 56"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 57"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 58"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 59"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 60"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 61"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 62"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 63"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 64"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 65"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 66"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 67"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 68"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 69"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 70"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 71"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 72"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 73"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 74"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 75"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 76"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 77"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 78"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 79"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 80"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 81"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 82"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 83"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 84"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 85"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 86"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 87"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 88"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 89"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 90"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 91"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 92"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 93"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 94"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 95"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 96"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 97"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 98"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 99"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 100"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 101"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 102"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 103"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 104"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 105"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 106"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 107"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 108"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 109"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 110"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 111"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 112"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 113"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 114"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 115"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 116"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 117"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 118"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 119"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 120"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 121"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 122"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 123"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 124"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 125"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 126"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 127"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 128"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 129"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 130"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "SWHSys1 Demand Outlet Branch"
        },
        "SWHSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "SWHSys1 Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "CondenserLoop Chiller TowerSys Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CondenserLoop Chiller TowerSys Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "CondenserLoop Chiller TowerSys Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "CondenserLoop Chiller TowerSys Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "CondenserLoop Chiller TowerSys Demand Inlet Branch"
        },
        "CondenserLoop Chiller TowerSys Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CondenserLoop Chiller TowerSys Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "CondenserLoop Chiller TowerSys Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "CondenserLoop Chiller TowerSys Supply Inlet Branch"
        },
        "CondenserLoop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 1"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 1"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 2"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 2"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 3"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 3"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 4"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 4"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 5"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 5"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 6"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 6"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 7"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 7"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 8"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 8"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 9"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 9"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 10"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 10"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 11"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 11"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 12"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 12"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 13"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 13"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 14"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 14"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 15"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 15"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 16"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 16"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 17"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 17"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 18"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 18"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 19"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 19"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 20"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 20"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 21"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 21"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 22"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 22"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 23"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 23"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 24"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 24"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 25"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 25"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 26"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 26"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 27"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 27"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 28"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 28"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 29"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 29"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 30"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 30"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 31"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 31"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 32"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 32"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 33"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 33"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 34"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 34"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 35"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 35"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 36"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 36"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 37"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 37"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 38"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 38"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 39"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 39"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 40"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 40"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 41"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 41"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 42"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 42"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 43"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 43"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 44"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 44"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 45"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 45"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 46"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 46"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 47"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 47"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 48"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 48"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 49"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 49"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 50"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 50"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 51"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 51"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 52"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 52"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 53"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 53"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 54"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 54"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 55"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 55"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 56"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 56"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 57"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 57"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 58"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 58"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 59"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 59"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 60"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 60"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 61"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 61"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 62"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 62"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 63"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 63"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 64"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 64"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 65"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 65"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 66"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 66"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 67"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 67"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 68"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 68"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 69"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 69"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 70"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 70"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 71"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 71"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 72"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 72"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 73"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 73"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 74"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 74"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 75"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 75"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 76"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 76"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 77"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 77"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 78"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 78"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 79"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 79"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 80"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 80"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 81"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 81"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 82"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 82"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 83"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 83"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 84"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 84"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 85"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 85"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 86"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 86"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 87"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 87"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 88"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 88"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 89"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 89"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 90"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 90"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 91"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 91"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 92"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 92"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 93"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 93"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 94"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 94"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 95"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 95"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 96"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 96"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 97"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 97"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 98"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 98"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 99"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 99"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 100"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 100"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 101"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 101"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 102"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 102"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 103"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 103"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 104"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 104"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 105"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 105"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 106"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 106"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 107"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 107"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 108"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 108"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 109"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 109"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 110"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 110"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 111"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 111"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 112"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 112"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 113"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 113"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 114"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 114"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 115"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 115"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 116"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 116"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 117"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 117"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 118"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 118"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 119"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 119"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 120"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 120"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 121"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 121"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 122"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 122"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 123"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 123"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 124"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 124"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 125"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 125"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 126"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 126"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 127"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 127"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Cooling 128"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Load Branch HP Heating 128"
                },
                {
                    "outlet_branch_name": "CondenserLoop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "CondenserLoop Demand Inlet Branch"
        },
        "CondenserLoop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CondenserLoop Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "CondenserLoop Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "CondenserLoop Supply Inlet Branch"
        },
        "CoolSys1 Chiller TowerSys Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Chiller TowerSys Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "CoolSys1 Chiller TowerSys Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "CoolSys1 Chiller TowerSys Demand Inlet Branch"
        },
        "CoolSys1 Chiller TowerSys Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Chiller TowerSys Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "CoolSys1 Chiller TowerSys Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "CoolSys1 Chiller TowerSys Supply Inlet Branch"
        },
        "CoolSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 5"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 6"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 7"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 8"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 9"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 10"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 11"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 12"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "CoolSys1 Demand Inlet Branch"
        },
        "CoolSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "CoolSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "CoolSys1 Supply Inlet Branch"
        },
        "HeatSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 5"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 6"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 7"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 8"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 9"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 10"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 11"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 12"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 13"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 14"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 15"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 16"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 17"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 18"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 19"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 20"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 21"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 22"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 23"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 24"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 25"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 26"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "HeatSys1 Demand Inlet Branch"
        },
        "HeatSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "HeatSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "HeatSys1 Supply Inlet Branch"
        },
        "SWHSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 5"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 6"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 7"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 8"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 9"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 10"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 11"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 12"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 13"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 14"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 15"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 16"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 17"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 18"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 19"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 20"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 21"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 22"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 23"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 24"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 25"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 26"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 27"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 28"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 29"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 30"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 31"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 32"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 33"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 34"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 35"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 36"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 37"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 38"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 39"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 40"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 41"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 42"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 43"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 44"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 45"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 46"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 47"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 48"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 49"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 50"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 51"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 52"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 53"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 54"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 55"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 56"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 57"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 58"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 59"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 60"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 61"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 62"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 63"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 64"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 65"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 66"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 67"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 68"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 69"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 70"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 71"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 72"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 73"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 74"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 75"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 76"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 77"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 78"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 79"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 80"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 81"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 82"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 83"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 84"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 85"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 86"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 87"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 88"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 89"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 90"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 91"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 92"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 93"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 94"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 95"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 96"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 97"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 98"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 99"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 100"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 101"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 102"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 103"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 104"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 105"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 106"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 107"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 108"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 109"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 110"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 111"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 112"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 113"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 114"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 115"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 116"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 117"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 118"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 119"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 120"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 121"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 122"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 123"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 124"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 125"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 126"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 127"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 128"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 129"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 130"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "SWHSys1 Demand Inlet Branch"
        },
        "SWHSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "SWHSys1 Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "CondenserLoop Chiller TowerSys Demand Connectors": {
            "connector_1_name": "CondenserLoop Chiller TowerSys Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CondenserLoop Chiller TowerSys Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CondenserLoop Chiller TowerSys Supply Connectors": {
            "connector_1_name": "CondenserLoop Chiller TowerSys Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CondenserLoop Chiller TowerSys Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CondenserLoop Demand Connectors": {
            "connector_1_name": "CondenserLoop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CondenserLoop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CondenserLoop Supply Connectors": {
            "connector_1_name": "CondenserLoop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CondenserLoop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CoolSys1 Chiller TowerSys Demand Connectors": {
            "connector_1_name": "CoolSys1 Chiller TowerSys Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Chiller TowerSys Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CoolSys1 Chiller TowerSys Supply Connectors": {
            "connector_1_name": "CoolSys1 Chiller TowerSys Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Chiller TowerSys Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CoolSys1 Demand Connectors": {
            "connector_1_name": "CoolSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CoolSys1 Supply Connectors": {
            "connector_1_name": "CoolSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HeatSys1 Demand Connectors": {
            "connector_1_name": "HeatSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HeatSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HeatSys1 Supply Connectors": {
            "connector_1_name": "HeatSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HeatSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SWHSys1 Demand Connectors": {
            "connector_1_name": "SWHSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SWHSys1 Supply Connectors": {
            "connector_1_name": "SWHSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "IEAD_R-30 ci_Roof": {
            "layer_2": "Roof Insulation [32]",
            "layer_3": "Metal Decking",
            "outside_layer": "Roof Membrane"
        },
        "INT-FLOOR-TOPSIDE": {
            "layer_2": "Std CP02 CARPET PAD",
            "outside_layer": "Std MAT-CC05 4  MW CONCRETE"
        },
        "INT-FLOOR-UNDERSIDE": {
            "layer_2": "Std MAT-CC05 4  MW CONCRETE",
            "outside_layer": "Std CP02 CARPET PAD"
        },
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        },
        "Standard_Int-Wall": {
            "layer_2": "GP01 1/2 GYPSUM",
            "outside_layer": "GP01 1/2 GYPSUM"
        },
        "Steel-Framed_R-13 + R-15.6 ci_Ext-wall": {
            "layer_2": "Wall Insulation [62]",
            "layer_3": "1/2IN Gypsum",
            "outside_layer": "MAT-SHEATH"
        },
        "Unheated - 8in Slab with Carpet_R-15_Ext-slab": {
            "layer_2": "MAT-CC05 8 HW CONCRETE",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Floor Insulation [13]"
        },
        "std_window_UValue_1.647_SHGC_0.34_VT_0.69": {
            "outside_layer": "Theoretical Glass [240]"
        },
        "std_window_UValue_1.647_SHGC_0.34_VT_0.69_east": {
            "outside_layer": "Theoretical Glass [240]"
        },
