            "zone_air_node_name": "Floor 2 Soil 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Soil 2 Equipment",
            "zone_name": "Floor 2 Soil 2",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Soil 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 67": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 2 Sterilizing Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Sterilizing Inlet Nodes",
            "zone_air_node_name": "Floor 2 Sterilizing Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Sterilizing Equipment",
            "zone_name": "Floor 2 Sterilizing",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Sterilizing Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 68": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 2 Storage 1 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Storage 1 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Storage 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Storage 1 Equipment",
            "zone_name": "Floor 2 Storage 1",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Storage 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 69": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 2 Storage 2 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Storage 2 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Storage 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Storage 2 Equipment",
            "zone_name": "Floor 2 Storage 2",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Storage 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 70": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 2 Trauma Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Trauma Inlet Nodes",
            "zone_air_node_name": "Floor 2 Trauma Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Trauma Equipment",
            "zone_name": "Floor 2 Trauma",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Trauma Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 71": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 2 Triage Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Triage Inlet Nodes",
            "zone_air_node_name": "Floor 2 Triage Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Triage Equipment",
            "zone_name": "Floor 2 Triage",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Triage Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 72": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 2 Waiting Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Waiting Inlet Nodes",
            "zone_air_node_name": "Floor 2 Waiting Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Waiting Equipment",
            "zone_name": "Floor 2 Waiting",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Waiting Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 73": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 3 Clean Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Clean Inlet Nodes",
            "zone_air_node_name": "Floor 3 Clean Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Clean Equipment",
            "zone_name": "Floor 3 Clean",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Clean Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 74": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 3 Elevator Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Elevator Inlet Nodes",
            "zone_air_node_name": "Floor 3 Elevator Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Elevator Equipment",
            "zone_name": "Floor 3 Elevator",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Elevator Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 75": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 3 Exam Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Exam Inlet Nodes",
            "zone_air_node_name": "Floor 3 Exam Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Exam Equipment",
            "zone_name": "Floor 3 Exam",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Exam Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 76": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 3 ICU Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 ICU Inlet Nodes",
            "zone_air_node_name": "Floor 3 ICU Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 ICU Equipment",
            "zone_name": "Floor 3 ICU",
            "zone_return_air_node_or_nodelist_name": "Floor 3 ICU Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 77": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 3 Nurse Station 1 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Nurse Station 1 Inlet Nodes",
            "zone_air_node_name": "Floor 3 Nurse Station 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Nurse Station 1 Equipment",
            "zone_name": "Floor 3 Nurse Station 1",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Nurse Station 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 78": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 3 Nurse Station 2 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Nurse Station 2 Inlet Nodes",
            "zone_air_node_name": "Floor 3 Nurse Station 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Nurse Station 2 Equipment",
            "zone_name": "Floor 3 Nurse Station 2",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Nurse Station 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 79": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 3 Nursery Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Nursery Inlet Nodes",
            "zone_air_node_name": "Floor 3 Nursery Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Nursery Equipment",
            "zone_name": "Floor 3 Nursery",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Nursery Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 80": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 3 Office Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Office Inlet Nodes",
            "zone_air_node_name": "Floor 3 Office Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Office Equipment",
            "zone_name": "Floor 3 Office",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Office Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 81": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Operating Inlet Nodes",
            "zone_air_node_name": "Floor 3 Operating Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Operating Equipment",
            "zone_name": "Floor 3 Operating",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Operating Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 82": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 3 Patient 1 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Patient 1 Inlet Nodes",
            "zone_air_node_name": "Floor 3 Patient 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Patient 1 Equipment",
            "zone_name": "Floor 3 Patient 1",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Patient 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 83": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 3 Patient 2 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Patient 2 Inlet Nodes",
            "zone_air_node_name": "Floor 3 Patient 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Patient 2 Equipment",
            "zone_name": "Floor 3 Patient 2",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Patient 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 84": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 3 Patient 3 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Patient 3 Inlet Nodes",
            "zone_air_node_name": "Floor 3 Patient 3 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Patient 3 Equipment",
            "zone_name": "Floor 3 Patient 3",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Patient 3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 85": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 3 Patient 4 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Patient 4 Inlet Nodes",
            "zone_air_node_name": "Floor 3 Patient 4 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Patient 4 Equipment",
            "zone_name": "Floor 3 Patient 4",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Patient 4 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 86": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 3 Patient Corridor 1 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Patient Corridor 1 Inlet Nodes",
            "zone_air_node_name": "Floor 3 Patient Corridor 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Patient Corridor 1 Equipment",
            "zone_name": "Floor 3 Patient Corridor 1",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Patient Corridor 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 87": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 3 Patient Corridor 2 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Patient Corridor 2 Inlet Nodes",
            "zone_air_node_name": "Floor 3 Patient Corridor 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Patient Corridor 2 Equipment",
            "zone_name": "Floor 3 Patient Corridor 2",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Patient Corridor 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 88": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 3 Procedure Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Procedure Inlet Nodes",
            "zone_air_node_name": "Floor 3 Procedure Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Procedure Equipment",
            "zone_name": "Floor 3 Procedure",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Procedure Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 89": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 3 Soil Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Soil Inlet Nodes",
            "zone_air_node_name": "Floor 3 Soil Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Soil Equipment",
            "zone_name": "Floor 3 Soil",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Soil Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 90": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 3 Supply Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Supply Inlet Nodes",
            "zone_air_node_name": "Floor 3 Supply Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Supply Equipment",
            "zone_name": "Floor 3 Supply",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Supply Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 91": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 3 Triage Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Triage Inlet Nodes",
            "zone_air_node_name": "Floor 3 Triage Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Triage Equipment",
            "zone_name": "Floor 3 Triage",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Triage Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 92": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 3 Waiting Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Waiting Inlet Nodes",
            "zone_air_node_name": "Floor 3 Waiting Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Waiting Equipment",
            "zone_name": "Floor 3 Waiting",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Waiting Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 93": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 4-6 Clean Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 4-6 Clean Inlet Nodes",
            "zone_air_node_name": "Floor 4-6 Clean Air Node",
            "zone_conditioning_equipment_list_name": "Floor 4-6 Clean Equipment",
            "zone_name": "Floor 4-6 Clean",
            "zone_return_air_node_or_nodelist_name": "Floor 4-6 Clean Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 94": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 4-6 Elevator Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 4-6 Elevator Inlet Nodes",
            "zone_air_node_name": "Floor 4-6 Elevator Air Node",
            "zone_conditioning_equipment_list_name": "Floor 4-6 Elevator Equipment",
            "zone_name": "Floor 4-6 Elevator",
            "zone_return_air_node_or_nodelist_name": "Floor 4-6 Elevator Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 95": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 4-6 Nurse Station Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 4-6 Nurse Station Inlet Nodes",
            "zone_air_node_name": "Floor 4-6 Nurse Station Air Node",
            "zone_conditioning_equipment_list_name": "Floor 4-6 Nurse Station Equipment",
            "zone_name": "Floor 4-6 Nurse Station",
            "zone_return_air_node_or_nodelist_name": "Floor 4-6 Nurse Station Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 96": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 4-6 Office Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 4-6 Office Inlet Nodes",
            "zone_air_node_name": "Floor 4-6 Office Air Node",
            "zone_conditioning_equipment_list_name": "Floor 4-6 Office Equipment",
            "zone_name": "Floor 4-6 Office",
            "zone_return_air_node_or_nodelist_name": "Floor 4-6 Office Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 97": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 4-6 Patient 1 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 4-6 Patient 1 Inlet Nodes",
            "zone_air_node_name": "Floor 4-6 Patient 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 4-6 Patient 1 Equipment",
            "zone_name": "Floor 4-6 Patient 1",
            "zone_return_air_node_or_nodelist_name": "Floor 4-6 Patient 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 98": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 4-6 Patient 2 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 4-6 Patient 2 Inlet Nodes",
            "zone_air_node_name": "Floor 4-6 Patient 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 4-6 Patient 2 Equipment",
            "zone_name": "Floor 4-6 Patient 2",
            "zone_return_air_node_or_nodelist_name": "Floor 4-6 Patient 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 99": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 4-6 Patient 3 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 4-6 Patient 3 Inlet Nodes",
            "zone_air_node_name": "Floor 4-6 Patient 3 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 4-6 Patient 3 Equipment",
            "zone_name": "Floor 4-6 Patient 3",
            "zone_return_air_node_or_nodelist_name": "Floor 4-6 Patient 3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 100": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 4-6 Patient 4 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 4-6 Patient 4 Inlet Nodes",
            "zone_air_node_name": "Floor 4-6 Patient 4 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 4-6 Patient 4 Equipment",
            "zone_name": "Floor 4-6 Patient 4",
            "zone_return_air_node_or_nodelist_name": "Floor 4-6 Patient 4 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 101": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 4-6 Patient Corridor 1 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 4-6 Patient Corridor 1 Inlet Nodes",
            "zone_air_node_name": "Floor 4-6 Patient Corridor 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 4-6 Patient Corridor 1 Equipment",
            "zone_name": "Floor 4-6 Patient Corridor 1",
            "zone_return_air_node_or_nodelist_name": "Floor 4-6 Patient Corridor 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 102": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 4-6 Patient Corridor 2 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 4-6 Patient Corridor 2 Inlet Nodes",
            "zone_air_node_name": "Floor 4-6 Patient Corridor 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 4-6 Patient Corridor 2 Equipment",
            "zone_name": "Floor 4-6 Patient Corridor 2",
            "zone_return_air_node_or_nodelist_name": "Floor 4-6 Patient Corridor 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 103": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 4-6 Soil Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 4-6 Soil Inlet Nodes",
            "zone_air_node_name": "Floor 4-6 Soil Air Node",
            "zone_conditioning_equipment_list_name": "Floor 4-6 Soil Equipment",
            "zone_name": "Floor 4-6 Soil",
            "zone_return_air_node_or_nodelist_name": "Floor 4-6 Soil Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 104": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 4-6 Supply Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 4-6 Supply Inlet Nodes",
            "zone_air_node_name": "Floor 4-6 Supply Air Node",
            "zone_conditioning_equipment_list_name": "Floor 4-6 Supply Equipment",
            "zone_name": "Floor 4-6 Supply",
            "zone_return_air_node_or_nodelist_name": "Floor 4-6 Supply Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 105": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 7 Clean Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 7 Clean Inlet Nodes",
            "zone_air_node_name": "Floor 7 Clean Air Node",
            "zone_conditioning_equipment_list_name": "Floor 7 Clean Equipment",
            "zone_name": "Floor 7 Clean",
            "zone_return_air_node_or_nodelist_name": "Floor 7 Clean Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 106": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 7 Elevator Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 7 Elevator Inlet Nodes",
            "zone_air_node_name": "Floor 7 Elevator Air Node",
            "zone_conditioning_equipment_list_name": "Floor 7 Elevator Equipment",
            "zone_name": "Floor 7 Elevator",
            "zone_return_air_node_or_nodelist_name": "Floor 7 Elevator Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 107": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 7 Nurse Station Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 7 Nurse Station Inlet Nodes",
            "zone_air_node_name": "Floor 7 Nurse Station Air Node",
            "zone_conditioning_equipment_list_name": "Floor 7 Nurse Station Equipment",
            "zone_name": "Floor 7 Nurse Station",
            "zone_return_air_node_or_nodelist_name": "Floor 7 Nurse Station Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 108": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 7 Office Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 7 Office Inlet Nodes",
            "zone_air_node_name": "Floor 7 Office Air Node",
            "zone_conditioning_equipment_list_name": "Floor 7 Office Equipment",
            "zone_name": "Floor 7 Office",
            "zone_return_air_node_or_nodelist_name": "Floor 7 Office Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 109": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 7 Patient 1 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 7 Patient 1 Inlet Nodes",
            "zone_air_node_name": "Floor 7 Patient 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 7 Patient 1 Equipment",
            "zone_name": "Floor 7 Patient 1",
            "zone_return_air_node_or_nodelist_name": "Floor 7 Patient 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 110": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 7 Patient 2 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 7 Patient 2 Inlet Nodes",
            "zone_air_node_name": "Floor 7 Patient 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 7 Patient 2 Equipment",
            "zone_name": "Floor 7 Patient 2",
            "zone_return_air_node_or_nodelist_name": "Floor 7 Patient 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 111": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 7 Patient 3 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 7 Patient 3 Inlet Nodes",
            "zone_air_node_name": "Floor 7 Patient 3 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 7 Patient 3 Equipment",
            "zone_name": "Floor 7 Patient 3",
            "zone_return_air_node_or_nodelist_name": "Floor 7 Patient 3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 112": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 7 Patient 4 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 7 Patient 4 Inlet Nodes",
            "zone_air_node_name": "Floor 7 Patient 4 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 7 Patient 4 Equipment",
            "zone_name": "Floor 7 Patient 4",
            "zone_return_air_node_or_nodelist_name": "Floor 7 Patient 4 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 113": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 7 Patient Corridor 1 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 7 Patient Corridor 1 Inlet Nodes",
            "zone_air_node_name": "Floor 7 Patient Corridor 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 7 Patient Corridor 1 Equipment",
            "zone_name": "Floor 7 Patient Corridor 1",
            "zone_return_air_node_or_nodelist_name": "Floor 7 Patient Corridor 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 114": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 7 Patient Corridor 2 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 7 Patient Corridor 2 Inlet Nodes",
            "zone_air_node_name": "Floor 7 Patient Corridor 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 7 Patient Corridor 2 Equipment",
            "zone_name": "Floor 7 Patient Corridor 2",
            "zone_return_air_node_or_nodelist_name": "Floor 7 Patient Corridor 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 115": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 7 Soil Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 7 Soil Inlet Nodes",
            "zone_air_node_name": "Floor 7 Soil Air Node",
            "zone_conditioning_equipment_list_name": "Floor 7 Soil Equipment",
            "zone_name": "Floor 7 Soil",
            "zone_return_air_node_or_nodelist_name": "Floor 7 Soil Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 116": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 7 Supply Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 7 Supply Inlet Nodes",
            "zone_air_node_name": "Floor 7 Supply Air Node",
            "zone_conditioning_equipment_list_name": "Floor 7 Supply Equipment",
            "zone_name": "Floor 7 Supply",
            "zone_return_air_node_or_nodelist_name": "Floor 7 Supply Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 117": {
            "zone_air_exhaust_node_or_nodelist_name": "MOB Floor 1 Core Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "MOB Floor 1 Core Inlet Nodes",
            "zone_air_node_name": "MOB Floor 1 Core Air Node",
            "zone_conditioning_equipment_list_name": "MOB Floor 1 Core Equipment",
            "zone_name": "MOB Floor 1 Core",
            "zone_return_air_node_or_nodelist_name": "MOB Floor 1 Core Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 118": {
            "zone_air_exhaust_node_or_nodelist_name": "MOB Floor 1 Perimeter 1 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "MOB Floor 1 Perimeter 1 Inlet Nodes",
            "zone_air_node_name": "MOB Floor 1 Perimeter 1 Air Node",
            "zone_conditioning_equipment_list_name": "MOB Floor 1 Perimeter 1 Equipment",
            "zone_name": "MOB Floor 1 Perimeter 1",
            "zone_return_air_node_or_nodelist_name": "MOB Floor 1 Perimeter 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 119": {
            "zone_air_exhaust_node_or_nodelist_name": "MOB Floor 1 Perimeter 2 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "MOB Floor 1 Perimeter 2 Inlet Nodes",
            "zone_air_node_name": "MOB Floor 1 Perimeter 2 Air Node",
            "zone_conditioning_equipment_list_name": "MOB Floor 1 Perimeter 2 Equipment",
            "zone_name": "MOB Floor 1 Perimeter 2",
            "zone_return_air_node_or_nodelist_name": "MOB Floor 1 Perimeter 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 120": {
            "zone_air_exhaust_node_or_nodelist_name": "MOB Floor 1 Perimeter 3 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "MOB Floor 1 Perimeter 3 Inlet Nodes",
            "zone_air_node_name": "MOB Floor 1 Perimeter 3 Air Node",
            "zone_conditioning_equipment_list_name": "MOB Floor 1 Perimeter 3 Equipment",
            "zone_name": "MOB Floor 1 Perimeter 3",
            "zone_return_air_node_or_nodelist_name": "MOB Floor 1 Perimeter 3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 121": {
            "zone_air_exhaust_node_or_nodelist_name": "MOB Floor 2-4 Core Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "MOB Floor 2-4 Core Inlet Nodes",
            "zone_air_node_name": "MOB Floor 2-4 Core Air Node",
            "zone_conditioning_equipment_list_name": "MOB Floor 2-4 Core Equipment",
            "zone_name": "MOB Floor 2-4 Core",
            "zone_return_air_node_or_nodelist_name": "MOB Floor 2-4 Core Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 122": {
            "zone_air_exhaust_node_or_nodelist_name": "MOB Floor 2-4 Perimeter 1 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "MOB Floor 2-4 Perimeter 1 Inlet Nodes",
            "zone_air_node_name": "MOB Floor 2-4 Perimeter 1 Air Node",
            "zone_conditioning_equipment_list_name": "MOB Floor 2-4 Perimeter 1 Equipment",
            "zone_name": "MOB Floor 2-4 Perimeter 1",
            "zone_return_air_node_or_nodelist_name": "MOB Floor 2-4 Perimeter 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 123": {
            "zone_air_exhaust_node_or_nodelist_name": "MOB Floor 2-4 Perimeter 2 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "MOB Floor 2-4 Perimeter 2 Inlet Nodes",
            "zone_air_node_name": "MOB Floor 2-4 Perimeter 2 Air Node",
            "zone_conditioning_equipment_list_name": "MOB Floor 2-4 Perimeter 2 Equipment",
            "zone_name": "MOB Floor 2-4 Perimeter 2",
            "zone_return_air_node_or_nodelist_name": "MOB Floor 2-4 Perimeter 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 124": {
            "zone_air_exhaust_node_or_nodelist_name": "MOB Floor 2-4 Perimeter 3 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "MOB Floor 2-4 Perimeter 3 Inlet Nodes",
            "zone_air_node_name": "MOB Floor 2-4 Perimeter 3 Air Node",
            "zone_conditioning_equipment_list_name": "MOB Floor 2-4 Perimeter 3 Equipment",
            "zone_name": "MOB Floor 2-4 Perimeter 3",
            "zone_return_air_node_or_nodelist_name": "MOB Floor 2-4 Perimeter 3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 125": {
            "zone_air_exhaust_node_or_nodelist_name": "MOB Floor 2-4 Perimeter 4 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "MOB Floor 2-4 Perimeter 4 Inlet Nodes",
            "zone_air_node_name": "MOB Floor 2-4 Perimeter 4 Air Node",
            "zone_conditioning_equipment_list_name": "MOB Floor 2-4 Perimeter 4 Equipment",
            "zone_name": "MOB Floor 2-4 Perimeter 4",
            "zone_return_air_node_or_nodelist_name": "MOB Floor 2-4 Perimeter 4 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 126": {
            "zone_air_exhaust_node_or_nodelist_name": "MOB Floor 5 Core Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "MOB Floor 5 Core Inlet Nodes",
            "zone_air_node_name": "MOB Floor 5 Core Air Node",
            "zone_conditioning_equipment_list_name": "MOB Floor 5 Core Equipment",
            "zone_name": "MOB Floor 5 Core",
            "zone_return_air_node_or_nodelist_name": "MOB Floor 5 Core Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 127": {
            "zone_air_exhaust_node_or_nodelist_name": "MOB Floor 5 Perimeter 1 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "MOB Floor 5 Perimeter 1 Inlet Nodes",
            "zone_air_node_name": "MOB Floor 5 Perimeter 1 Air Node",
            "zone_conditioning_equipment_list_name": "MOB Floor 5 Perimeter 1 Equipment",
            "zone_name": "MOB Floor 5 Perimeter 1",
            "zone_return_air_node_or_nodelist_name": "MOB Floor 5 Perimeter 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 128": {
            "zone_air_exhaust_node_or_nodelist_name": "MOB Floor 5 Perimeter 2 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "MOB Floor 5 Perimeter 2 Inlet Nodes",
            "zone_air_node_name": "MOB Floor 5 Perimeter 2 Air Node",
            "zone_conditioning_equipment_list_name": "MOB Floor 5 Perimeter 2 Equipment",
            "zone_name": "MOB Floor 5 Perimeter 2",
            "zone_return_air_node_or_nodelist_name": "MOB Floor 5 Perimeter 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 129": {
            "zone_air_exhaust_node_or_nodelist_name": "MOB Floor 5 Perimeter 3 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "MOB Floor 5 Perimeter 3 Inlet Nodes",
            "zone_air_node_name": "MOB Floor 5 Perimeter 3 Air Node",
            "zone_conditioning_equipment_list_name": "MOB Floor 5 Perimeter 3 Equipment",
            "zone_name": "MOB Floor 5 Perimeter 3",
            "zone_return_air_node_or_nodelist_name": "MOB Floor 5 Perimeter 3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 130": {
            "zone_air_exhaust_node_or_nodelist_name": "MOB Floor 5 Perimeter 4 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "MOB Floor 5 Perimeter 4 Inlet Nodes",
            "zone_air_node_name": "MOB Floor 5 Perimeter 4 Air Node",
            "zone_conditioning_equipment_list_name": "MOB Floor 5 Perimeter 4 Equipment",
            "zone_name": "MOB Floor 5 Perimeter 4",
            "zone_return_air_node_or_nodelist_name": "MOB Floor 5 Perimeter 4 Return Air Node Name"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Floor 1 Cafe Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Cafe Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Cafe VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Clean Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Clean Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Clean VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Conference Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Conference Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Conference VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Dining Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Dining Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Dining VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Elevator Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Elevator Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Elevator VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Exam Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Exam Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Exam VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Food Storage Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Food Storage Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Food Storage VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Gas Storage Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Gas Storage VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Gas Storage Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 3,
                    "zone_equipment_heating_or_no_load_sequence": 3,
                    "zone_equipment_name": "Floor 1 Gas Storage Exhaust Fan 1",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Imaging Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Imaging Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Imaging VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Kitchen Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Kitchen Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Kitchen VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 3,
                    "zone_equipment_heating_or_no_load_sequence": 3,
                    "zone_equipment_name": "Floor 1 Kitchen Exhaust Fan 1",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                },
                {
                    "zone_equipment_cooling_sequence": 4,
                    "zone_equipment_heating_or_no_load_sequence": 4,
                    "zone_equipment_name": "Floor 1 Kitchen Exhaust Fan 2",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                },
                {
                    "zone_equipment_cooling_sequence": 5,
                    "zone_equipment_heating_or_no_load_sequence": 5,
                    "zone_equipment_name": "Floor 1 Kitchen Exhaust Fan 3",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Lab 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Lab 1 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Lab 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Lab 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Lab 2 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Lab 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Laundry Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Laundry VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Laundry Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 3,
                    "zone_equipment_heating_or_no_load_sequence": 3,
                    "zone_equipment_name": "Floor 1 Laundry Exhaust Fan 1",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Lobby Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Lobby Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Lobby VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Lounge Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Lounge Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Lounge VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Mech 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Mech 1 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Mech 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Mech 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Mech 2 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Mech 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Office 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Office 1 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Office 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Office 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Office 2 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Office 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Office 3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Office 3 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Office 3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Office 3 Perimeter 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Office 3 Perimeter 1 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Office 3 Perimeter 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Office 3 Perimeter 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Office 3 Perimeter 2 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Office 3 Perimeter 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Office 3 Perimeter 3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Office 3 Perimeter 3 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Office 3 Perimeter 3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Patient Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Patient VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Patient Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Pharmacy Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Pharmacy Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Pharmacy VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Physical Therapy Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Physical Therapy Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Physical Therapy VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Receiving Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Receiving Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Receiving VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Reception Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Reception Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Reception VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Soil Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Soil VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Soil Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 3,
                    "zone_equipment_heating_or_no_load_sequence": 3,
                    "zone_equipment_name": "Floor 1 Soil Exhaust Fan 1",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Storage Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Storage Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Storage VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Waiting Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Waiting Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Waiting VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Chapel Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Chapel Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Chapel VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Clean 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Clean 1 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Clean 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Clean 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Clean 2 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Clean 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Corridor Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Corridor Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Corridor VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Elevator Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Elevator Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Elevator VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Exam 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Exam 1 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Exam 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Exam 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Exam 2 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Exam 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Exam 3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Exam 3 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Exam 3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Exam 4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Exam 4 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Exam 4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Gift Shop Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Gift Shop Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Gift Shop VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Imaging 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Imaging 1 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Imaging 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Imaging 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Imaging 2 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Imaging 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Imaging 3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Imaging 3 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Imaging 3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Lab 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Lab 1 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Lab 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Lab 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Lab 2 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Lab 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Lockers Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Lockers VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Lockers Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 3,
                    "zone_equipment_heating_or_no_load_sequence": 3,
                    "zone_equipment_name": "Floor 2 Lockers Exhaust Fan 1",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Lounge 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Lounge 1 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Lounge 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Lounge 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Lounge 2 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Lounge 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Nurse Station 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Nurse Station 1 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Nurse Station 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Nurse Station 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Nurse Station 2 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Nurse Station 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Office 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Office 1 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Office 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Office 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Office 2 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Office 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Office 3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Office 3 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Office 3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Office 4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Office 4 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Office 4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Operating Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Operating VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 PACU Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 PACU VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 PACU Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Patient 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Patient 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Patient 1 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Patient 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Patient 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Patient 2 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Procedure 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Procedure 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Procedure 1 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Procedure 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Procedure 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Procedure 2 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Reception Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Reception Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Reception VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Restroom 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Restroom 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Restroom 1 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 3,
                    "zone_equipment_heating_or_no_load_sequence": 3,
                    "zone_equipment_name": "Floor 2 Restroom 1 Exhaust Fan 1",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Restroom 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Restroom 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Restroom 2 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 3,
                    "zone_equipment_heating_or_no_load_sequence": 3,
                    "zone_equipment_name": "Floor 2 Restroom 2 Exhaust Fan 1",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Soil 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Soil 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Soil 1 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 3,
                    "zone_equipment_heating_or_no_load_sequence": 3,
                    "zone_equipment_name": "Floor 2 Soil 1 Exhaust Fan 1",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Soil 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Soil 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Soil 2 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 3,
                    "zone_equipment_heating_or_no_load_sequence": 3,
                    "zone_equipment_name": "Floor 2 Soil 2 Exhaust Fan 1",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Sterilizing Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Sterilizing VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Sterilizing Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 3,
                    "zone_equipment_heating_or_no_load_sequence": 3,
                    "zone_equipment_name": "Floor 2 Sterilizing Exhaust Fan 1",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Storage 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Storage 1 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Storage 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Storage 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Storage 2 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Storage 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Trauma Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Trauma VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Trauma Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Triage Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Triage VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Triage Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 3,
                    "zone_equipment_heating_or_no_load_sequence": 3,
                    "zone_equipment_name": "Floor 2 Triage Exhaust Fan 1",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Waiting Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Waiting Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Waiting VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Clean Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Clean Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 3 Clean VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Elevator Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Elevator Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 3 Elevator VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Exam Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Exam Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 3 Exam VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 ICU Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 ICU VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 3 ICU Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Nurse Station 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Nurse Station 1 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 3 Nurse Station 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Nurse Station 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Nurse Station 2 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 3 Nurse Station 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Nursery Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Nursery VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 3 Nursery Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Office Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Office Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 3 Office VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Operating Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Operating VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Patient 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Patient 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 3 Patient 1 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Patient 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Patient 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 3 Patient 2 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Patient 3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Patient 3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 3 Patient 3 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Patient 4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Patient 4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 3 Patient 4 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Patient Corridor 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Patient Corridor 1 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 3 Patient Corridor 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Patient Corridor 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Patient Corridor 2 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 3 Patient Corridor 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Procedure Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Procedure VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 3 Procedure Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Soil Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Soil VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 3 Soil Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 3,
                    "zone_equipment_heating_or_no_load_sequence": 3,
                    "zone_equipment_name": "Floor 3 Soil Exhaust Fan 1",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Supply Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Supply Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 3 Supply VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Triage Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Triage VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 3 Triage Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 3,
                    "zone_equipment_heating_or_no_load_sequence": 3,
                    "zone_equipment_name": "Floor 3 Triage Exhaust Fan 1",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Waiting Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Waiting Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 3 Waiting VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 4-6 Clean Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 4-6 Clean Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 4-6 Clean VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 4-6 Elevator Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 4-6 Elevator Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 4-6 Elevator VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 4-6 Nurse Station Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 4-6 Nurse Station Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 4-6 Nurse Station VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 4-6 Office Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 4-6 Office Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 4-6 Office VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 4-6 Patient 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 4-6 Patient 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 4-6 Patient 1 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 4-6 Patient 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 4-6 Patient 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 4-6 Patient 2 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 4-6 Patient 3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 4-6 Patient 3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 4-6 Patient 3 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 4-6 Patient 4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 4-6 Patient 4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 4-6 Patient 4 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 4-6 Patient Corridor 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 4-6 Patient Corridor 1 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 4-6 Patient Corridor 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 4-6 Patient Corridor 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 4-6 Patient Corridor 2 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 4-6 Patient Corridor 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 4-6 Soil Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 4-6 Soil VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 4-6 Soil Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 3,
                    "zone_equipment_heating_or_no_load_sequence": 3,
                    "zone_equipment_name": "Floor 4-6 Soil Exhaust Fan 1",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 4-6 Supply Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 4-6 Supply Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 4-6 Supply VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 7 Clean Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 7 Clean Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 7 Clean VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 7 Elevator Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 7 Elevator Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 7 Elevator VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 7 Nurse Station Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 7 Nurse Station Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 7 Nurse Station VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 7 Office Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 7 Office Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 7 Office VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 7 Patient 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 7 Patient 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 7 Patient 1 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 7 Patient 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 7 Patient 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 7 Patient 2 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 7 Patient 3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 7 Patient 3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 7 Patient 3 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 7 Patient 4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 7 Patient 4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 7 Patient 4 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 7 Patient Corridor 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 7 Patient Corridor 1 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 7 Patient Corridor 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 7 Patient Corridor 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 7 Patient Corridor 2 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 7 Patient Corridor 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 7 Soil Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 7 Soil VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 7 Soil Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 3,
                    "zone_equipment_heating_or_no_load_sequence": 3,
                    "zone_equipment_name": "Floor 7 Soil Exhaust Fan 1",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 7 Supply Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 7 Supply Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 7 Supply VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "MOB Floor 1 Core Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "MOB Floor 1 Core Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "MOB Floor 1 Core VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "MOB Floor 1 Perimeter 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "MOB Floor 1 Perimeter 1 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "MOB Floor 1 Perimeter 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "MOB Floor 1 Perimeter 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "MOB Floor 1 Perimeter 2 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "MOB Floor 1 Perimeter 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "MOB Floor 1 Perimeter 3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "MOB Floor 1 Perimeter 3 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "MOB Floor 1 Perimeter 3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "MOB Floor 2-4 Core Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "MOB Floor 2-4 Core Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "MOB Floor 2-4 Core VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "MOB Floor 2-4 Perimeter 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "MOB Floor 2-4 Perimeter 1 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "MOB Floor 2-4 Perimeter 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "MOB Floor 2-4 Perimeter 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "MOB Floor 2-4 Perimeter 2 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "MOB Floor 2-4 Perimeter 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "MOB Floor 2-4 Perimeter 3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "MOB Floor 2-4 Perimeter 3 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "MOB Floor 2-4 Perimeter 3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "MOB Floor 2-4 Perimeter 4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "MOB Floor 2-4 Perimeter 4 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "MOB Floor 2-4 Perimeter 4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "MOB Floor 5 Core Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "MOB Floor 5 Core Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "MOB Floor 5 Core VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "MOB Floor 5 Perimeter 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "MOB Floor 5 Perimeter 1 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "MOB Floor 5 Perimeter 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "MOB Floor 5 Perimeter 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "MOB Floor 5 Perimeter 2 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "MOB Floor 5 Perimeter 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "MOB Floor 5 Perimeter 3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "MOB Floor 5 Perimeter 3 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "MOB Floor 5 Perimeter 3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "MOB Floor 5 Perimeter 4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "MOB Floor 5 Perimeter 4 Heat Pump",
                    "zone_equipment_object_type": "ZoneHVAC:WaterToAirHeatPump"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "MOB Floor 5 Perimeter 4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneHVAC:WaterToAirHeatPump": {
        "Floor 1 Cafe Heat Pump": {
            "air_inlet_node_name": "Floor 1 Cafe Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 1 Cafe Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 1 Cafe Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 1 Cafe Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 1 Cafe Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 1 Cafe Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 1 Cafe Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 1 Cafe Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 1 Clean Heat Pump": {
            "air_inlet_node_name": "Floor 1 Clean Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 1 Clean Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 1 Clean Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 1 Clean Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 1 Clean Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 1 Clean Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 1 Clean Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 1 Clean Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 1 Conference Heat Pump": {
            "air_inlet_node_name": "Floor 1 Conference Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 1 Conference Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 1 Conference Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 1 Conference Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 1 Conference Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 1 Conference Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 1 Conference Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 1 Conference Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 1 Dining Heat Pump": {
            "air_inlet_node_name": "Floor 1 Dining Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 1 Dining Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 1 Dining Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 1 Dining Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 1 Dining Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 1 Dining Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 1 Dining Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 1 Dining Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 1 Elevator Heat Pump": {
            "air_inlet_node_name": "Floor 1 Elevator Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 1 Elevator Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 1 Elevator Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 1 Elevator Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 1 Elevator Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 1 Elevator Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 1 Elevator Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 1 Elevator Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 1 Exam Heat Pump": {
            "air_inlet_node_name": "Floor 1 Exam Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 1 Exam Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 1 Exam Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 1 Exam Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 1 Exam Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 1 Exam Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 1 Exam Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 1 Exam Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 1 Food Storage Heat Pump": {
            "air_inlet_node_name": "Floor 1 Food Storage Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 1 Food Storage Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 1 Food Storage Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 1 Food Storage Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 1 Food Storage Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 1 Food Storage Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 1 Food Storage Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 1 Food Storage Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 1 Gas Storage Heat Pump": {
            "air_inlet_node_name": "Floor 1 Gas Storage Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 1 Gas Storage Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 1 Gas Storage Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 1 Gas Storage Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 1 Gas Storage Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 1 Gas Storage Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 1 Gas Storage Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 1 Gas Storage Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 1 Imaging Heat Pump": {
            "air_inlet_node_name": "Floor 1 Imaging Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 1 Imaging Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 1 Imaging Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 1 Imaging Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 1 Imaging Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 1 Imaging Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 1 Imaging Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 1 Imaging Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 1 Kitchen Heat Pump": {
            "air_inlet_node_name": "Floor 1 Kitchen Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 1 Kitchen Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 1 Kitchen Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 1 Kitchen Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 1 Kitchen Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 1 Kitchen Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 1 Kitchen Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 1 Kitchen Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 1 Lab 1 Heat Pump": {
            "air_inlet_node_name": "Floor 1 Lab 1 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 1 Lab 1 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 1 Lab 1 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 1 Lab 1 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 1 Lab 1 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 1 Lab 1 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 1 Lab 1 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 1 Lab 1 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 1 Lab 2 Heat Pump": {
            "air_inlet_node_name": "Floor 1 Lab 2 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 1 Lab 2 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 1 Lab 2 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 1 Lab 2 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 1 Lab 2 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 1 Lab 2 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 1 Lab 2 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 1 Lab 2 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 1 Laundry Heat Pump": {
            "air_inlet_node_name": "Floor 1 Laundry Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 1 Laundry Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 1 Laundry Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 1 Laundry Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 1 Laundry Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 1 Laundry Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 1 Laundry Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 1 Laundry Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 1 Lobby Heat Pump": {
            "air_inlet_node_name": "Floor 1 Lobby Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 1 Lobby Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 1 Lobby Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 1 Lobby Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 1 Lobby Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 1 Lobby Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 1 Lobby Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 1 Lobby Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 1 Lounge Heat Pump": {
            "air_inlet_node_name": "Floor 1 Lounge Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 1 Lounge Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 1 Lounge Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 1 Lounge Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 1 Lounge Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 1 Lounge Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 1 Lounge Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 1 Lounge Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 1 Mech 1 Heat Pump": {
            "air_inlet_node_name": "Floor 1 Mech 1 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 1 Mech 1 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 1 Mech 1 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 1 Mech 1 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 1 Mech 1 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 1 Mech 1 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 1 Mech 1 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 1 Mech 1 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 1 Mech 2 Heat Pump": {
            "air_inlet_node_name": "Floor 1 Mech 2 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 1 Mech 2 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 1 Mech 2 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 1 Mech 2 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 1 Mech 2 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 1 Mech 2 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 1 Mech 2 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 1 Mech 2 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 1 Office 1 Heat Pump": {
            "air_inlet_node_name": "Floor 1 Office 1 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 1 Office 1 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 1 Office 1 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 1 Office 1 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 1 Office 1 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 1 Office 1 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 1 Office 1 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 1 Office 1 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 1 Office 2 Heat Pump": {
            "air_inlet_node_name": "Floor 1 Office 2 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 1 Office 2 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 1 Office 2 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 1 Office 2 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 1 Office 2 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 1 Office 2 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 1 Office 2 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 1 Office 2 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 1 Office 3 Heat Pump": {
            "air_inlet_node_name": "Floor 1 Office 3 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 1 Office 3 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 1 Office 3 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 1 Office 3 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 1 Office 3 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 1 Office 3 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 1 Office 3 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 1 Office 3 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 1 Office 3 Perimeter 1 Heat Pump": {
            "air_inlet_node_name": "Floor 1 Office 3 Perimeter 1 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 1 Office 3 Perimeter 1 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 1 Office 3 Perimeter 1 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 1 Office 3 Perimeter 1 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 1 Office 3 Perimeter 1 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 1 Office 3 Perimeter 1 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 1 Office 3 Perimeter 1 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 1 Office 3 Perimeter 1 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 1 Office 3 Perimeter 2 Heat Pump": {
            "air_inlet_node_name": "Floor 1 Office 3 Perimeter 2 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 1 Office 3 Perimeter 2 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 1 Office 3 Perimeter 2 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 1 Office 3 Perimeter 2 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 1 Office 3 Perimeter 2 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 1 Office 3 Perimeter 2 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 1 Office 3 Perimeter 2 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 1 Office 3 Perimeter 2 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 1 Office 3 Perimeter 3 Heat Pump": {
            "air_inlet_node_name": "Floor 1 Office 3 Perimeter 3 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 1 Office 3 Perimeter 3 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 1 Office 3 Perimeter 3 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 1 Office 3 Perimeter 3 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 1 Office 3 Perimeter 3 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 1 Office 3 Perimeter 3 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 1 Office 3 Perimeter 3 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 1 Office 3 Perimeter 3 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 1 Patient Heat Pump": {
            "air_inlet_node_name": "Floor 1 Patient Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 1 Patient Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 1 Patient Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 1 Patient Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 1 Patient Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 1 Patient Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 1 Patient Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 1 Patient Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 1 Pharmacy Heat Pump": {
            "air_inlet_node_name": "Floor 1 Pharmacy Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 1 Pharmacy Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 1 Pharmacy Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 1 Pharmacy Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 1 Pharmacy Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 1 Pharmacy Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 1 Pharmacy Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 1 Pharmacy Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 1 Physical Therapy Heat Pump": {
            "air_inlet_node_name": "Floor 1 Physical Therapy Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 1 Physical Therapy Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 1 Physical Therapy Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 1 Physical Therapy Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 1 Physical Therapy Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 1 Physical Therapy Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 1 Physical Therapy Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 1 Physical Therapy Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 1 Receiving Heat Pump": {
            "air_inlet_node_name": "Floor 1 Receiving Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 1 Receiving Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 1 Receiving Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 1 Receiving Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 1 Receiving Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 1 Receiving Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 1 Receiving Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 1 Receiving Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 1 Reception Heat Pump": {
            "air_inlet_node_name": "Floor 1 Reception Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 1 Reception Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 1 Reception Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 1 Reception Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 1 Reception Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 1 Reception Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 1 Reception Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 1 Reception Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 1 Soil Heat Pump": {
            "air_inlet_node_name": "Floor 1 Soil Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 1 Soil Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 1 Soil Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 1 Soil Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 1 Soil Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 1 Soil Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 1 Soil Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 1 Soil Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 1 Storage Heat Pump": {
            "air_inlet_node_name": "Floor 1 Storage Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 1 Storage Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 1 Storage Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 1 Storage Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 1 Storage Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 1 Storage Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 1 Storage Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 1 Storage Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 1 Waiting Heat Pump": {
            "air_inlet_node_name": "Floor 1 Waiting Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 1 Waiting Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 1 Waiting Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 1 Waiting Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 1 Waiting Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 1 Waiting Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 1 Waiting Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 1 Waiting Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 2 Chapel Heat Pump": {
            "air_inlet_node_name": "Floor 2 Chapel Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Chapel Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Chapel Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Chapel Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 2 Chapel Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Chapel Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Chapel Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Chapel Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 2 Clean 1 Heat Pump": {
            "air_inlet_node_name": "Floor 2 Clean 1 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Clean 1 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Clean 1 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Clean 1 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 2 Clean 1 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Clean 1 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Clean 1 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Clean 1 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 2 Clean 2 Heat Pump": {
            "air_inlet_node_name": "Floor 2 Clean 2 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Clean 2 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Clean 2 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Clean 2 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 2 Clean 2 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Clean 2 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Clean 2 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Clean 2 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 2 Corridor Heat Pump": {
            "air_inlet_node_name": "Floor 2 Corridor Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Corridor Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Corridor Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Corridor Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 2 Corridor Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Corridor Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Corridor Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Corridor Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 2 Elevator Heat Pump": {
            "air_inlet_node_name": "Floor 2 Elevator Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Elevator Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Elevator Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Elevator Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 2 Elevator Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Elevator Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Elevator Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Elevator Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 2 Exam 1 Heat Pump": {
            "air_inlet_node_name": "Floor 2 Exam 1 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Exam 1 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Exam 1 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Exam 1 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 2 Exam 1 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Exam 1 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Exam 1 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Exam 1 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 2 Exam 2 Heat Pump": {
            "air_inlet_node_name": "Floor 2 Exam 2 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Exam 2 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Exam 2 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Exam 2 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 2 Exam 2 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Exam 2 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Exam 2 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Exam 2 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 2 Exam 3 Heat Pump": {
            "air_inlet_node_name": "Floor 2 Exam 3 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Exam 3 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Exam 3 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Exam 3 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 2 Exam 3 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Exam 3 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Exam 3 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Exam 3 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 2 Exam 4 Heat Pump": {
            "air_inlet_node_name": "Floor 2 Exam 4 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Exam 4 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Exam 4 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Exam 4 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 2 Exam 4 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Exam 4 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Exam 4 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Exam 4 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 2 Gift Shop Heat Pump": {
            "air_inlet_node_name": "Floor 2 Gift Shop Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Gift Shop Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Gift Shop Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Gift Shop Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 2 Gift Shop Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Gift Shop Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Gift Shop Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Gift Shop Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 2 Imaging 1 Heat Pump": {
            "air_inlet_node_name": "Floor 2 Imaging 1 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Imaging 1 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Imaging 1 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Imaging 1 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 2 Imaging 1 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Imaging 1 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Imaging 1 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Imaging 1 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 2 Imaging 2 Heat Pump": {
            "air_inlet_node_name": "Floor 2 Imaging 2 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Imaging 2 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Imaging 2 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Imaging 2 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 2 Imaging 2 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Imaging 2 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Imaging 2 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Imaging 2 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 2 Imaging 3 Heat Pump": {
            "air_inlet_node_name": "Floor 2 Imaging 3 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Imaging 3 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Imaging 3 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Imaging 3 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 2 Imaging 3 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Imaging 3 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Imaging 3 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Imaging 3 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 2 Lab 1 Heat Pump": {
            "air_inlet_node_name": "Floor 2 Lab 1 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Lab 1 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Lab 1 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Lab 1 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 2 Lab 1 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Lab 1 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Lab 1 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Lab 1 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 2 Lab 2 Heat Pump": {
            "air_inlet_node_name": "Floor 2 Lab 2 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Lab 2 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Lab 2 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Lab 2 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 2 Lab 2 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Lab 2 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Lab 2 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Lab 2 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 2 Lockers Heat Pump": {
            "air_inlet_node_name": "Floor 2 Lockers Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Lockers Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Lockers Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Lockers Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 2 Lockers Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Lockers Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Lockers Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Lockers Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 2 Lounge 1 Heat Pump": {
            "air_inlet_node_name": "Floor 2 Lounge 1 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Lounge 1 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Lounge 1 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Lounge 1 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 2 Lounge 1 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Lounge 1 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Lounge 1 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Lounge 1 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 2 Lounge 2 Heat Pump": {
            "air_inlet_node_name": "Floor 2 Lounge 2 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Lounge 2 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Lounge 2 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Lounge 2 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 2 Lounge 2 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Lounge 2 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Lounge 2 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Lounge 2 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 2 Nurse Station 1 Heat Pump": {
            "air_inlet_node_name": "Floor 2 Nurse Station 1 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Nurse Station 1 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Nurse Station 1 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Nurse Station 1 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 2 Nurse Station 1 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Nurse Station 1 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Nurse Station 1 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Nurse Station 1 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 2 Nurse Station 2 Heat Pump": {
            "air_inlet_node_name": "Floor 2 Nurse Station 2 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Nurse Station 2 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Nurse Station 2 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Nurse Station 2 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 2 Nurse Station 2 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Nurse Station 2 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Nurse Station 2 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Nurse Station 2 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 2 Office 1 Heat Pump": {
            "air_inlet_node_name": "Floor 2 Office 1 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Office 1 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Office 1 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Office 1 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 2 Office 1 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Office 1 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Office 1 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Office 1 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 2 Office 2 Heat Pump": {
            "air_inlet_node_name": "Floor 2 Office 2 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Office 2 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Office 2 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Office 2 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 2 Office 2 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Office 2 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Office 2 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Office 2 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 2 Office 3 Heat Pump": {
            "air_inlet_node_name": "Floor 2 Office 3 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Office 3 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Office 3 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Office 3 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 2 Office 3 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Office 3 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Office 3 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Office 3 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 2 Office 4 Heat Pump": {
            "air_inlet_node_name": "Floor 2 Office 4 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Office 4 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Office 4 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Office 4 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 2 Office 4 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Office 4 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Office 4 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Office 4 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 2 PACU Heat Pump": {
            "air_inlet_node_name": "Floor 2 PACU Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 PACU Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 PACU Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 PACU Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 2 PACU Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 PACU Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 PACU Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 PACU Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 2 Patient 1 Heat Pump": {
            "air_inlet_node_name": "Floor 2 Patient 1 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Patient 1 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Patient 1 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Patient 1 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 2 Patient 1 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Patient 1 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Patient 1 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Patient 1 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 2 Patient 2 Heat Pump": {
            "air_inlet_node_name": "Floor 2 Patient 2 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Patient 2 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Patient 2 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Patient 2 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 2 Patient 2 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Patient 2 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Patient 2 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Patient 2 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 2 Procedure 1 Heat Pump": {
            "air_inlet_node_name": "Floor 2 Procedure 1 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Procedure 1 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Procedure 1 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Procedure 1 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 2 Procedure 1 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Procedure 1 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Procedure 1 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Procedure 1 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 2 Procedure 2 Heat Pump": {
            "air_inlet_node_name": "Floor 2 Procedure 2 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Procedure 2 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Procedure 2 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Procedure 2 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 2 Procedure 2 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Procedure 2 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Procedure 2 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Procedure 2 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 2 Reception Heat Pump": {
            "air_inlet_node_name": "Floor 2 Reception Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Reception Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Reception Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Reception Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 2 Reception Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Reception Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Reception Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Reception Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 2 Restroom 1 Heat Pump": {
            "air_inlet_node_name": "Floor 2 Restroom 1 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Restroom 1 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Restroom 1 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Restroom 1 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 2 Restroom 1 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Restroom 1 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Restroom 1 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Restroom 1 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 2 Restroom 2 Heat Pump": {
            "air_inlet_node_name": "Floor 2 Restroom 2 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Restroom 2 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Restroom 2 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Restroom 2 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 2 Restroom 2 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Restroom 2 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Restroom 2 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Restroom 2 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 2 Soil 1 Heat Pump": {
            "air_inlet_node_name": "Floor 2 Soil 1 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Soil 1 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Soil 1 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Soil 1 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 2 Soil 1 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Soil 1 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Soil 1 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Soil 1 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 2 Soil 2 Heat Pump": {
            "air_inlet_node_name": "Floor 2 Soil 2 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Soil 2 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Soil 2 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Soil 2 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 2 Soil 2 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Soil 2 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Soil 2 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Soil 2 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 2 Sterilizing Heat Pump": {
            "air_inlet_node_name": "Floor 2 Sterilizing Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Sterilizing Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Sterilizing Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Sterilizing Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 2 Sterilizing Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Sterilizing Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Sterilizing Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Sterilizing Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 2 Storage 1 Heat Pump": {
            "air_inlet_node_name": "Floor 2 Storage 1 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Storage 1 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Storage 1 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Storage 1 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 2 Storage 1 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Storage 1 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Storage 1 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Storage 1 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 2 Storage 2 Heat Pump": {
            "air_inlet_node_name": "Floor 2 Storage 2 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Storage 2 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Storage 2 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Storage 2 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 2 Storage 2 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Storage 2 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Storage 2 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Storage 2 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 2 Trauma Heat Pump": {
            "air_inlet_node_name": "Floor 2 Trauma Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Trauma Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Trauma Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Trauma Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 2 Trauma Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Trauma Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Trauma Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Trauma Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 2 Triage Heat Pump": {
            "air_inlet_node_name": "Floor 2 Triage Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Triage Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Triage Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Triage Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 2 Triage Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Triage Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Triage Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Triage Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 2 Waiting Heat Pump": {
            "air_inlet_node_name": "Floor 2 Waiting Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 2 Waiting Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 2 Waiting Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 2 Waiting Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 2 Waiting Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 2 Waiting Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 2 Waiting Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 2 Waiting Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 3 Clean Heat Pump": {
            "air_inlet_node_name": "Floor 3 Clean Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 3 Clean Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 3 Clean Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 3 Clean Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 3 Clean Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 3 Clean Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 3 Clean Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 3 Clean Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 3 Elevator Heat Pump": {
            "air_inlet_node_name": "Floor 3 Elevator Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 3 Elevator Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 3 Elevator Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 3 Elevator Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 3 Elevator Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 3 Elevator Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 3 Elevator Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 3 Elevator Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 3 Exam Heat Pump": {
            "air_inlet_node_name": "Floor 3 Exam Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 3 Exam Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 3 Exam Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 3 Exam Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 3 Exam Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 3 Exam Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 3 Exam Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 3 Exam Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 3 ICU Heat Pump": {
            "air_inlet_node_name": "Floor 3 ICU Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 3 ICU Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 3 ICU Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 3 ICU Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 3 ICU Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 3 ICU Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 3 ICU Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 3 ICU Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 3 Nurse Station 1 Heat Pump": {
            "air_inlet_node_name": "Floor 3 Nurse Station 1 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 3 Nurse Station 1 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 3 Nurse Station 1 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 3 Nurse Station 1 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 3 Nurse Station 1 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 3 Nurse Station 1 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 3 Nurse Station 1 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 3 Nurse Station 1 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 3 Nurse Station 2 Heat Pump": {
            "air_inlet_node_name": "Floor 3 Nurse Station 2 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 3 Nurse Station 2 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 3 Nurse Station 2 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 3 Nurse Station 2 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 3 Nurse Station 2 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 3 Nurse Station 2 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 3 Nurse Station 2 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 3 Nurse Station 2 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 3 Nursery Heat Pump": {
            "air_inlet_node_name": "Floor 3 Nursery Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 3 Nursery Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 3 Nursery Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 3 Nursery Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 3 Nursery Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 3 Nursery Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 3 Nursery Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 3 Nursery Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 3 Office Heat Pump": {
            "air_inlet_node_name": "Floor 3 Office Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 3 Office Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 3 Office Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 3 Office Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 3 Office Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 3 Office Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 3 Office Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 3 Office Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 3 Patient 1 Heat Pump": {
            "air_inlet_node_name": "Floor 3 Patient 1 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 3 Patient 1 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 3 Patient 1 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 3 Patient 1 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 3 Patient 1 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 3 Patient 1 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 3 Patient 1 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 3 Patient 1 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 3 Patient 2 Heat Pump": {
            "air_inlet_node_name": "Floor 3 Patient 2 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 3 Patient 2 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 3 Patient 2 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 3 Patient 2 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 3 Patient 2 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 3 Patient 2 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 3 Patient 2 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 3 Patient 2 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 3 Patient 3 Heat Pump": {
            "air_inlet_node_name": "Floor 3 Patient 3 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 3 Patient 3 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 3 Patient 3 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 3 Patient 3 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 3 Patient 3 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 3 Patient 3 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 3 Patient 3 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 3 Patient 3 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 3 Patient 4 Heat Pump": {
            "air_inlet_node_name": "Floor 3 Patient 4 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 3 Patient 4 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 3 Patient 4 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 3 Patient 4 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 3 Patient 4 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 3 Patient 4 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 3 Patient 4 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 3 Patient 4 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 3 Patient Corridor 1 Heat Pump": {
            "air_inlet_node_name": "Floor 3 Patient Corridor 1 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 3 Patient Corridor 1 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 3 Patient Corridor 1 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 3 Patient Corridor 1 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 3 Patient Corridor 1 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 3 Patient Corridor 1 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 3 Patient Corridor 1 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 3 Patient Corridor 1 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 3 Patient Corridor 2 Heat Pump": {
            "air_inlet_node_name": "Floor 3 Patient Corridor 2 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 3 Patient Corridor 2 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 3 Patient Corridor 2 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 3 Patient Corridor 2 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 3 Patient Corridor 2 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 3 Patient Corridor 2 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 3 Patient Corridor 2 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 3 Patient Corridor 2 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 3 Procedure Heat Pump": {
            "air_inlet_node_name": "Floor 3 Procedure Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 3 Procedure Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 3 Procedure Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 3 Procedure Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 3 Procedure Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 3 Procedure Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 3 Procedure Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 3 Procedure Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 3 Soil Heat Pump": {
            "air_inlet_node_name": "Floor 3 Soil Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 3 Soil Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 3 Soil Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 3 Soil Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 3 Soil Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 3 Soil Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 3 Soil Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 3 Soil Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 3 Supply Heat Pump": {
            "air_inlet_node_name": "Floor 3 Supply Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 3 Supply Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 3 Supply Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 3 Supply Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 3 Supply Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 3 Supply Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 3 Supply Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 3 Supply Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 3 Triage Heat Pump": {
            "air_inlet_node_name": "Floor 3 Triage Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 3 Triage Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 3 Triage Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 3 Triage Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 3 Triage Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 3 Triage Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 3 Triage Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 3 Triage Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 3 Waiting Heat Pump": {
            "air_inlet_node_name": "Floor 3 Waiting Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 3 Waiting Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 3 Waiting Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 3 Waiting Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 3 Waiting Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 3 Waiting Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 3 Waiting Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 3 Waiting Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 4-6 Clean Heat Pump": {
            "air_inlet_node_name": "Floor 4-6 Clean Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 4-6 Clean Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 4-6 Clean Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 4-6 Clean Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 4-6 Clean Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 4-6 Clean Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 4-6 Clean Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 4-6 Clean Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 4-6 Elevator Heat Pump": {
            "air_inlet_node_name": "Floor 4-6 Elevator Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 4-6 Elevator Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 4-6 Elevator Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 4-6 Elevator Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 4-6 Elevator Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 4-6 Elevator Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 4-6 Elevator Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 4-6 Elevator Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 4-6 Nurse Station Heat Pump": {
            "air_inlet_node_name": "Floor 4-6 Nurse Station Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 4-6 Nurse Station Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 4-6 Nurse Station Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 4-6 Nurse Station Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 4-6 Nurse Station Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 4-6 Nurse Station Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 4-6 Nurse Station Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 4-6 Nurse Station Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 4-6 Office Heat Pump": {
            "air_inlet_node_name": "Floor 4-6 Office Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 4-6 Office Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 4-6 Office Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 4-6 Office Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 4-6 Office Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 4-6 Office Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 4-6 Office Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 4-6 Office Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 4-6 Patient 1 Heat Pump": {
            "air_inlet_node_name": "Floor 4-6 Patient 1 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 4-6 Patient 1 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 4-6 Patient 1 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 4-6 Patient 1 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 4-6 Patient 1 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 4-6 Patient 1 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 4-6 Patient 1 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 4-6 Patient 1 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 4-6 Patient 2 Heat Pump": {
            "air_inlet_node_name": "Floor 4-6 Patient 2 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 4-6 Patient 2 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 4-6 Patient 2 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 4-6 Patient 2 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 4-6 Patient 2 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 4-6 Patient 2 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 4-6 Patient 2 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 4-6 Patient 2 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 4-6 Patient 3 Heat Pump": {
            "air_inlet_node_name": "Floor 4-6 Patient 3 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 4-6 Patient 3 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 4-6 Patient 3 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 4-6 Patient 3 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 4-6 Patient 3 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 4-6 Patient 3 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 4-6 Patient 3 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 4-6 Patient 3 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 4-6 Patient 4 Heat Pump": {
            "air_inlet_node_name": "Floor 4-6 Patient 4 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 4-6 Patient 4 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 4-6 Patient 4 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 4-6 Patient 4 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 4-6 Patient 4 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 4-6 Patient 4 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 4-6 Patient 4 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 4-6 Patient 4 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 4-6 Patient Corridor 1 Heat Pump": {
            "air_inlet_node_name": "Floor 4-6 Patient Corridor 1 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 4-6 Patient Corridor 1 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 4-6 Patient Corridor 1 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 4-6 Patient Corridor 1 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 4-6 Patient Corridor 1 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 4-6 Patient Corridor 1 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 4-6 Patient Corridor 1 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 4-6 Patient Corridor 1 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 4-6 Patient Corridor 2 Heat Pump": {
            "air_inlet_node_name": "Floor 4-6 Patient Corridor 2 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 4-6 Patient Corridor 2 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 4-6 Patient Corridor 2 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 4-6 Patient Corridor 2 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 4-6 Patient Corridor 2 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 4-6 Patient Corridor 2 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 4-6 Patient Corridor 2 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 4-6 Patient Corridor 2 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 4-6 Soil Heat Pump": {
            "air_inlet_node_name": "Floor 4-6 Soil Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 4-6 Soil Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 4-6 Soil Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 4-6 Soil Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 4-6 Soil Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 4-6 Soil Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 4-6 Soil Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 4-6 Soil Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 4-6 Supply Heat Pump": {
            "air_inlet_node_name": "Floor 4-6 Supply Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 4-6 Supply Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 4-6 Supply Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 4-6 Supply Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 4-6 Supply Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 4-6 Supply Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 4-6 Supply Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 4-6 Supply Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 7 Clean Heat Pump": {
            "air_inlet_node_name": "Floor 7 Clean Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 7 Clean Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 7 Clean Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 7 Clean Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 7 Clean Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 7 Clean Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 7 Clean Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 7 Clean Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 7 Elevator Heat Pump": {
            "air_inlet_node_name": "Floor 7 Elevator Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 7 Elevator Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 7 Elevator Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 7 Elevator Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 7 Elevator Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 7 Elevator Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 7 Elevator Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 7 Elevator Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 7 Nurse Station Heat Pump": {
            "air_inlet_node_name": "Floor 7 Nurse Station Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 7 Nurse Station Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 7 Nurse Station Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 7 Nurse Station Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 7 Nurse Station Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 7 Nurse Station Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 7 Nurse Station Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 7 Nurse Station Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 7 Office Heat Pump": {
            "air_inlet_node_name": "Floor 7 Office Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 7 Office Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 7 Office Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 7 Office Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Floor 7 Office Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 7 Office Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 7 Office Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 7 Office Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "Floor 7 Patient 1 Heat Pump": {
            "air_inlet_node_name": "Floor 7 Patient 1 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 7 Patient 1 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 7 Patient 1 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 7 Patient 1 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 7 Patient 1 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 7 Patient 1 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 7 Patient 1 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 7 Patient 1 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 7 Patient 2 Heat Pump": {
            "air_inlet_node_name": "Floor 7 Patient 2 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 7 Patient 2 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 7 Patient 2 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 7 Patient 2 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 7 Patient 2 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 7 Patient 2 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 7 Patient 2 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 7 Patient 2 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 7 Patient 3 Heat Pump": {
            "air_inlet_node_name": "Floor 7 Patient 3 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 7 Patient 3 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 7 Patient 3 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 7 Patient 3 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 7 Patient 3 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 7 Patient 3 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 7 Patient 3 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 7 Patient 3 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 7 Patient 4 Heat Pump": {
            "air_inlet_node_name": "Floor 7 Patient 4 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 7 Patient 4 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 7 Patient 4 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 7 Patient 4 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 7 Patient 4 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 7 Patient 4 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 7 Patient 4 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 7 Patient 4 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 7 Patient Corridor 1 Heat Pump": {
            "air_inlet_node_name": "Floor 7 Patient Corridor 1 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 7 Patient Corridor 1 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 7 Patient Corridor 1 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 7 Patient Corridor 1 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 7 Patient Corridor 1 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 7 Patient Corridor 1 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 7 Patient Corridor 1 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 7 Patient Corridor 1 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 7 Patient Corridor 2 Heat Pump": {
            "air_inlet_node_name": "Floor 7 Patient Corridor 2 Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 7 Patient Corridor 2 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 7 Patient Corridor 2 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 7 Patient Corridor 2 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 7 Patient Corridor 2 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 7 Patient Corridor 2 Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 7 Patient Corridor 2 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 7 Patient Corridor 2 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 7 Soil Heat Pump": {
            "air_inlet_node_name": "Floor 7 Soil Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 7 Soil Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 7 Soil Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 7 Soil Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 7 Soil Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 7 Soil Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 7 Soil Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 7 Soil Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "Floor 7 Supply Heat Pump": {
            "air_inlet_node_name": "Floor 7 Supply Heat Pump Exhaust Node",
            "air_outlet_node_name": "Floor 7 Supply Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "Floor 7 Supply Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "Floor 7 Supply Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "outdoor_air_mixer_name": "Floor 7 Supply Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "Floor 7 Supply Heat Pump OA Node",
            "supplemental_heating_coil_name": "Floor 7 Supply Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Floor 7 Supply Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd"
        },
        "MOB Floor 1 Core Heat Pump": {
            "air_inlet_node_name": "MOB Floor 1 Core Heat Pump Exhaust Node",
            "air_outlet_node_name": "MOB Floor 1 Core Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "MOB Floor 1 Core Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "MOB Floor 1 Core Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "MOB Floor 1 Core Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "MOB Floor 1 Core Heat Pump OA Node",
            "supplemental_heating_coil_name": "MOB Floor 1 Core Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "MOB Floor 1 Core Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "MOB Floor 1 Perimeter 1 Heat Pump": {
            "air_inlet_node_name": "MOB Floor 1 Perimeter 1 Heat Pump Exhaust Node",
            "air_outlet_node_name": "MOB Floor 1 Perimeter 1 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "MOB Floor 1 Perimeter 1 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "MOB Floor 1 Perimeter 1 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "MOB Floor 1 Perimeter 1 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "MOB Floor 1 Perimeter 1 Heat Pump OA Node",
            "supplemental_heating_coil_name": "MOB Floor 1 Perimeter 1 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "MOB Floor 1 Perimeter 1 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "MOB Floor 1 Perimeter 2 Heat Pump": {
            "air_inlet_node_name": "MOB Floor 1 Perimeter 2 Heat Pump Exhaust Node",
            "air_outlet_node_name": "MOB Floor 1 Perimeter 2 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "MOB Floor 1 Perimeter 2 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "MOB Floor 1 Perimeter 2 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "MOB Floor 1 Perimeter 2 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "MOB Floor 1 Perimeter 2 Heat Pump OA Node",
            "supplemental_heating_coil_name": "MOB Floor 1 Perimeter 2 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "MOB Floor 1 Perimeter 2 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "MOB Floor 1 Perimeter 3 Heat Pump": {
            "air_inlet_node_name": "MOB Floor 1 Perimeter 3 Heat Pump Exhaust Node",
            "air_outlet_node_name": "MOB Floor 1 Perimeter 3 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "MOB Floor 1 Perimeter 3 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "MOB Floor 1 Perimeter 3 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "MOB Floor 1 Perimeter 3 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "MOB Floor 1 Perimeter 3 Heat Pump OA Node",
            "supplemental_heating_coil_name": "MOB Floor 1 Perimeter 3 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "MOB Floor 1 Perimeter 3 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "MOB Floor 2-4 Core Heat Pump": {
            "air_inlet_node_name": "MOB Floor 2-4 Core Heat Pump Exhaust Node",
            "air_outlet_node_name": "MOB Floor 2-4 Core Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "MOB Floor 2-4 Core Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "MOB Floor 2-4 Core Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "MOB Floor 2-4 Core Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "MOB Floor 2-4 Core Heat Pump OA Node",
            "supplemental_heating_coil_name": "MOB Floor 2-4 Core Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "MOB Floor 2-4 Core Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "MOB Floor 2-4 Perimeter 1 Heat Pump": {
            "air_inlet_node_name": "MOB Floor 2-4 Perimeter 1 Heat Pump Exhaust Node",
            "air_outlet_node_name": "MOB Floor 2-4 Perimeter 1 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "MOB Floor 2-4 Perimeter 1 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "MOB Floor 2-4 Perimeter 1 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "MOB Floor 2-4 Perimeter 1 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "MOB Floor 2-4 Perimeter 1 Heat Pump OA Node",
            "supplemental_heating_coil_name": "MOB Floor 2-4 Perimeter 1 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "MOB Floor 2-4 Perimeter 1 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "MOB Floor 2-4 Perimeter 2 Heat Pump": {
            "air_inlet_node_name": "MOB Floor 2-4 Perimeter 2 Heat Pump Exhaust Node",
            "air_outlet_node_name": "MOB Floor 2-4 Perimeter 2 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "MOB Floor 2-4 Perimeter 2 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "MOB Floor 2-4 Perimeter 2 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "MOB Floor 2-4 Perimeter 2 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "MOB Floor 2-4 Perimeter 2 Heat Pump OA Node",
            "supplemental_heating_coil_name": "MOB Floor 2-4 Perimeter 2 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "MOB Floor 2-4 Perimeter 2 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "MOB Floor 2-4 Perimeter 3 Heat Pump": {
            "air_inlet_node_name": "MOB Floor 2-4 Perimeter 3 Heat Pump Exhaust Node",
            "air_outlet_node_name": "MOB Floor 2-4 Perimeter 3 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "MOB Floor 2-4 Perimeter 3 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "MOB Floor 2-4 Perimeter 3 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "MOB Floor 2-4 Perimeter 3 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "MOB Floor 2-4 Perimeter 3 Heat Pump OA Node",
            "supplemental_heating_coil_name": "MOB Floor 2-4 Perimeter 3 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "MOB Floor 2-4 Perimeter 3 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "MOB Floor 2-4 Perimeter 4 Heat Pump": {
            "air_inlet_node_name": "MOB Floor 2-4 Perimeter 4 Heat Pump Exhaust Node",
            "air_outlet_node_name": "MOB Floor 2-4 Perimeter 4 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "MOB Floor 2-4 Perimeter 4 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "MOB Floor 2-4 Perimeter 4 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "MOB Floor 2-4 Perimeter 4 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "MOB Floor 2-4 Perimeter 4 Heat Pump OA Node",
            "supplemental_heating_coil_name": "MOB Floor 2-4 Perimeter 4 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "MOB Floor 2-4 Perimeter 4 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "MOB Floor 5 Core Heat Pump": {
            "air_inlet_node_name": "MOB Floor 5 Core Heat Pump Exhaust Node",
            "air_outlet_node_name": "MOB Floor 5 Core Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "MOB Floor 5 Core Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "MOB Floor 5 Core Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "MOB Floor 5 Core Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "MOB Floor 5 Core Heat Pump OA Node",
            "supplemental_heating_coil_name": "MOB Floor 5 Core Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "MOB Floor 5 Core Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "MOB Floor 5 Perimeter 1 Heat Pump": {
            "air_inlet_node_name": "MOB Floor 5 Perimeter 1 Heat Pump Exhaust Node",
            "air_outlet_node_name": "MOB Floor 5 Perimeter 1 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "MOB Floor 5 Perimeter 1 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "MOB Floor 5 Perimeter 1 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "MOB Floor 5 Perimeter 1 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "MOB Floor 5 Perimeter 1 Heat Pump OA Node",
            "supplemental_heating_coil_name": "MOB Floor 5 Perimeter 1 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "MOB Floor 5 Perimeter 1 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "MOB Floor 5 Perimeter 2 Heat Pump": {
            "air_inlet_node_name": "MOB Floor 5 Perimeter 2 Heat Pump Exhaust Node",
            "air_outlet_node_name": "MOB Floor 5 Perimeter 2 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "MOB Floor 5 Perimeter 2 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "MOB Floor 5 Perimeter 2 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "MOB Floor 5 Perimeter 2 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "MOB Floor 5 Perimeter 2 Heat Pump OA Node",
            "supplemental_heating_coil_name": "MOB Floor 5 Perimeter 2 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "MOB Floor 5 Perimeter 2 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "MOB Floor 5 Perimeter 3 Heat Pump": {
            "air_inlet_node_name": "MOB Floor 5 Perimeter 3 Heat Pump Exhaust Node",
            "air_outlet_node_name": "MOB Floor 5 Perimeter 3 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "MOB Floor 5 Perimeter 3 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "MOB Floor 5 Perimeter 3 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "MOB Floor 5 Perimeter 3 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "MOB Floor 5 Perimeter 3 Heat Pump OA Node",
            "supplemental_heating_coil_name": "MOB Floor 5 Perimeter 3 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "MOB Floor 5 Perimeter 3 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        },
        "MOB Floor 5 Perimeter 4 Heat Pump": {
            "air_inlet_node_name": "MOB Floor 5 Perimeter 4 Heat Pump Exhaust Node",
            "air_outlet_node_name": "MOB Floor 5 Perimeter 4 Heat Pump Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "MOB Floor 5 Perimeter 4 Heat Pump Cool Coil",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:EquationFit",
            "cooling_outdoor_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60.0,
            "heat_pump_time_constant": 60.0,
            "heating_coil_name": "MOB Floor 5 Perimeter 4 Heat Pump Heat Coil",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:EquationFit",
            "heating_outdoor_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 20.0,
            "maximum_supply_air_temperature_from_supplemental_heater": "Autosize",
            "no_load_supply_air_flow_rate": 0.0,
            "outdoor_air_mixer_name": "MOB Floor 5 Perimeter 4 Heat Pump OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "outdoor_dry_bulb_temperature_sensor_node_name": "MOB Floor 5 Perimeter 4 Heat Pump OA Node",
            "supplemental_heating_coil_name": "MOB Floor 5 Perimeter 4 Heat Pump Sup Heat Coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "MOB Floor 5 Perimeter 4 Heat Pump Fan",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ALWAYS_OFF"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "Floor 1 Conference_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "OFFICE_INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Conference"
        },
        "Floor 1 Dining_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "DINING_INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Dining"
        },
        "Floor 1 Elevator_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Elevator"
        },
        "Floor 1 Exam_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "OFFICE_INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Exam"
        },
        "Floor 1 Gas Storage_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Gas Storage"
        },
        "Floor 1 Lab 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Lab 2"
        },
        "Floor 1 Laundry_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "LAUNDRY_INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Laundry"
        },
        "Floor 1 Lobby_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Lobby"
        },
        "Floor 1 Mech 1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "OFFICE_INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Mech 1"
        },
        "Floor 1 Mech 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "OFFICE_INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Mech 2"
        },
        "Floor 1 Office 1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "OFFICE_INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Office 1"
        },
        "Floor 1 Office 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "OFFICE_INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Office 2"
        },
        "Floor 1 Office 3 Perimeter 1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "OFFICE_INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Office 3 Perimeter 1"
        },
        "Floor 1 Office 3 Perimeter 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "OFFICE_INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Office 3 Perimeter 2"
        },
        "Floor 1 Office 3 Perimeter 3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "OFFICE_INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Office 3 Perimeter 3"
        },
        "Floor 1 Office 3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "OFFICE_INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Office 3"
        },
        "Floor 1 Patient_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Patient"
        },
        "Floor 1 Receiving_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "OFFICE_INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Receiving"
        },
        "Floor 1 Reception_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Reception"
        },
        "Floor 2 Chapel_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "OFFICE_INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Chapel"
        },
        "Floor 2 Corridor_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Corridor"
        },
        "Floor 2 Elevator_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Elevator"
        },
        "Floor 2 Exam 1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "OFFICE_INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Exam 1"
        },
        "Floor 2 Gift Shop_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "OFFICE_INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Gift Shop"
        },
        "Floor 2 Imaging 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Imaging 2"
        },
        "Floor 2 Imaging 3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Imaging 3"
        },
        "Floor 2 Lounge 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Lounge 2"
        },
        "Floor 2 Nurse Station 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Nurse Station 2"
        },
        "Floor 2 Office 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "OFFICE_INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Office 2"
        },
        "Floor 2 Office 4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "OFFICE_INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Office 4"
        },
        "Floor 2 Operating_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Operating"
        },
        "Floor 2 PACU_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 PACU"
        },
        "Floor 2 Patient 1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Patient 1"
        },
        "Floor 2 Reception_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Reception"
        },
        "Floor 2 Restroom 1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Restroom 1"
        },
        "Floor 2 Restroom 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Restroom 2"
        },
        "Floor 2 Triage_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Triage"
        },
        "Floor 2 Waiting_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Waiting"
        },
        "Floor 3 Elevator_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Elevator"
        },
        "Floor 3 ICU_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 ICU"
        },
        "Floor 3 Nurse Station 1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Nurse Station 1"
        },
        "Floor 3 Nurse Station 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Nurse Station 2"
        },
        "Floor 3 Nursery_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Nursery"
        },
        "Floor 3 Office_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "OFFICE_INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Office"
        },
        "Floor 3 Operating_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Operating"
        },
        "Floor 3 Patient 1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Patient 1"
        },
        "Floor 3 Patient 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Patient 2"
        },
        "Floor 3 Patient 3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Patient 3"
        },
        "Floor 3 Patient 4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Patient 4"
        },
        "Floor 3 Patient Corridor 1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Patient Corridor 1"
        },
        "Floor 3 Patient Corridor 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Patient Corridor 2"
        },
        "Floor 3 Procedure_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "OFFICE_INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Procedure"
        },
        "Floor 3 Supply_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Supply"
        },
        "Floor 3 Triage_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Triage"
        },
        "Floor 3 Waiting_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Waiting"
        },
        "Floor 4-6 Elevator_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Elevator"
        },
        "Floor 4-6 Nurse Station_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Nurse Station"
        },
        "Floor 4-6 Office_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "OFFICE_INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Office"
        },
        "Floor 4-6 Patient 1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Patient 1"
        },
        "Floor 4-6 Patient 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Patient 2"
        },
        "Floor 4-6 Patient 3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Patient 3"
        },
        "Floor 4-6 Patient 4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Patient 4"
        },
        "Floor 4-6 Patient Corridor 1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Patient Corridor 1"
        },
        "Floor 4-6 Patient Corridor 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Patient Corridor 2"
        },
        "Floor 4-6 Supply_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Supply"
        },
        "Floor 7 Elevator_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Elevator"
        },
        "Floor 7 Nurse Station_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Nurse Station"
        },
        "Floor 7 Office_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "OFFICE_INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Office"
        },
        "Floor 7 Patient 1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Patient 1"
        },
        "Floor 7 Patient 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Patient 2"
        },
        "Floor 7 Patient 3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Patient 3"
        },
        "Floor 7 Patient 4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Patient 4"
        },
        "Floor 7 Patient Corridor 1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Patient Corridor 1"
        },
        "Floor 7 Patient Corridor 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Patient Corridor 2"
        },
        "Floor 7 Supply_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Supply"
        },
        "MOB Floor 1 Perimeter 1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "OFFICE_INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 1 Perimeter 1"
        },
        "MOB Floor 1 Perimeter 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "OFFICE_INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 1 Perimeter 2"
        },
        "MOB Floor 1 Perimeter 3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "OFFICE_INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 1 Perimeter 3"
        },
        "MOB Floor 2-4 Perimeter 1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "OFFICE_INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 2-4 Perimeter 1"
        },
        "MOB Floor 2-4 Perimeter 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "OFFICE_INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 2-4 Perimeter 2"
        },
        "MOB Floor 2-4 Perimeter 3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "OFFICE_INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 2-4 Perimeter 3"
        },
        "MOB Floor 2-4 Perimeter 4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "OFFICE_INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 2-4 Perimeter 4"
        },
        "MOB Floor 5 Perimeter 1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "OFFICE_INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 5 Perimeter 1"
        },
        "MOB Floor 5 Perimeter 2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "OFFICE_INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 5 Perimeter 2"
        },
        "MOB Floor 5 Perimeter 3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "OFFICE_INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 5 Perimeter 3"
        },
        "MOB Floor 5 Perimeter 4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0002567,
            "schedule_name": "OFFICE_INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 5 Perimeter 4"
        }
    }
}