{
    "AirLoopHVAC": {
        "PSZ-AC:1": {
            "availability_manager_list_name": "PSZ-AC:1 Availability Manager List",
            "branch_list_name": "PSZ-AC:1 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC:1 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC:1 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC:1 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC:1 Supply Equipment Outlet Node"
        },
        "PSZ-AC:2": {
            "availability_manager_list_name": "PSZ-AC:2 Availability Manager List",
            "branch_list_name": "PSZ-AC:2 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC:2 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC:2 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC:2 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC:2 Supply Equipment Outlet Node"
        },
        "PSZ-AC:3": {
            "availability_manager_list_name": "PSZ-AC:3 Availability Manager List",
            "branch_list_name": "PSZ-AC:3 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC:3 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC:3 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC:3 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC:3 Supply Equipment Outlet Node"
        },
        "PSZ-AC:4": {
            "availability_manager_list_name": "PSZ-AC:4 Availability Manager List",
            "branch_list_name": "PSZ-AC:4 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC:4 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC:4 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC:4 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC:4 Supply Equipment Outlet Node"
        },
        "PSZ-AC:5": {
            "availability_manager_list_name": "PSZ-AC:5 Availability Manager List",
            "branch_list_name": "PSZ-AC:5 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC:5 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC:5 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC:5 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC:5 Supply Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "PSZ-AC:1_OA_Controllers": {
            "controller_1_name": "PSZ-AC:1_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC:2_OA_Controllers": {
            "controller_1_name": "PSZ-AC:2_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC:3_OA_Controllers": {
            "controller_1_name": "PSZ-AC:3_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC:4_OA_Controllers": {
            "controller_1_name": "PSZ-AC:4_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC:5_OA_Controllers": {
            "controller_1_name": "PSZ-AC:5_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "PSZ-AC:1_OA": {
            "controller_list_name": "PSZ-AC:1_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC:1_OA_Equipment"
        },
        "PSZ-AC:2_OA": {
            "controller_list_name": "PSZ-AC:2_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC:2_OA_Equipment"
        },
        "PSZ-AC:3_OA": {
            "controller_list_name": "PSZ-AC:3_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC:3_OA_Equipment"
        },
        "PSZ-AC:4_OA": {
            "controller_list_name": "PSZ-AC:4_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC:4_OA_Equipment"
        },
        "PSZ-AC:5_OA": {
            "controller_list_name": "PSZ-AC:5_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC:5_OA_Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "PSZ-AC:1_OA_Equipment": {
            "component_1_name": "PSZ-AC:1_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC:2_OA_Equipment": {
            "component_1_name": "PSZ-AC:2_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC:3_OA_Equipment": {
            "component_1_name": "PSZ-AC:3_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC:4_OA_Equipment": {
            "component_1_name": "PSZ-AC:4_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC:5_OA_Equipment": {
            "component_1_name": "PSZ-AC:5_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "PSZ-AC:1 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC:1 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC:1 Zone Equipment Outlet Node"
        },
        "PSZ-AC:2 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC:2 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC:2 Zone Equipment Outlet Node"
        },
        "PSZ-AC:3 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC:3 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC:3 Zone Equipment Outlet Node"
        },
        "PSZ-AC:4 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC:4 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC:4 Zone Equipment Outlet Node"
        },
        "PSZ-AC:5 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC:5 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC:5 Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "PSZ-AC:1": {
            "components": [
                {
                    "component_name": "PSZ-AC:1 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC:1 Zone Equipment Inlet Node"
        },
        "PSZ-AC:2": {
            "components": [
                {
                    "component_name": "PSZ-AC:2 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC:2 Zone Equipment Inlet Node"
        },
        "PSZ-AC:3": {
            "components": [
                {
                    "component_name": "PSZ-AC:3 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC:3 Zone Equipment Inlet Node"
        },
        "PSZ-AC:4": {
            "components": [
                {
                    "component_name": "PSZ-AC:4 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC:4 Zone Equipment Inlet Node"
        },
        "PSZ-AC:5": {
            "components": [
                {
                    "component_name": "PSZ-AC:5 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC:5 Zone Equipment Inlet Node"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "PSZ-AC:1 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Core_ZN Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC:1 Zone Equipment Outlet Node"
        },
        "PSZ-AC:2 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Perimeter_ZN_1 Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC:2 Zone Equipment Outlet Node"
        },
        "PSZ-AC:3 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Perimeter_ZN_2 Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC:3 Zone Equipment Outlet Node"
        },
        "PSZ-AC:4 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Perimeter_ZN_3 Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC:4 Zone Equipment Outlet Node"
        },
        "PSZ-AC:5 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Perimeter_ZN_4 Return Air Node Name"
                }
            ],
            "outlet_node_name": "PSZ-AC:5 Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "PSZ-AC:1 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC:1 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Core_ZN Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "PSZ-AC:2 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC:2 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Perimeter_ZN_1 Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "PSZ-AC:3 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC:3 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Perimeter_ZN_2 Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "PSZ-AC:4 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC:4 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Perimeter_ZN_3 Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "PSZ-AC:5 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC:5 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Perimeter_ZN_4 Direct Air Inlet Node Name ATInlet"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "Core_ZN Direct Air": {
            "air_inlet_node_name": "Core_ZN Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Core_ZN Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "Perimeter_ZN_1 Direct Air": {
            "air_inlet_node_name": "Perimeter_ZN_1 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Perimeter_ZN_1 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "Perimeter_ZN_2 Direct Air": {
            "air_inlet_node_name": "Perimeter_ZN_2 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Perimeter_ZN_2 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "Perimeter_ZN_3 Direct Air": {
            "air_inlet_node_name": "Perimeter_ZN_3 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Perimeter_ZN_3 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "Perimeter_ZN_4 Direct Air": {
            "air_inlet_node_name": "Perimeter_ZN_4 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Perimeter_ZN_4 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        }
    },
    "AvailabilityManager:NightCycle": {
        "PSZ-AC:1 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC:2 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC:3 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC:4 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ-AC:5 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        }
    },
    "AvailabilityManagerAssignmentList": {
        "PSZ-AC:1 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC:1 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC:2 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC:2 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC:3 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC:3 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC:4 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC:4 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ-AC:5 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ-AC:5 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        }
    },
    "Branch": {
        "PSZ-AC:1 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC:1 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC:1_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC:1_OA-PSZ-AC:1_CoolCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:1_OA-PSZ-AC:1_CoolCNode",
                    "component_name": "PSZ-AC:1_CoolC",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode",
                    "component_name": "PSZ-AC:1_HeatC",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode",
                    "component_name": "PSZ-AC:1_Fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC:2 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC:2 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC:2_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC:2_OA-PSZ-AC:2_CoolCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:2_OA-PSZ-AC:2_CoolCNode",
                    "component_name": "PSZ-AC:2_CoolC",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode",
                    "component_name": "PSZ-AC:2_HeatC",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode",
                    "component_name": "PSZ-AC:2_Fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC:3 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC:3 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC:3_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC:3_OA-PSZ-AC:3_CoolCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:3_OA-PSZ-AC:3_CoolCNode",
                    "component_name": "PSZ-AC:3_CoolC",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode",
                    "component_name": "PSZ-AC:3_HeatC",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode",
                    "component_name": "PSZ-AC:3_Fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC:4 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC:4 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC:4_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC:4_OA-PSZ-AC:4_CoolCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:4_OA-PSZ-AC:4_CoolCNode",
                    "component_name": "PSZ-AC:4_CoolC",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode",
                    "component_name": "PSZ-AC:4_HeatC",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode",
                    "component_name": "PSZ-AC:4_Fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC:5 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC:5 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC:5_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC:5_OA-PSZ-AC:5_CoolCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:5_OA-PSZ-AC:5_CoolCNode",
                    "component_name": "PSZ-AC:5_CoolC",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode",
                    "component_name": "PSZ-AC:5_HeatC",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "PSZ-AC:5_HeatC-PSZ-AC:5_FanNode"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:5_HeatC-PSZ-AC:5_FanNode",
                    "component_name": "PSZ-AC:5_Fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "PSZ-AC:5 Supply Equipment Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "SHWSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SHWSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Demand Inlet Node",
                    "component_name": "SHWSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Core_ZN Water Equipment Water Inlet Node",
                    "component_name": "Core_ZN Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Core_ZN Water Equipment Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe",
                    "component_name": "SHWSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SHWSys1 Demand Outlet Node"
                }
            ]
        },
        "SHWSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Pump-SHWSys1 Water HeaterNode",
                    "component_name": "SHWSys1 Water Heater",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "SHWSys1 Supply Equipment Outlet Node"
                }
            ]
        },
        "SHWSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "SHWSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SHWSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "SHWSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Supply Inlet Node",
                    "component_name": "SHWSys1 Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector"
                }
            ]
        },
        "SHWSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe",
                    "component_name": "SHWSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SHWSys1 Supply Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "PSZ-AC:1 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC:1 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC:2 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC:2 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC:3 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC:3 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC:4 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC:4 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC:5 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC:5 Air Loop Main Branch"
                }
            ]
        },
        "SHWSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "SHWSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 1"
                },
                {
                    "branch_name": "SHWSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "SHWSys1 Demand Outlet Branch"
                }
            ]
        },
        "SHWSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "SHWSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "SHWSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "SHWSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "SHWSys1 Supply Outlet Branch"
                }
            ]
        }
    },
    "Building": {
        "Benchmark Small Office New V1.1_3.1": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0.0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.2,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "Attic_floor_core": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_ZN_ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Attic"
        },
        "Attic_floor_perimeter_east": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_2_ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Attic"
        },
        "Attic_floor_perimeter_north": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_3_ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Attic"
        },
        "Attic_floor_perimeter_south": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_1_ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Attic"
        },
        "Attic_floor_perimeter_west": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_4_ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Attic"
        },
        "Attic_roof_east": {
            "construction_name": "roofs",
            "number_of_vertices": 3,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 18.46,
                    "vertex_y_coordinate": 9.23,
                    "vertex_z_coordinate": 6.33
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Attic"
        },
        "Attic_roof_north": {
            "construction_name": "roofs",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 9.23,
                    "vertex_y_coordinate": 9.23,
                    "vertex_z_coordinate": 6.33
                },
                {
                    "vertex_x_coordinate": 18.46,
                    "vertex_y_coordinate": 9.23,
                    "vertex_z_coordinate": 6.33
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Attic"
        },
        "Attic_roof_south": {
            "construction_name": "roofs",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 18.46,
                    "vertex_y_coordinate": 9.23,
                    "vertex_z_coordinate": 6.33
                },
                {
                    "vertex_x_coordinate": 9.23,
                    "vertex_y_coordinate": 9.23,
                    "vertex_z_coordinate": 6.33
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Attic"
        },
        "Attic_roof_west": {
            "construction_name": "roofs",
            "number_of_vertices": 3,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 9.23,
                    "vertex_y_coordinate": 9.23,
                    "vertex_z_coordinate": 6.33
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Attic"
        },
        "Attic_soffit_east": {
            "construction_name": "exposed-floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Attic"
        },
        "Attic_soffit_north": {
            "construction_name": "exposed-floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Attic"
        },
        "Attic_soffit_south": {
            "construction_name": "exposed-floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 28.29,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Attic"
        },
        "Attic_soffit_west": {
            "construction_name": "exposed-floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": 19.06,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": -0.6,
                    "vertex_y_coordinate": -0.6,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Attic"
        },
        "Core_ZN_ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic_floor_core",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN"
        },
        "Core_ZN_floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN"
        },
        "Core_ZN_wall_east": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_2_wall_west",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN"
        },
        "Core_ZN_wall_north": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_3_wall_south",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN"
        },
        "Core_ZN_wall_south": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_1_wall_north",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN"
        },
        "Core_ZN_wall_west": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_4_wall_east",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN"
        },
        "Perimeter_ZN_1_ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic_floor_perimeter_south",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_1_floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_1_wall_east": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_2_wall_south",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_1_wall_north": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_ZN_wall_south",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_1_wall_south": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_1_wall_west": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_4_wall_south",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_2_ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic_floor_perimeter_east",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_2_floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_2_wall_east": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_2_wall_north": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_3_wall_east",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_2_wall_south": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_1_wall_east",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_2_wall_west": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_ZN_wall_east",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_3_ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic_floor_perimeter_north",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_3_floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_3_wall_east": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_2_wall_north",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_3_wall_north": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.69,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_3_wall_south": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_ZN_wall_north",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.69,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_3_wall_west": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_4_wall_north",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_4_ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic_floor_perimeter_west",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_4"
        },
        "Perimeter_ZN_4_floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_4"
        },
        "Perimeter_ZN_4_wall_east": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_ZN_wall_west",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_4"
        },
        "Perimeter_ZN_4_wall_north": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_3_wall_west",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 13.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_4"
        },
        "Perimeter_ZN_4_wall_south": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_1_wall_west",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_4"
        },
        "Perimeter_ZN_4_wall_west": {
            "construction_name": "ext-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.46,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_ZN_4"
        }
    },
    "Coil:Cooling:DX:SingleSpeed": {
        "PSZ-AC:1_CoolC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "PSZ-AC:1_OA-PSZ-AC:1_CoolCNode",
            "air_outlet_node_name": "PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PSZ-AC:1_CoolCStandard10Ton_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC:1_CoolCStandard10Ton_EIRFT",
            "gross_rated_cooling_cop": 4.56651,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PSZ-AC:1_CoolCStandard10Ton_PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PSZ-AC:1_CoolCStandard10Ton_CapFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC:1_CoolCStandard10Ton_CapFT"
        },
        "PSZ-AC:2_CoolC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "PSZ-AC:2_OA-PSZ-AC:2_CoolCNode",
            "air_outlet_node_name": "PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PSZ-AC:2_CoolCStandard10Ton_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC:2_CoolCStandard10Ton_EIRFT",
            "gross_rated_cooling_cop": 4.56651,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PSZ-AC:2_CoolCStandard10Ton_PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PSZ-AC:2_CoolCStandard10Ton_CapFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC:2_CoolCStandard10Ton_CapFT"
        },
        "PSZ-AC:3_CoolC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "PSZ-AC:3_OA-PSZ-AC:3_CoolCNode",
            "air_outlet_node_name": "PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PSZ-AC:3_CoolCStandard10Ton_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC:3_CoolCStandard10Ton_EIRFT",
            "gross_rated_cooling_cop": 4.56651,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PSZ-AC:3_CoolCStandard10Ton_PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PSZ-AC:3_CoolCStandard10Ton_CapFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC:3_CoolCStandard10Ton_CapFT"
        },
        "PSZ-AC:4_CoolC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "PSZ-AC:4_OA-PSZ-AC:4_CoolCNode",
            "air_outlet_node_name": "PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PSZ-AC:4_CoolCStandard10Ton_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC:4_CoolCStandard10Ton_EIRFT",
            "gross_rated_cooling_cop": 4.56651,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PSZ-AC:4_CoolCStandard10Ton_PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PSZ-AC:4_CoolCStandard10Ton_CapFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC:4_CoolCStandard10Ton_CapFT"
        },
        "PSZ-AC:5_CoolC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "PSZ-AC:5_OA-PSZ-AC:5_CoolCNode",
            "air_outlet_node_name": "PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "PSZ-AC:5_CoolCStandard10Ton_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "PSZ-AC:5_CoolCStandard10Ton_EIRFT",
            "gross_rated_cooling_cop": 4.56651,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "PSZ-AC:5_CoolCStandard10Ton_PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "PSZ-AC:5_CoolCStandard10Ton_CapFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "PSZ-AC:5_CoolCStandard10Ton_CapFT"
        }
    },
    "Coil:Heating:Fuel": {
        "PSZ-AC:1_HeatC": {
            "air_inlet_node_name": "PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode",
            "air_outlet_node_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode"
        },
        "PSZ-AC:2_HeatC": {
            "air_inlet_node_name": "PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode",
            "air_outlet_node_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode"
        },
        "PSZ-AC:3_HeatC": {
            "air_inlet_node_name": "PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode",
            "air_outlet_node_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode"
        },
        "PSZ-AC:4_HeatC": {
            "air_inlet_node_name": "PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode",
            "air_outlet_node_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode"
        },
        "PSZ-AC:5_HeatC": {
            "air_inlet_node_name": "PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode",
            "air_outlet_node_name": "PSZ-AC:5_HeatC-PSZ-AC:5_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "PSZ-AC:5_HeatC-PSZ-AC:5_FanNode"
        }
    },
    "CoilSystem:Cooling:DX": {
        "PSZ-AC:1_CoolC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-AC:1_CoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-AC:1_OA-PSZ-AC:1_CoolCNode",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode"
        },
        "PSZ-AC:2_CoolC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-AC:2_CoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-AC:2_OA-PSZ-AC:2_CoolCNode",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode"
        },
        "PSZ-AC:3_CoolC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-AC:3_CoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-AC:3_OA-PSZ-AC:3_CoolCNode",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode"
        },
        "PSZ-AC:4_CoolC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-AC:4_CoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-AC:4_OA-PSZ-AC:4_CoolCNode",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode"
        },
        "PSZ-AC:5_CoolC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "PSZ-AC:5_CoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "PSZ-AC:5_OA-PSZ-AC:5_CoolCNode",
            "dx_cooling_coil_system_outlet_node_name": "PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode",
            "dx_cooling_coil_system_sensor_node_name": "PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode"
        }
    },
    "ComponentCost:LineItem": {
        "ElectricEquipment:Core_ZN:MiscPlug": {
            "cost_per_each": 1.0,
            "item_name": "Core_ZN",
            "line_item_type": "General",
            "quantity": 1.2077
        },
        "ElectricEquipment:Perimeter_ZN_1:MiscPlug": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_ZN_1",
            "line_item_type": "General",
            "quantity": 0.9155
        },
        "ElectricEquipment:Perimeter_ZN_2:MiscPlug": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_ZN_2",
            "line_item_type": "General",
            "quantity": 0.5431
        },
        "ElectricEquipment:Perimeter_ZN_3:MiscPlug": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_ZN_3",
            "line_item_type": "General",
            "quantity": 0.9155
        },
        "ElectricEquipment:Perimeter_ZN_4:MiscPlug": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_ZN_4",
            "line_item_type": "General",
            "quantity": 0.5431
        },
        "Infiltration:Attic": {
            "cost_per_each": 1.0,
            "item_name": "Attic",
            "line_item_type": "General",
            "quantity": 0.2001
        },
        "Infiltration:Perimeter_ZN_1": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_ZN_1",
            "line_item_type": "General",
            "quantity": 0.0596
        },
        "Infiltration:Perimeter_ZN_2": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_ZN_2",
            "line_item_type": "General",
            "quantity": 0.0376
        },
        "Infiltration:Perimeter_ZN_3": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_ZN_3",
            "line_item_type": "General",
            "quantity": 0.0596
        },
        "Infiltration:Perimeter_ZN_4": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_ZN_4",
            "line_item_type": "General",
            "quantity": 0.0376
        },
        "Interior Floor": {
            "cost_per_area": 15,
            "item_name": "INT-FLOOR-UNDERSIDE",
            "line_item_type": "Construction"
        },
        "Interior Furnishings": {
            "cost_per_area": 1,
            "item_name": "InteriorFurnishings",
            "line_item_type": "Construction"
        },
        "LIGHTING EQUIP:Core_ZN": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Core_ZN",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Perimeter_ZN_1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Perimeter_ZN_1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Perimeter_ZN_2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Perimeter_ZN_2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Perimeter_ZN_3": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Perimeter_ZN_3",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:Perimeter_ZN_4": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Perimeter_ZN_4",
            "line_item_type": "Lights"
        },
        "People:Core_ZN": {
            "cost_per_each": 1.0,
            "item_name": "Core_ZN",
            "line_item_type": "General",
            "quantity": 8.0516
        },
        "People:Perimeter_ZN_1": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_ZN_1",
            "line_item_type": "General",
            "quantity": 6.1036
        },
        "People:Perimeter_ZN_2": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_ZN_2",
            "line_item_type": "General",
            "quantity": 3.6207
        },
        "People:Perimeter_ZN_3": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_ZN_3",
            "line_item_type": "General",
            "quantity": 6.1036
        },
        "People:Perimeter_ZN_4": {
            "cost_per_each": 1.0,
            "item_name": "Perimeter_ZN_4",
            "line_item_type": "General",
            "quantity": 3.6207
        },
        "east:window_east": {
            "cost_per_area": 215.97,
            "item_name": "window_east",
            "line_item_type": "Construction"
        },
        "exposed-floor:exposed-floor": {
            "cost_per_area": 34.6727,
            "item_name": "exposed-floor",
            "line_item_type": "Construction"
        },
        "ext-slab:ext-slab": {
            "cost_per_area": 24.86,
            "item_name": "ext-slab",
            "line_item_type": "Construction"
        },
        "ext-walls:ext-walls": {
            "cost_per_area": 42.9231,
            "item_name": "ext-walls",
            "line_item_type": "Construction"
        },
        "int-walls:int-walls": {
            "cost_per_area": 1.0,
            "item_name": "int-walls",
            "line_item_type": "Construction"
        },
        "north:window_north": {
            "cost_per_area": 209.729,
            "item_name": "window_north",
            "line_item_type": "Construction"
        },
        "roofs:roofs": {
            "cost_per_area": 14.9259,
            "item_name": "roofs",
            "line_item_type": "Construction"
        },
        "south:window_south": {
            "cost_per_area": 215.97,
            "item_name": "window_south",
            "line_item_type": "Construction"
        },
        "west:window_west": {
            "cost_per_area": 215.97,
            "item_name": "window_west",
            "line_item_type": "Construction"
        }
    },
    "Connector:Mixer": {
        "SHWSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "SHWSys1 Demand Outlet Branch"
        },
        "SHWSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SHWSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "SHWSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "SHWSys1 Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "SHWSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "SHWSys1 Demand Inlet Branch"
        },
        "SHWSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SHWSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "SHWSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "SHWSys1 Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "SHWSys1 Demand Connectors": {
            "connector_1_name": "SHWSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SHWSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SHWSys1 Supply Connectors": {
            "connector_1_name": "SHWSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SHWSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "INT-FLOOR-TOPSIDE": {
            "layer_2": "Std CP02 CARPET PAD",
            "outside_layer": "Std MAT-CC05 4  MW CONCRETE"
        },
        "INT-FLOOR-UNDERSIDE": {
            "layer_2": "Std MAT-CC05 4  MW CONCRETE",
            "outside_layer": "Std CP02 CARPET PAD"
        },
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        },
        "exposed-floor": {
            "layer_2": "MAT-CC05 8 HW CONCRETE",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Floor Insulation [2]"
        },
        "ext-slab": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "MAT-CC05 4 HW CONCRETE"
        },
        "ext-walls": {
            "layer_2": "8IN Concrete HW",
            "layer_3": "Wall Insulation [5]",
            "layer_4": "1/2IN Gypsum",
            "outside_layer": "1IN Stucco"
        },
        "int-walls": {
            "layer_2": "GP01 1/2 GYPSUM",
            "outside_layer": "GP01 1/2 GYPSUM"
        },
        "roofs": {
            "layer_2": "1IN Wood Decking",
            "layer_3": "Roof Insulation [2]",
            "layer_4": "1/2IN Gypsum",
            "outside_layer": "Wood Shingles"
        },
        "window_east": {
            "outside_layer": "Theoretical Glass [66]"
        },
        "window_north": {
            "outside_layer": "Theoretical Glass [67]"
        },
        "window_south": {
            "outside_layer": "Theoretical Glass [66]"
        },
        "window_west": {
            "outside_layer": "Theoretical Glass [66]"
        }
    },
    "Controller:OutdoorAir": {
        "PSZ-AC:1_OA_Controller": {
            "actuator_node_name": "PSZ-AC:1_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": 0.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-AC:1_OA-PSZ-AC:1_CoolCNode",
            "relief_air_outlet_node_name": "PSZ-AC:1_OARelief Node",
            "return_air_node_name": "PSZ-AC:1 Supply Equipment Inlet Node"
        },
        "PSZ-AC:2_OA_Controller": {
            "actuator_node_name": "PSZ-AC:2_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": 0.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-AC:2_OA-PSZ-AC:2_CoolCNode",
            "relief_air_outlet_node_name": "PSZ-AC:2_OARelief Node",
            "return_air_node_name": "PSZ-AC:2 Supply Equipment Inlet Node"
        },
        "PSZ-AC:3_OA_Controller": {
            "actuator_node_name": "PSZ-AC:3_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": 0.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-AC:3_OA-PSZ-AC:3_CoolCNode",
            "relief_air_outlet_node_name": "PSZ-AC:3_OARelief Node",
            "return_air_node_name": "PSZ-AC:3 Supply Equipment Inlet Node"
        },
        "PSZ-AC:4_OA_Controller": {
            "actuator_node_name": "PSZ-AC:4_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": 0.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-AC:4_OA-PSZ-AC:4_CoolCNode",
            "relief_air_outlet_node_name": "PSZ-AC:4_OARelief Node",
            "return_air_node_name": "PSZ-AC:4 Supply Equipment Inlet Node"
        },
        "PSZ-AC:5_OA_Controller": {
            "actuator_node_name": "PSZ-AC:5_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": 0.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-AC:5_OA-PSZ-AC:5_CoolCNode",
            "relief_air_outlet_node_name": "PSZ-AC:5_OARelief Node",
            "return_air_node_name": "PSZ-AC:5 Supply Equipment Inlet Node"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 20,
            "minimum_system_timestep": 1
        }
    },
    "Curve:Biquadratic": {
        "PSZ-AC:1_CoolCStandard10Ton_CapFT": {
            "coefficient1_constant": 0.42415,
            "coefficient2_x": 0.04426,
            "coefficient3_x_2": -0.00042,
            "coefficient4_y": 0.00333,
            "coefficient5_y_2": -8e-05,
            "coefficient6_x_y": -0.00021,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 22.0,
            "maximum_value_of_y": 46.0,
            "minimum_value_of_x": 17.0,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "PSZ-AC:1_CoolCStandard10Ton_EIRFT": {
            "coefficient1_constant": 1.23649,
            "coefficient2_x": -0.02431,
            "coefficient3_x_2": 0.00057,
            "coefficient4_y": -0.01434,
            "coefficient5_y_2": 0.00063,
            "coefficient6_x_y": -0.00038,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 22.0,
            "maximum_value_of_y": 46.0,
            "minimum_value_of_x": 17.0,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "PSZ-AC:2_CoolCStandard10Ton_CapFT": {
            "coefficient1_constant": 0.42415,
            "coefficient2_x": 0.04426,
            "coefficient3_x_2": -0.00042,
            "coefficient4_y": 0.00333,
            "coefficient5_y_2": -8e-05,
            "coefficient6_x_y": -0.00021,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 22.0,
            "maximum_value_of_y": 46.0,
            "minimum_value_of_x": 17.0,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "PSZ-AC:2_CoolCStandard10Ton_EIRFT": {
            "coefficient1_constant": 1.23649,
            "coefficient2_x": -0.02431,
            "coefficient3_x_2": 0.00057,
            "coefficient4_y": -0.01434,
            "coefficient5_y_2": 0.00063,
            "coefficient6_x_y": -0.00038,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 22.0,
            "maximum_value_of_y": 46.0,
            "minimum_value_of_x": 17.0,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "PSZ-AC:3_CoolCStandard10Ton_CapFT": {
            "coefficient1_constant": 0.42415,
            "coefficient2_x": 0.04426,
            "coefficient3_x_2": -0.00042,
            "coefficient4_y": 0.00333,
            "coefficient5_y_2": -8e-05,
            "coefficient6_x_y": -0.00021,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 22.0,
            "maximum_value_of_y": 46.0,
            "minimum_value_of_x": 17.0,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "PSZ-AC:3_CoolCStandard10Ton_EIRFT": {
            "coefficient1_constant": 1.23649,
            "coefficient2_x": -0.02431,
            "coefficient3_x_2": 0.00057,
            "coefficient4_y": -0.01434,
            "coefficient5_y_2": 0.00063,
            "coefficient6_x_y": -0.00038,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 22.0,
            "maximum_value_of_y": 46.0,
            "minimum_value_of_x": 17.0,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "PSZ-AC:4_CoolCStandard10Ton_CapFT": {
            "coefficient1_constant": 0.42415,
            "coefficient2_x": 0.04426,
            "coefficient3_x_2": -0.00042,
            "coefficient4_y": 0.00333,
            "coefficient5_y_2": -8e-05,
            "coefficient6_x_y": -0.00021,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 22.0,
            "maximum_value_of_y": 46.0,
            "minimum_value_of_x": 17.0,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "PSZ-AC:4_CoolCStandard10Ton_EIRFT": {
            "coefficient1_constant": 1.23649,
            "coefficient2_x": -0.02431,
            "coefficient3_x_2": 0.00057,
            "coefficient4_y": -0.01434,
            "coefficient5_y_2": 0.00063,
            "coefficient6_x_y": -0.00038,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 22.0,
            "maximum_value_of_y": 46.0,
            "minimum_value_of_x": 17.0,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "PSZ-AC:5_CoolCStandard10Ton_CapFT": {
            "coefficient1_constant": 0.42415,
            "coefficient2_x": 0.04426,
            "coefficient3_x_2": -0.00042,
            "coefficient4_y": 0.00333,
            "coefficient5_y_2": -8e-05,
            "coefficient6_x_y": -0.00021,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 22.0,
            "maximum_value_of_y": 46.0,
            "minimum_value_of_x": 17.0,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "PSZ-AC:5_CoolCStandard10Ton_EIRFT": {
            "coefficient1_constant": 1.23649,
            "coefficient2_x": -0.02431,
            "coefficient3_x_2": 0.00057,
            "coefficient4_y": -0.01434,
            "coefficient5_y_2": 0.00063,
            "coefficient6_x_y": -0.00038,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 22.0,
            "maximum_value_of_y": 46.0,
            "minimum_value_of_x": 17.0,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Quadratic": {
        "PSZ-AC:1_CoolCStandard10Ton_CapFF": {
            "coefficient1_constant": 0.77136,
            "coefficient2_x": 0.34053,
            "coefficient3_x_2": -0.11088,
            "maximum_value_of_x": 1.13877,
            "minimum_value_of_x": 0.75918
        },
        "PSZ-AC:1_CoolCStandard10Ton_EIRFFF": {
            "coefficient1_constant": 1.2055,
            "coefficient2_x": -0.32953,
            "coefficient3_x_2": 0.12308,
            "maximum_value_of_x": 1.13877,
            "minimum_value_of_x": 0.75918
        },
        "PSZ-AC:1_CoolCStandard10Ton_PLR": {
            "coefficient1_constant": 0.771,
            "coefficient2_x": 0.229,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "PSZ-AC:2_CoolCStandard10Ton_CapFF": {
            "coefficient1_constant": 0.77136,
            "coefficient2_x": 0.34053,
            "coefficient3_x_2": -0.11088,
            "maximum_value_of_x": 1.13877,
            "minimum_value_of_x": 0.75918
        },
        "PSZ-AC:2_CoolCStandard10Ton_EIRFFF": {
            "coefficient1_constant": 1.2055,
            "coefficient2_x": -0.32953,
            "coefficient3_x_2": 0.12308,
            "maximum_value_of_x": 1.13877,
            "minimum_value_of_x": 0.75918
        },
        "PSZ-AC:2_CoolCStandard10Ton_PLR": {
            "coefficient1_constant": 0.771,
            "coefficient2_x": 0.229,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "PSZ-AC:3_CoolCStandard10Ton_CapFF": {
            "coefficient1_constant": 0.77136,
            "coefficient2_x": 0.34053,
            "coefficient3_x_2": -0.11088,
            "maximum_value_of_x": 1.13877,
            "minimum_value_of_x": 0.75918
        },
        "PSZ-AC:3_CoolCStandard10Ton_EIRFFF": {
            "coefficient1_constant": 1.2055,
            "coefficient2_x": -0.32953,
            "coefficient3_x_2": 0.12308,
            "maximum_value_of_x": 1.13877,
            "minimum_value_of_x": 0.75918
        },
        "PSZ-AC:3_CoolCStandard10Ton_PLR": {
            "coefficient1_constant": 0.771,
            "coefficient2_x": 0.229,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "PSZ-AC:4_CoolCStandard10Ton_CapFF": {
            "coefficient1_constant": 0.77136,
            "coefficient2_x": 0.34053,
            "coefficient3_x_2": -0.11088,
            "maximum_value_of_x": 1.13877,
            "minimum_value_of_x": 0.75918
        },
        "PSZ-AC:4_CoolCStandard10Ton_EIRFFF": {
            "coefficient1_constant": 1.2055,
            "coefficient2_x": -0.32953,
            "coefficient3_x_2": 0.12308,
            "maximum_value_of_x": 1.13877,
            "minimum_value_of_x": 0.75918
        },
        "PSZ-AC:4_CoolCStandard10Ton_PLR": {
            "coefficient1_constant": 0.771,
            "coefficient2_x": 0.229,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "PSZ-AC:5_CoolCStandard10Ton_CapFF": {
            "coefficient1_constant": 0.77136,
            "coefficient2_x": 0.34053,
            "coefficient3_x_2": -0.11088,
            "maximum_value_of_x": 1.13877,
            "minimum_value_of_x": 0.75918
        },
        "PSZ-AC:5_CoolCStandard10Ton_EIRFFF": {
            "coefficient1_constant": 1.2055,
            "coefficient2_x": -0.32953,
            "coefficient3_x_2": 0.12308,
            "maximum_value_of_x": 1.13877,
            "minimum_value_of_x": 0.75918
        },
        "PSZ-AC:5_CoolCStandard10Ton_PLR": {
            "coefficient1_constant": 0.771,
            "coefficient2_x": 0.229,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA Core_ZN": {
            "outdoor_air_flow_per_zone": 0.0805,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Perimeter_ZN_1": {
            "outdoor_air_flow_per_zone": 0.061,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Perimeter_ZN_2": {
            "outdoor_air_flow_per_zone": 0.0362,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Perimeter_ZN_3": {
            "outdoor_air_flow_per_zone": 0.061,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Perimeter_ZN_4": {
            "outdoor_air_flow_per_zone": 0.0362,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        }
    },
    "ElectricEquipment": {
        "Core_ZN_MiscPlug_Equip": {
            "design_level": 1207.7352,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_ZN"
        },
        "Perimeter_ZN_1_MiscPlug_Equip": {
            "design_level": 915.5415,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_2_MiscPlug_Equip": {
            "design_level": 543.111,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_3_MiscPlug_Equip": {
            "design_level": 915.5415,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_4_MiscPlug_Equip": {
            "design_level": 543.111,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_4"
        }
    },
    "EnvironmentalImpactFactors": {
        "EnvironmentalImpactFactors 1": {
            "district_cooling_cop": 4.18,
            "district_heating_efficiency": 0.663,
            "steam_conversion_efficiency": 0.585,
            "total_carbon_equivalent_emission_factor_from_ch4": 6.2727,
            "total_carbon_equivalent_emission_factor_from_co2": 0.2727,
            "total_carbon_equivalent_emission_factor_from_n2o": 80.7272
        }
    },
    "Exterior:Lights": {
        "Exterior Facade Lighting": {
            "control_option": "AstronomicalClock",
            "design_level": 1514.0892,
            "end_use_subcategory": "Exterior Facade Lighting",
            "schedule_name": "ALWAYS_ON"
        }
    },
    "Fan:ConstantVolume": {
        "PSZ-AC:1_Fan": {
            "air_inlet_node_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode",
            "air_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.174028,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 330
        },
        "PSZ-AC:2_Fan": {
            "air_inlet_node_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode",
            "air_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.174028,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 330
        },
        "PSZ-AC:3_Fan": {
            "air_inlet_node_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode",
            "air_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.174028,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 330
        },
        "PSZ-AC:4_Fan": {
            "air_inlet_node_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode",
            "air_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.174028,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 330
        },
        "PSZ-AC:5_Fan": {
            "air_inlet_node_name": "PSZ-AC:5_HeatC-PSZ-AC:5_FanNode",
            "air_outlet_node_name": "PSZ-AC:5 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.174028,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 330
        }
    },
    "FenestrationSurface:Detailed": {
        "Perimeter_ZN_1_wall_south_Window_1": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.39,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 1.39,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 3.22,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 3.22,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_1_wall_south_Window_2": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.01,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 6.01,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 7.84,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 7.84,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_1_wall_south_Window_3": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.62,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 10.62,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 12.45,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 12.45,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_1_wall_south_Window_4": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 15.24,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 15.24,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 17.07,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 17.07,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_1_wall_south_Window_5": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 19.85,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 19.85,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 21.68,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 21.68,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_1_wall_south_Window_6": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 24.47,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 24.47,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 26.3,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 26.3,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_1_wall_south_door": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "window_south",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 12.93,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.134,
            "vertex_2_x_coordinate": 12.93,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 14.76,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 14.76,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.134,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_2_wall_east_Window_1": {
            "building_surface_name": "Perimeter_ZN_2_wall_east",
            "construction_name": "window_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.69,
            "vertex_1_y_coordinate": 1.39,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 27.69,
            "vertex_2_y_coordinate": 1.39,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 27.69,
            "vertex_3_y_coordinate": 3.22,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 27.69,
            "vertex_4_y_coordinate": 3.22,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_2_wall_east_Window_2": {
            "building_surface_name": "Perimeter_ZN_2_wall_east",
            "construction_name": "window_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.69,
            "vertex_1_y_coordinate": 6.01,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 27.69,
            "vertex_2_y_coordinate": 6.01,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 27.69,
            "vertex_3_y_coordinate": 7.84,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 27.69,
            "vertex_4_y_coordinate": 7.84,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_2_wall_east_Window_3": {
            "building_surface_name": "Perimeter_ZN_2_wall_east",
            "construction_name": "window_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.69,
            "vertex_1_y_coordinate": 10.62,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 27.69,
            "vertex_2_y_coordinate": 10.62,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 27.69,
            "vertex_3_y_coordinate": 12.45,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 27.69,
            "vertex_4_y_coordinate": 12.45,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_2_wall_east_Window_4": {
            "building_surface_name": "Perimeter_ZN_2_wall_east",
            "construction_name": "window_east",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.69,
            "vertex_1_y_coordinate": 15.24,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 27.69,
            "vertex_2_y_coordinate": 15.24,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 27.69,
            "vertex_3_y_coordinate": 17.07,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 27.69,
            "vertex_4_y_coordinate": 17.07,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_3_wall_north_Window_1": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "window_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 26.3,
            "vertex_1_y_coordinate": 18.46,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 26.3,
            "vertex_2_y_coordinate": 18.46,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 24.47,
            "vertex_3_y_coordinate": 18.46,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 24.47,
            "vertex_4_y_coordinate": 18.46,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_3_wall_north_Window_2": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "window_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 21.68,
            "vertex_1_y_coordinate": 18.46,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 21.68,
            "vertex_2_y_coordinate": 18.46,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 19.85,
            "vertex_3_y_coordinate": 18.46,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 19.85,
            "vertex_4_y_coordinate": 18.46,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_3_wall_north_Window_3": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "window_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 17.07,
            "vertex_1_y_coordinate": 18.46,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 17.07,
            "vertex_2_y_coordinate": 18.46,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 15.24,
            "vertex_3_y_coordinate": 18.46,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 15.24,
            "vertex_4_y_coordinate": 18.46,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_3_wall_north_Window_4": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "window_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 12.45,
            "vertex_1_y_coordinate": 18.46,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 12.45,
            "vertex_2_y_coordinate": 18.46,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 10.62,
            "vertex_3_y_coordinate": 18.46,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 10.62,
            "vertex_4_y_coordinate": 18.46,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_3_wall_north_Window_5": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "window_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.84,
            "vertex_1_y_coordinate": 18.46,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 7.84,
            "vertex_2_y_coordinate": 18.46,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 6.01,
            "vertex_3_y_coordinate": 18.46,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 6.01,
            "vertex_4_y_coordinate": 18.46,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_3_wall_north_Window_6": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "window_north",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.22,
            "vertex_1_y_coordinate": 18.46,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 3.22,
            "vertex_2_y_coordinate": 18.46,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 1.39,
            "vertex_3_y_coordinate": 18.46,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 1.39,
            "vertex_4_y_coordinate": 18.46,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_4_wall_west_Window_1": {
            "building_surface_name": "Perimeter_ZN_4_wall_west",
            "construction_name": "window_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 17.07,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 17.07,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 15.24,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 15.24,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_4_wall_west_Window_2": {
            "building_surface_name": "Perimeter_ZN_4_wall_west",
            "construction_name": "window_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 12.45,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 12.45,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 10.62,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 10.62,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_4_wall_west_Window_3": {
            "building_surface_name": "Perimeter_ZN_4_wall_west",
            "construction_name": "window_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 7.84,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 7.84,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 6.01,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 6.01,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_4_wall_west_Window_4": {
            "building_surface_name": "Perimeter_ZN_4_wall_west",
            "construction_name": "window_west",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 3.22,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 3.22,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 1.39,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 1.39,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        }
    },
    "FuelFactors": {
        "FuelFactors 1": {
            "ch4_emission_factor": 0.7472,
            "co2_emission_factor": 341.7,
            "co_emission_factor": 0.1186,
            "existing_fuel_resource_name": "Electricity",
            "hg_emission_factor": 5.639e-06,
            "n2o_emission_factor": 0.008028,
            "nh3_emission_factor": 0.0,
            "nmvoc_emission_factor": 0.01019,
            "nox_emission_factor": 0.6222,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 2.778e-05,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.01739,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 1.872,
            "source_energy_factor": 3.546,
            "water_emission_factor": 0.4309556
        },
        "FuelFactors 2": {
            "ch4_emission_factor": 0.00106,
            "co2_emission_factor": 52.1,
            "co_emission_factor": 0.0399,
            "existing_fuel_resource_name": "NaturalGas",
            "hg_emission_factor": 1.11e-07,
            "n2o_emission_factor": 0.00106,
            "nh3_emission_factor": 0,
            "nmvoc_emission_factor": 0.00261,
            "nox_emission_factor": 0.0473,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 2.13e-07,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.00359,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 0.000268,
            "source_energy_factor": 1.092,
            "water_emission_factor": 0
        },
        "FuelFactors 3": {
            "ch4_emission_factor": 0.000719,
            "co2_emission_factor": 70.6,
            "co_emission_factor": 0.0168,
            "existing_fuel_resource_name": "FuelOilNo1",
            "hg_emission_factor": 0.0,
            "n2o_emission_factor": 0.00037,
            "nh3_emission_factor": 0,
            "nmvoc_emission_factor": 0.00114,
            "nox_emission_factor": 0.0667,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 0.0,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.00582,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 0.106,
            "source_energy_factor": 1.158,
            "water_emission_factor": 0
        },
        "FuelFactors 4": {
            "ch4_emission_factor": 0.00103,
            "co2_emission_factor": 62.7,
            "co_emission_factor": 0.0103,
            "existing_fuel_resource_name": "Propane",
            "hg_emission_factor": 0.0,
            "n2o_emission_factor": 0.00461,
            "nh3_emission_factor": 0.0,
            "nmvoc_emission_factor": 0.00179,
            "nox_emission_factor": 0.0741,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 0.0,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.00231,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 0.0,
            "source_energy_factor": 1.151,
            "water_emission_factor": 0
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "surface_temperature_upper_limit": 200.0
        }
    },
    "InternalMass": {
        "Core_ZN_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 299.3148,
            "zone_or_zonelist_name": "Core_ZN"
        },
        "Perimeter_ZN_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 226.9,
            "zone_or_zonelist_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 134.6,
            "zone_or_zonelist_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 226.9,
            "zone_or_zonelist_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 134.6,
            "zone_or_zonelist_name": "Perimeter_ZN_4"
        }
    },
    "Lights": {
        "Core_ZN_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1610.3136,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_ZN"
        },
        "Perimeter_ZN_1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1220.722,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 724.148,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_3_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1220.722,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_4_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 724.148,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_4"
        }
    },
    "Material": {
        "1/2IN Gypsum": {
            "conductivity": 0.16,
            "density": 784.9,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 830.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.92
        },
        "1/2IN Gypsum Bottom": {
            "conductivity": 0.16,
            "density": 784.9,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 830.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.92
        },
        "1/2IN Gypsum Top": {
            "conductivity": 0.16,
            "density": 784.9,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 830.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.92
        },
        "1IN Stucco": {
            "conductivity": 0.6918,
            "density": 1858.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0253,
            "visible_absorptance": 0.92
        },
        "1IN Wood Decking": {
            "conductivity": 0.1211,
            "density": 593.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 2510.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.78
        },
        "8IN Concrete HW": {
            "conductivity": 1.7296,
            "density": 2243.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.2033,
            "visible_absorptance": 0.65
        },
        "AtticFloor Insulation": {
            "conductivity": 0.049,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2379,
            "visible_absorptance": 0.7
        },
        "Floor Insulation [2]": {
            "conductivity": 0.045,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.0636,
            "visible_absorptance": 0.7
        },
        "GP01 1/2 GYPSUM": {
            "conductivity": 0.16,
            "density": 800.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.5
        },
        "MAT-CC05 4 HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240.0,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.7
        },
        "MAT-CC05 8 HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240.0,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.7
        },
        "METAL Door Medium 18Ga_1": {
            "conductivity": 45.3149,
            "density": 7833.03,
            "roughness": "Smooth",
            "solar_absorptance": 0.5,
            "specific_heat": 502.08,
            "thermal_absorptance": 0.8,
            "thickness": 0.0013,
            "visible_absorptance": 0.5
        },
        "METAL Door Medium 18Ga_2": {
            "conductivity": 45.3149,
            "density": 7833.03,
            "roughness": "Smooth",
            "solar_absorptance": 0.5,
            "specific_heat": 502.08,
            "thermal_absorptance": 0.8,
            "thickness": 0.0013,
            "visible_absorptance": 0.5
        },
        "Metal Decking": {
            "conductivity": 45.006,
            "density": 7680.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.3
        },
        "PW05_Plywood3/4_in": {
            "conductivity": 0.115,
            "density": 545.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1213.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0191,
            "visible_absorptance": 0.78
        },
        "Roof Insulation [2]": {
            "conductivity": 0.049,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2216,
            "visible_absorptance": 0.7
        },
        "Roof Membrane": {
            "conductivity": 0.16,
            "density": 1121.29,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.7
        },
        "Std 1.5  MW CONCRETE": {
            "conductivity": 0.858,
            "density": 1968,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.038,
            "visible_absorptance": 0.7
        },
        "Std AC02": {
            "conductivity": 0.057,
            "density": 288.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1339.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.2
        },
        "Std MAT-CC05 4  MW CONCRETE": {
            "conductivity": 0.858,
            "density": 1968,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1,
            "visible_absorptance": 0.2
        },
        "Std PW05": {
            "conductivity": 0.115,
            "density": 545.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1213.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.019099999,
            "visible_absorptance": 0.78
        },
        "Std Steel_Brown_Cool": {
            "conductivity": 44.9696,
            "density": 7689.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.73,
            "specific_heat": 418.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.73
        },
        "Std Steel_Brown_Regular": {
            "conductivity": 44.9696,
            "density": 7689.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 418.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.92
        },
        "Std Very High Reflectivity Surface": {
            "conductivity": 237,
            "density": 2702,
            "roughness": "Smooth",
            "solar_absorptance": 0.05,
            "specific_heat": 903,
            "thermal_absorptance": 0.9,
            "thickness": 0.0005,
            "visible_absorptance": 0.05
        },
        "Std Wood 6inch": {
            "conductivity": 0.12,
            "density": 540.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        },
        "Wall Insulation [5]": {
            "conductivity": 0.0432,
            "density": 91.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0453,
            "visible_absorptance": 0.5
        },
        "Wood Shingles": {
            "conductivity": 0.115,
            "density": 513.0,
            "roughness": "VeryRough",
            "solar_absorptance": 0.78,
            "specific_heat": 1255.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0178,
            "visible_absorptance": 0.78
        }
    },
    "Material:NoMass": {
        "AIR": {
            "roughness": "Smooth",
            "solar_absorptance": 0.5,
            "thermal_absorptance": 0.8,
            "thermal_resistance": 0.2515,
            "visible_absorptance": 0.5
        },
        "AIR [1]": {
            "roughness": "Smooth",
            "solar_absorptance": 0.5,
            "thermal_absorptance": 0.8,
            "thermal_resistance": 0.1214,
            "visible_absorptance": 0.5
        },
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2165,
            "visible_absorptance": 0.8
        },
        "MAT-AIR-WALL": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2079491
        },
        "Std CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.8
        },
        "Std Opaque Door panel_con": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.12327,
            "visible_absorptance": 0.7
        },
        "Std Opaque Door panel_semi": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.12327,
            "visible_absorptance": 0.7
        },
        "Std Overhead Door Panel": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.255345,
            "visible_absorptance": 0.7
        }
    },
    "NodeList": {
        "Core_ZN Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Core_ZN Direct Air Inlet Node Name"
                }
            ]
        },
        "PSZ-AC:1_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC:1_OAInlet Node"
                }
            ]
        },
        "PSZ-AC:2_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC:2_OAInlet Node"
                }
            ]
        },
        "PSZ-AC:3_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC:3_OAInlet Node"
                }
            ]
        },
        "PSZ-AC:4_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC:4_OAInlet Node"
                }
            ]
        },
        "PSZ-AC:5_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC:5_OAInlet Node"
                }
            ]
        },
        "Perimeter_ZN_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_ZN_1 Direct Air Inlet Node Name"
                }
            ]
        },
        "Perimeter_ZN_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_ZN_2 Direct Air Inlet Node Name"
                }
            ]
        },
        "Perimeter_ZN_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_ZN_3 Direct Air Inlet Node Name"
                }
            ]
        },
        "Perimeter_ZN_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_ZN_4 Direct Air Inlet Node Name"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "PSZ-AC:1_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC:1_OA-PSZ-AC:1_CoolCNode",
            "outdoor_air_stream_node_name": "PSZ-AC:1_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC:1_OARelief Node",
            "return_air_stream_node_name": "PSZ-AC:1 Supply Equipment Inlet Node"
        },
        "PSZ-AC:2_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC:2_OA-PSZ-AC:2_CoolCNode",
            "outdoor_air_stream_node_name": "PSZ-AC:2_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC:2_OARelief Node",
            "return_air_stream_node_name": "PSZ-AC:2 Supply Equipment Inlet Node"
        },
        "PSZ-AC:3_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC:3_OA-PSZ-AC:3_CoolCNode",
            "outdoor_air_stream_node_name": "PSZ-AC:3_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC:3_OARelief Node",
            "return_air_stream_node_name": "PSZ-AC:3 Supply Equipment Inlet Node"
        },
        "PSZ-AC:4_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC:4_OA-PSZ-AC:4_CoolCNode",
            "outdoor_air_stream_node_name": "PSZ-AC:4_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC:4_OARelief Node",
            "return_air_stream_node_name": "PSZ-AC:4 Supply Equipment Inlet Node"
        },
        "PSZ-AC:5_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC:5_OA-PSZ-AC:5_CoolCNode",
            "outdoor_air_stream_node_name": "PSZ-AC:5_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC:5_OARelief Node",
            "return_air_stream_node_name": "PSZ-AC:5 Supply Equipment Inlet Node"
        }
    },
    "OutdoorAir:Node": {
        "PSZ-AC:1_CoolCOA Ref node": {},
        "PSZ-AC:2_CoolCOA Ref node": {},
        "PSZ-AC:3_CoolCOA Ref node": {},
        "PSZ-AC:4_CoolCOA Ref node": {},
        "PSZ-AC:5_CoolCOA Ref node": {}
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC:1_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC:2_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 3": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC:3_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 4": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC:4_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 5": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC:5_OANode List"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:EnergyManagementSystem": {
        "Output:EnergyManagementSystem 1": {
            "actuator_availability_dictionary_reporting": "Verbose",
            "ems_runtime_language_debug_output_level": "Verbose",
            "internal_variable_availability_dictionary_reporting": "Verbose"
        }
    },
    "Output:EnvironmentalImpactFactors": {
        "Output:EnvironmentalImpactFactors 1": {
            "reporting_frequency": "Monthly"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Surfaces:List": {
        "Output:Surfaces:List 1": {
            "report_type": "Details"
        }
    },
    "Output:Table:Monthly": {
        "Building Energy Performance - Electricity": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "TaskLights:InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "General:InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidifier:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:Electricity"
                }
            ]
        },
        "Building Energy Performance - Natural Gas": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:NaturalGas"
                }
            ]
        },
        "Building Loads - Cooling": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Air System Sensible Cooling Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Air System Sensible Cooling Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Wetbulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Total Internal Latent Gain Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Total Internal Latent Gain Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Wetbulb Temperature"
                }
            ]
        },
        "Building Loads - Electric": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Lights Electricity Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Lights Electricity Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Electric Equipment Electricity Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Electric Equipment Electricity Energy"
                }
            ]
        },
        "Building Loads - Heating": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Air System Sensible Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Air System Sensible Heating Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "Components of Peak Electrical Demand": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidification:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Refrigeration:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Generators:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ElectricityProduced:Facility"
                }
            ]
        },
        "Components of Peak Net Electrical Demand": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ElectricityNet:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "ElectricityNet:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidification:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Refrigeration:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Generators:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ElectricityProduced:Facility"
                }
            ]
        },
        "Emissions Data Summary": {
            "digits_after_decimal": 4,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "CO2:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "NOx:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "SO2:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "PM:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Hg:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterEnvironmentalFactors:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Carbon Equivalent:Facility"
                }
            ]
        },
        "Energy Consumption - Electricity & Natural Gas": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Electricity:Building"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Building"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "NaturalGas:Building"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "NaturalGas:Building"
                }
            ]
        },
        "Occupant Comfort Data Summary": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "People Occupant Count"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "People Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "People Air Relative Humidity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Thermal Comfort Mean Radiant Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Thermal Comfort Fanger Model PMV"
                }
            ]
        },
        "Outdoor Air Summary": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone People Occupant Count"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone People Occupant Count"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mechanical Ventilation Air Changes per Hour"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Infiltration Air Change Rate"
                }
            ]
        },
        "Overall HVAC Air System Loads": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Air System Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Air System Total Cooling Energy"
                }
            ]
        },
        "Overall HVAC System Energy": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Electricity:HVAC"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        },
        "Peak Energy End-Use - Electricity Part 1": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "TaskLights:InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "General:InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Heating:Electricity"
                }
            ]
        },
        "Setpoints Not Met With Temperatures": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Heating Setpoint Not Met Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Heating Setpoint Not Met While Occupied Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Cooling Setpoint Not Met Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Cooling Setpoint Not Met While Occupied Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                }
            ]
        },
        "Space Loads": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone People Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Lights Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Electric Equipment Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Infiltration Sensible Heat Gain Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Infiltration Sensible Heat Loss Energy"
                }
            ]
        },
        "Ventilation Load Components": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mechanical Ventilation No Load Heat Removal Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mechanical Ventilation Cooling Load Increase Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mechanical Ventilation Cooling Load Decrease Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mechanical Ventilation No Load Heat Addition Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mechanical Ventilation Heating Load Increase Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mechanical Ventilation Heating Load Decrease Energy"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AnnualBuildingUtilityPerformanceSummary"
                },
                {
                    "report_name": "InputVerificationandResultsSummary"
                },
                {
                    "report_name": "ClimaticDataSummary"
                },
                {
                    "report_name": "EnvelopeSummary"
                },
                {
                    "report_name": "EquipmentSummary"
                },
                {
                    "report_name": "ComponentSizingSummary"
                },
                {
                    "report_name": "HVACSizingSummary"
                },
                {
                    "report_name": "SystemSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 2": {
            "key_value": "Averaged Building Temperature",
            "reporting_frequency": "Timestep",
            "variable_name": "PythonPlugin:OutputVariable"
        },
        "Output:Variable 3": {
            "key_value": "HTGSETP_SCH",
            "reporting_frequency": "Timestep",
            "variable_name": "Schedule Value"
        },
        "Output:Variable 4": {
            "key_value": "CLGSETP_SCH",
            "reporting_frequency": "Timestep",
            "variable_name": "Schedule Value"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "Core_ZN": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 8.0516,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_ZN"
        },
        "Perimeter_ZN_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 6.1036,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 3.6207,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_3": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 6.1036,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_4": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 3.6207,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_4"
        }
    },
    "Pipe:Adiabatic": {
        "SHWSys1 Demand Bypass Pipe": {
            "inlet_node_name": "SHWSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "SHWSys1 Demand Bypass Pipe Outlet Node"
        },
        "SHWSys1 Demand Inlet Pipe": {
            "inlet_node_name": "SHWSys1 Demand Inlet Node",
            "outlet_node_name": "SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer"
        },
        "SHWSys1 Demand Outlet Pipe": {
            "inlet_node_name": "SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe",
            "outlet_node_name": "SHWSys1 Demand Outlet Node"
        },
        "SHWSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "SHWSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "SHWSys1 Supply Equip Bypass Outlet Node"
        },
        "SHWSys1 Supply Outlet Pipe": {
            "inlet_node_name": "SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe",
            "outlet_node_name": "SHWSys1 Supply Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "SHWSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "SHWSys1 Water Heater",
                    "equipment_object_type": "WaterHeater:Mixed"
                }
            ]
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "SHWSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "SHWSys1 Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "SHWSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "SHWSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        }
    },
    "PlantLoop": {
        "SHWSys1": {
            "demand_side_branch_list_name": "SHWSys1 Demand Branches",
            "demand_side_connector_list_name": "SHWSys1 Demand Connectors",
            "demand_side_inlet_node_name": "SHWSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "SHWSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "SHWSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 60.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10.0,
            "plant_equipment_operation_scheme_name": "SHWSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "SHWSys1 Supply Branches",
            "plant_side_connector_list_name": "SHWSys1 Supply Connectors",
            "plant_side_inlet_node_name": "SHWSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "SHWSys1 Supply Outlet Node"
        }
    },
    "Pump:ConstantSpeed": {
        "SHWSys1 Pump": {
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_pump_head": 0.001,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "SHWSys1 Supply Inlet Node",
            "motor_efficiency": 1,
            "outlet_node_name": "SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector",
            "pump_control_type": "Intermittent"
        }
    },
    "PythonPlugin:Instance": {
        "Average Building Temperature": {
            "plugin_class_name": "AverageZoneTemps",
            "python_module_name": "PythonPluginCustomSchedule",
            "run_during_warmup_days": "Yes"
        },
        "Cooling Setpoint Override": {
            "plugin_class_name": "CoolingSetPoint",
            "python_module_name": "PythonPluginCustomSchedule",
            "run_during_warmup_days": "Yes"
        },
        "Heating Setpoint Override": {
            "plugin_class_name": "HeatingSetPoint",
            "python_module_name": "PythonPluginCustomSchedule",
            "run_during_warmup_days": "Yes"
        }
    },
    "PythonPlugin:OutputVariable": {
        "Averaged Building Temperature": {
            "python_plugin_variable_name": "AverageBuildingTemp",
            "type_of_data_in_variable": "Averaged",
            "units": "C",
            "update_frequency": "ZoneTimestep"
        }
    },
    "PythonPlugin:Variables": {
        "MyGlobals": {
            "global_py_vars": [
                {
                    "variable_name": "AverageBuildingTemp"
                }
            ]
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 12,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "1st Sunday in November",
            "start_date": "2nd Sunday in March"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "December 25"
        },
        "Columbus Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in October"
        },
        "Independence Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "July 4"
        },
        "Labor Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "MLK Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "January 1"
        },
        "Presidents Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        },
        "Thanksgiving": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veterans Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "November 11"
        }
    },
    "Schedule:Compact": {
        "ACTIVITY_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "AIR_VELO_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_EQUIP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_SWH_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.38
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.39
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.47
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.57
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.54
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.33
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.44
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.26
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.17
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.08
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.23
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.13
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.14
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.04
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CLOTHING_SCH": {
            "data": [
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Core_ZN Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Core_ZN Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Core_ZN Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Core_ZN Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 48.8
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Dual Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Control Type"
        },
        "HVACOperationSchd": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "INFIL_QUARTER_ON_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "MinOA_Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "PlantOnSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "SHWSys1 Water Heater Ambient Temperature Schedule Name": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SHWSys1 Water Heater Setpoint Temperature Schedule Name": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SHWSys1-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "WORK_EFF_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        }
    },
    "Schedule:Constant": {
        "CLGSETP_SCH": {
            "hourly_value": 24.0,
            "schedule_type_limits_name": "Temperature"
        },
        "HTGSETP_SCH": {
            "hourly_value": 21.0,
            "schedule_type_limits_name": "Temperature"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "Humidity": {
            "lower_limit_value": 10,
            "numeric_type": "Continuous",
            "upper_limit_value": 90
        },
        "Number": {},
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:MixedAir": {
        "PSZ-AC:1_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode",
            "fan_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode"
        },
        "PSZ-AC:1_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode",
            "fan_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode"
        },
        "PSZ-AC:1_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:1_HeatC-PSZ-AC:1_FanNode",
            "fan_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:1_OA-PSZ-AC:1_CoolCNode"
        },
        "PSZ-AC:2_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode",
            "fan_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode"
        },
        "PSZ-AC:2_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode",
            "fan_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode"
        },
        "PSZ-AC:2_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:2_HeatC-PSZ-AC:2_FanNode",
            "fan_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:2_OA-PSZ-AC:2_CoolCNode"
        },
        "PSZ-AC:3_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode",
            "fan_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode"
        },
        "PSZ-AC:3_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode",
            "fan_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode"
        },
        "PSZ-AC:3_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:3_HeatC-PSZ-AC:3_FanNode",
            "fan_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:3_OA-PSZ-AC:3_CoolCNode"
        },
        "PSZ-AC:4_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode",
            "fan_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode"
        },
        "PSZ-AC:4_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode",
            "fan_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode"
        },
        "PSZ-AC:4_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:4_HeatC-PSZ-AC:4_FanNode",
            "fan_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:4_OA-PSZ-AC:4_CoolCNode"
        },
        "PSZ-AC:5_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:5_HeatC-PSZ-AC:5_FanNode",
            "fan_outlet_node_name": "PSZ-AC:5 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:5 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode"
        },
        "PSZ-AC:5_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:5_HeatC-PSZ-AC:5_FanNode",
            "fan_outlet_node_name": "PSZ-AC:5 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:5 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:5_HeatC-PSZ-AC:5_FanNode"
        },
        "PSZ-AC:5_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:5_HeatC-PSZ-AC:5_FanNode",
            "fan_outlet_node_name": "PSZ-AC:5 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "PSZ-AC:5 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:5_OA-PSZ-AC:5_CoolCNode"
        }
    },
    "SetpointManager:Scheduled": {
        "SHWSys1 Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "SHWSys1-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "SHWSys1 Supply Outlet Node"
        }
    },
    "SetpointManager:SingleZone:Reheat": {
        "SupAirTemp MngrCore_ZN": {
            "control_variable": "Temperature",
            "control_zone_name": "Core_ZN",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-AC:1 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "Core_ZN Direct Air Inlet Node Name",
            "zone_node_name": "Core_ZN Air Node"
        },
        "SupAirTemp MngrPerimeter_ZN_1": {
            "control_variable": "Temperature",
            "control_zone_name": "Perimeter_ZN_1",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-AC:2 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "Perimeter_ZN_1 Direct Air Inlet Node Name",
            "zone_node_name": "Perimeter_ZN_1 Air Node"
        },
        "SupAirTemp MngrPerimeter_ZN_2": {
            "control_variable": "Temperature",
            "control_zone_name": "Perimeter_ZN_2",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-AC:3 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "Perimeter_ZN_2 Direct Air Inlet Node Name",
            "zone_node_name": "Perimeter_ZN_2 Air Node"
        },
        "SupAirTemp MngrPerimeter_ZN_3": {
            "control_variable": "Temperature",
            "control_zone_name": "Perimeter_ZN_3",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-AC:4 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "Perimeter_ZN_3 Direct Air Inlet Node Name",
            "zone_node_name": "Perimeter_ZN_3 Air Node"
        },
        "SupAirTemp MngrPerimeter_ZN_4": {
            "control_variable": "Temperature",
            "control_zone_name": "Perimeter_ZN_4",
            "maximum_supply_air_temperature": 50.0,
            "minimum_supply_air_temperature": 10.0,
            "setpoint_node_or_nodelist_name": "PSZ-AC:5 Supply Equipment Outlet Node",
            "zone_inlet_node_name": "Perimeter_ZN_4 Direct Air Inlet Node Name",
            "zone_node_name": "Perimeter_ZN_4 Air Node"
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "maximum_figures_in_shadow_overlap_calculations": 15000,
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 30,
            "shading_calculation_update_frequency_method": "Periodic"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "No"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 20.04,
            "august_ground_temperature": 20.24,
            "december_ground_temperature": 20.12,
            "february_ground_temperature": 19.94,
            "january_ground_temperature": 19.96,
            "july_ground_temperature": 20.21,
            "june_ground_temperature": 20.17,
            "march_ground_temperature": 19.99,
            "may_ground_temperature": 20.09,
            "november_ground_temperature": 20.17,
            "october_ground_temperature": 20.2,
            "september_ground_temperature": 20.23
        }
    },
    "Site:Location": {
        "CHICAGO_IL_USA TMY2-94846": {
            "elevation": 190.0,
            "latitude": 41.78,
            "longitude": -87.75,
            "time_zone": -6.0
        }
    },
    "Site:WaterMainsTemperature": {
        "Site:WaterMainsTemperature 1": {
            "annual_average_outdoor_air_temperature": 9.69,
            "calculation_method": "Correlation",
            "maximum_difference_in_monthly_average_outdoor_air_temperatures": 28.1
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.2,
            "heating_sizing_factor": 1.2
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "design_loop_exit_temperature": 60,
            "loop_design_temperature_difference": 5.0,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "SHWSys1"
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC:1",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 2": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC:2",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 3": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC:3",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 4": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC:4",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 5": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC:5",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Core_ZN",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "Core_ZN"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_ZN_1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "Perimeter_ZN_1"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_ZN_2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "Perimeter_ZN_2"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_ZN_3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "Perimeter_ZN_3"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_ZN_4",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "Perimeter_ZN_4"
        }
    },
    "SizingPeriod:DesignDay": {
        "CHICAGO Ann Clg .4% Condns DB=>MWB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 33.2,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.8,
            "wind_direction": 230,
            "wind_speed": 5.3
        },
        "CHICAGO Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -20.6,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -20.6,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Core_ZN DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "Perimeter_ZN_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "Perimeter_ZN_2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "Perimeter_ZN_3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "Perimeter_ZN_4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "UtilityCost:Charge:Block": {
        "UtilityCost:Charge:Block 1": {
            "block_1_cost_per_unit_value_or_variable_name": 0.108222,
            "block_2_cost_per_unit_value_or_variable_name": 0.087021,
            "block_3_cost_per_unit_value_or_variable_name": 0.07842,
            "block_4_cost_per_unit_value_or_variable_name": 0.05832,
            "block_size_1_value_or_variable_name": 300,
            "block_size_2_value_or_variable_name": 700,
            "block_size_3_value_or_variable_name": 1500,
            "block_size_4_value_or_variable_name": "remaining",
            "category_variable_name": "EnergyCharges",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_block_name": "AnnualEnergyCharge"
        },
        "UtilityCost:Charge:Block 2": {
            "block_1_cost_per_unit_value_or_variable_name": 0.0,
            "block_2_cost_per_unit_value_or_variable_name": 0.051773,
            "block_3_cost_per_unit_value_or_variable_name": 0.046965,
            "block_size_1_value_or_variable_name": 190,
            "block_size_2_value_or_variable_name": 110,
            "block_size_3_value_or_variable_name": "remaining",
            "block_size_multiplier_value_or_variable_name": "TotalDemand",
            "category_variable_name": "EnergyCharges",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_block_name": "AnnualDemandBaseCharge"
        },
        "UtilityCost:Charge:Block 3": {
            "block_1_cost_per_unit_value_or_variable_name": 0.082409,
            "block_2_cost_per_unit_value_or_variable_name": 0.072873,
            "block_3_cost_per_unit_value_or_variable_name": 0.061696,
            "block_4_cost_per_unit_value_or_variable_name": 0.041179,
            "block_size_1_value_or_variable_name": 300,
            "block_size_2_value_or_variable_name": 700,
            "block_size_3_value_or_variable_name": 1500,
            "block_size_4_value_or_variable_name": "remaining",
            "category_variable_name": "EnergyCharges",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_block_name": "AnnualEnergyCharge"
        }
    },
    "UtilityCost:Charge:Simple": {
        "UtilityCost:Charge:Simple 1": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.002028,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "FuelCostAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 2": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000536,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "QualPollutionControlAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 3": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.001127,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "SoxNoxRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 4": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -0.00037,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "DSMRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 5": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -3.1e-05,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "PurchPowerTrackerAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 6": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -0.000216,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "MidwestISOAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 7": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000833,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "CleanCoalRiderEnergyCharge"
        },
        "UtilityCost:Charge:Simple 8": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "TaxofeightPercent"
        },
        "UtilityCost:Charge:Simple 9": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.002028,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "FuelCostAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 10": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000536,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "QualPollutionControlAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 11": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.001127,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "SoxNoxRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 12": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 2.1e-05,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "DSMRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 13": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 3.4e-05,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "PurchPowerTrackerAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 14": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -0.000203,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "MidwestISOAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 15": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000807,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "CleanCoalRiderEnergyCharge"
        },
        "UtilityCost:Charge:Simple 16": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "TaxofeightPercent"
        },
        "UtilityCost:Charge:Simple 17": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": "IN_MonthlyGasRates",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "IN_EIAMonthlyRateGas",
            "utility_cost_charge_simple_name": "MonthlyRateGasCharge"
        },
        "UtilityCost:Charge:Simple 18": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "IN_EIAMonthlyRateGas",
            "utility_cost_charge_simple_name": "TaxofEightPercent"
        }
    },
    "UtilityCost:Qualify": {
        "UtilityCost:Qualify 1": {
            "number_of_months": 12,
            "qualify_type": "Minimum",
            "season": "Annual",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "threshold_test": "Count",
            "threshold_value_or_variable_name": 75,
            "utility_cost_qualify_name": "MinDemand75kw",
            "variable_name": "TotalDemand"
        },
        "UtilityCost:Qualify 2": {
            "number_of_months": 1,
            "qualify_type": "Maximum",
            "season": "Annual",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "threshold_test": "Count",
            "threshold_value_or_variable_name": 75,
            "utility_cost_qualify_name": "MaxDemand75kw",
            "variable_name": "TotalDemand"
        }
    },
    "UtilityCost:Tariff": {
        "IN_EIAMonthlyRateGas": {
            "conversion_factor_choice": "MCF",
            "group_name": "Comm Gas",
            "monthly_charge_or_variable_name": 0.0,
            "output_meter_name": "NaturalGas:Facility"
        },
        "PSI_CS_CommercialElectricService": {
            "conversion_factor_choice": "kWh",
            "group_name": "Comm Elect",
            "monthly_charge_or_variable_name": 9.4,
            "output_meter_name": "Electricity:Facility"
        },
        "PSI_LLF_LowLoadFactorService": {
            "conversion_factor_choice": "kWh",
            "demand_window_length": "HalfHour",
            "group_name": "Comm Elect",
            "monthly_charge_or_variable_name": 15.0,
            "output_meter_name": "Electricity:Facility"
        }
    },
    "UtilityCost:Variable": {
        "IN_MonthlyGasRates": {
            "april_value": 9.01,
            "august_value": 10.13,
            "december_value": 7.63,
            "february_value": 7.51,
            "january_value": 8.22,
            "july_value": 10.32,
            "june_value": 10.44,
            "march_value": 8.97,
            "may_value": 9.16,
            "november_value": 7.83,
            "october_value": 8.18,
            "september_value": 9.2,
            "tariff_name": "IN_EIAMonthlyRateGas",
            "variable_type": "Currency"
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "22.2"
        }
    },
    "WaterHeater:Mixed": {
        "SHWSys1 Water Heater": {
            "ambient_temperature_indicator": "Schedule",
            "ambient_temperature_schedule_name": "SHWSys1 Water Heater Ambient Temperature Schedule Name",
            "deadband_temperature_difference": 2.0,
            "heater_control_type": "Cycle",
            "heater_fuel_type": "NaturalGas",
            "heater_maximum_capacity": 845000,
            "heater_thermal_efficiency": 0.8,
            "indirect_water_heating_recovery_time": 1.5,
            "maximum_temperature_limit": 82.2222,
            "off_cycle_loss_coefficient_to_ambient_temperature": 6.0,
            "off_cycle_parasitic_fuel_consumption_rate": 20,
            "off_cycle_parasitic_fuel_type": "NaturalGas",
            "off_cycle_parasitic_heat_fraction_to_tank": 0.8,
            "on_cycle_loss_coefficient_to_ambient_temperature": 6.0,
            "on_cycle_parasitic_fuel_type": "NaturalGas",
            "setpoint_temperature_schedule_name": "SHWSys1 Water Heater Setpoint Temperature Schedule Name",
            "source_side_design_flow_rate": "Autosize",
            "source_side_effectiveness": 1.0,
            "tank_volume": 0.1514,
            "use_side_design_flow_rate": "Autosize",
            "use_side_effectiveness": 1.0,
            "use_side_inlet_node_name": "SHWSys1 Pump-SHWSys1 Water HeaterNode",
            "use_side_outlet_node_name": "SHWSys1 Supply Equipment Outlet Node"
        }
    },
    "WaterUse:Connections": {
        "Core_ZN Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Core_ZN Water Equipment"
                }
            ],
            "inlet_node_name": "Core_ZN Water Equipment Water Inlet Node",
            "outlet_node_name": "Core_ZN Water Equipment Water Outlet Node"
        }
    },
    "WaterUse:Equipment": {
        "Core_ZN Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Core_ZN Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Core_ZN Water Equipment Latent fract sched",
            "peak_flow_rate": 3.15444444444444e-06,
            "sensible_fraction_schedule_name": "Core_ZN Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Core_ZN Water Equipment Temp Sched",
            "zone_name": "Core_ZN"
        }
    },
    "WindowMaterial:Glazing": {
        "Std Clear Acrylic Plastic": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.05,
            "back_side_visible_reflectance_at_normal_incidence": 0.05,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.05,
            "front_side_visible_reflectance_at_normal_incidence": 0.05,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.92,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.92
        },
        "Std Diffusing Acrylic Plastic": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.08,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.08,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.9,
            "thickness": 0.0022,
            "visible_transmittance_at_normal_incidence": 0.9
        },
        "Theoretical Glass [66]": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.5668,
            "back_side_visible_reflectance_at_normal_incidence": 0.455,
            "conductivity": 0.0199,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1.0,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.5668,
            "front_side_visible_reflectance_at_normal_incidence": 0.455,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.3832,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.495
        },
        "Theoretical Glass [67]": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.4674,
            "back_side_visible_reflectance_at_normal_incidence": 0.3284,
            "conductivity": 0.0199,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1.0,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.4674,
            "front_side_visible_reflectance_at_normal_incidence": 0.3284,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.4826,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.6216
        },
        "Theoretical Glass [81]": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.4682,
            "back_side_visible_reflectance_at_normal_incidence": 0.3284,
            "conductivity": 0.0303,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1.0,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.4682,
            "front_side_visible_reflectance_at_normal_incidence": 0.3284,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.4818,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.6216
        }
    },
    "Zone": {
        "Attic": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 720.1877,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Core_ZN": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 456.4551,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_ZN_1": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 346.0225,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_ZN_2": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 205.265,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_ZN_3": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 346.0225,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_ZN_4": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 205.265,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        }
    },
    "ZoneControl:Thermostat": {
        "Core_ZN Thermostat": {
            "control_1_name": "Core_ZN DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Core_ZN"
        },
        "Perimeter_ZN_1 Thermostat": {
            "control_1_name": "Perimeter_ZN_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_2 Thermostat": {
            "control_1_name": "Perimeter_ZN_2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_3 Thermostat": {
            "control_1_name": "Perimeter_ZN_3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_4 Thermostat": {
            "control_1_name": "Perimeter_ZN_4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_ZN_4"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "Core_ZN Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "Core_ZN Direct Air Inlet Node Name",
            "air_terminal_name": "Core_ZN Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Perimeter_ZN_1 Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "Perimeter_ZN_1 Direct Air Inlet Node Name",
            "air_terminal_name": "Perimeter_ZN_1 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Perimeter_ZN_2 Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "Perimeter_ZN_2 Direct Air Inlet Node Name",
            "air_terminal_name": "Perimeter_ZN_2 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Perimeter_ZN_3 Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "Perimeter_ZN_3 Direct Air Inlet Node Name",
            "air_terminal_name": "Perimeter_ZN_3 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Perimeter_ZN_4 Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "Perimeter_ZN_4 Direct Air Inlet Node Name",
            "air_terminal_name": "Perimeter_ZN_4 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "Core_ZN Inlet Nodes",
            "zone_air_node_name": "Core_ZN Air Node",
            "zone_conditioning_equipment_list_name": "Core_ZN Equipment",
            "zone_name": "Core_ZN",
            "zone_return_air_node_or_nodelist_name": "Core_ZN Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_ZN_1 Inlet Nodes",
            "zone_air_node_name": "Perimeter_ZN_1 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_ZN_1 Equipment",
            "zone_name": "Perimeter_ZN_1",
            "zone_return_air_node_or_nodelist_name": "Perimeter_ZN_1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_ZN_2 Inlet Nodes",
            "zone_air_node_name": "Perimeter_ZN_2 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_ZN_2 Equipment",
            "zone_name": "Perimeter_ZN_2",
            "zone_return_air_node_or_nodelist_name": "Perimeter_ZN_2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_ZN_3 Inlet Nodes",
            "zone_air_node_name": "Perimeter_ZN_3 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_ZN_3 Equipment",
            "zone_name": "Perimeter_ZN_3",
            "zone_return_air_node_or_nodelist_name": "Perimeter_ZN_3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_ZN_4 Inlet Nodes",
            "zone_air_node_name": "Perimeter_ZN_4 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_ZN_4 Equipment",
            "zone_name": "Perimeter_ZN_4",
            "zone_return_air_node_or_nodelist_name": "Perimeter_ZN_4 Return Air Node Name"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Core_ZN Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Core_ZN Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_ZN_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_ZN_1 Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_ZN_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_ZN_2 Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_ZN_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_ZN_3 Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_ZN_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_ZN_4 Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "Attic_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.2001,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "ALWAYS_ON",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Attic"
        },
        "Perimeter_ZN_1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.0596,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.0376,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.0596,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.0376,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_4"
        }
    }
}