            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "ADMIN_EQUIP_SCH",
            "watts_per_zone_floor_area": 14.63,
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_NurseStn_Lobby_Flr_1"
        },
        "ER_Trauma1_Flr_1_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "CRITICAL_EQUIP_SCH",
            "watts_per_zone_floor_area": 43.04,
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Trauma1_Flr_1"
        },
        "ER_Trauma2_Flr_1_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "CRITICAL_EQUIP_SCH",
            "watts_per_zone_floor_area": 43.04,
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Trauma2_Flr_1"
        },
        "ER_Triage_Mult4_Flr_1_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "CRITICAL_EQUIP_SCH",
            "watts_per_zone_floor_area": 29.05,
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Triage_Mult4_Flr_1"
        },
        "ICU_Flr_2_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "CRITICAL_EQUIP_SCH",
            "watts_per_zone_floor_area": 32.28,
            "zone_or_zonelist_or_space_or_spacelist_name": "ICU_Flr_2"
        },
        "ICU_NurseStn_Lobby_Flr_2_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "ADMIN_EQUIP_SCH",
            "watts_per_zone_floor_area": 21.52,
            "zone_or_zonelist_or_space_or_spacelist_name": "ICU_NurseStn_Lobby_Flr_2"
        },
        "IC_PatRoom1_Mult5_Flr_2_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "CRITICAL_EQUIP_SCH",
            "watts_per_zone_floor_area": 32.28,
            "zone_or_zonelist_or_space_or_spacelist_name": "IC_PatRoom1_Mult5_Flr_2"
        },
        "IC_PatRoom2_Flr_2_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "CRITICAL_EQUIP_SCH",
            "watts_per_zone_floor_area": 32.28,
            "zone_or_zonelist_or_space_or_spacelist_name": "IC_PatRoom2_Flr_2"
        },
        "IC_PatRoom3_Mult6_Flr_2_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "CRITICAL_EQUIP_SCH",
            "watts_per_zone_floor_area": 32.28,
            "zone_or_zonelist_or_space_or_spacelist_name": "IC_PatRoom3_Mult6_Flr_2"
        },
        "Kitchen_Flr_5_ExhFan_Equip": {
            "design_level": 925,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "KitchenExhFan",
            "fraction_latent": 0.0,
            "fraction_lost": 1.0,
            "fraction_radiant": 0.0,
            "schedule_name": "Kitchen_Exhaust_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen_Flr_5"
        },
        "Kitchen_Flr_5_MiscElec_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscElec",
            "fraction_latent": 0.2,
            "fraction_lost": 0.1,
            "fraction_radiant": 0.5,
            "schedule_name": "Kitchen_Elec_Equip_SCH",
            "watts_per_zone_floor_area": 80.7,
            "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen_Flr_5"
        },
        "Lab_Flr_3_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "ADMIN_EQUIP_SCH",
            "watts_per_zone_floor_area": 43.04,
            "zone_or_zonelist_or_space_or_spacelist_name": "Lab_Flr_3"
        },
        "Lab_Flr_4_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "ADMIN_EQUIP_SCH",
            "watts_per_zone_floor_area": 43.04,
            "zone_or_zonelist_or_space_or_spacelist_name": "Lab_Flr_4"
        },
        "Lobby_Records_Flr_1_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "ADMIN_EQUIP_SCH",
            "watts_per_zone_floor_area": 1.08,
            "zone_or_zonelist_or_space_or_spacelist_name": "Lobby_Records_Flr_1"
        },
        "NurseStn_Lobby_Flr_3_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "ADMIN_EQUIP_SCH",
            "watts_per_zone_floor_area": 11.19,
            "zone_or_zonelist_or_space_or_spacelist_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseStn_Lobby_Flr_4_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "ADMIN_EQUIP_SCH",
            "watts_per_zone_floor_area": 11.19,
            "zone_or_zonelist_or_space_or_spacelist_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseStn_Lobby_Flr_5_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "ADMIN_EQUIP_SCH",
            "watts_per_zone_floor_area": 11.19,
            "zone_or_zonelist_or_space_or_spacelist_name": "NurseStn_Lobby_Flr_5"
        },
        "OR1_Flr_2_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "CRITICAL_EQUIP_SCH",
            "watts_per_zone_floor_area": 43.04,
            "zone_or_zonelist_or_space_or_spacelist_name": "OR1_Flr_2"
        },
        "OR2_Mult5_Flr_2_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "CRITICAL_EQUIP_SCH",
            "watts_per_zone_floor_area": 43.04,
            "zone_or_zonelist_or_space_or_spacelist_name": "OR2_Mult5_Flr_2"
        },
        "OR3_Flr_2_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "CRITICAL_EQUIP_SCH",
            "watts_per_zone_floor_area": 43.04,
            "zone_or_zonelist_or_space_or_spacelist_name": "OR3_Flr_2"
        },
        "OR4_Flr_2_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "CRITICAL_EQUIP_SCH",
            "watts_per_zone_floor_area": 43.04,
            "zone_or_zonelist_or_space_or_spacelist_name": "OR4_Flr_2"
        },
        "OR_NurseStn_Lobby_Flr_2_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "ADMIN_EQUIP_SCH",
            "watts_per_zone_floor_area": 11.19,
            "zone_or_zonelist_or_space_or_spacelist_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "Office1_Flr_5_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "ADMIN_EQUIP_SCH",
            "watts_per_zone_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office1_Flr_5"
        },
        "Office1_Mult4_Flr_1_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "ADMIN_EQUIP_SCH",
            "watts_per_zone_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office1_Mult4_Flr_1"
        },
        "Office2_Mult5_Flr_5_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "ADMIN_EQUIP_SCH",
            "watts_per_zone_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office2_Mult5_Flr_5"
        },
        "Office3_Flr_5_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "ADMIN_EQUIP_SCH",
            "watts_per_zone_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office3_Flr_5"
        },
        "Office4_Mult6_Flr_5_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "ADMIN_EQUIP_SCH",
            "watts_per_zone_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office4_Mult6_Flr_5"
        },
        "PatRoom1_Mult10_Flr_3_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "CRITICAL_EQUIP_SCH",
            "watts_per_zone_floor_area": 21.52,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom1_Mult10_Flr_3"
        },
        "PatRoom1_Mult10_Flr_4_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "CRITICAL_EQUIP_SCH",
            "watts_per_zone_floor_area": 21.52,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom1_Mult10_Flr_4"
        },
        "PatRoom2_Flr_3_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "CRITICAL_EQUIP_SCH",
            "watts_per_zone_floor_area": 21.52,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom2_Flr_3"
        },
        "PatRoom2_Flr_4_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "CRITICAL_EQUIP_SCH",
            "watts_per_zone_floor_area": 21.52,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom2_Flr_4"
        },
        "PatRoom3_Mult10_Flr_3_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "CRITICAL_EQUIP_SCH",
            "watts_per_zone_floor_area": 21.52,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom3_Mult10_Flr_3"
        },
        "PatRoom3_Mult10_Flr_4_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "CRITICAL_EQUIP_SCH",
            "watts_per_zone_floor_area": 21.52,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom3_Mult10_Flr_4"
        },
        "PatRoom4_Flr_3_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "CRITICAL_EQUIP_SCH",
            "watts_per_zone_floor_area": 21.52,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom4_Flr_3"
        },
        "PatRoom4_Flr_4_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "CRITICAL_EQUIP_SCH",
            "watts_per_zone_floor_area": 21.52,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom4_Flr_4"
        },
        "PatRoom5_Mult10_Flr_3_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "CRITICAL_EQUIP_SCH",
            "watts_per_zone_floor_area": 21.52,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom5_Mult10_Flr_3"
        },
        "PatRoom5_Mult10_Flr_4_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "CRITICAL_EQUIP_SCH",
            "watts_per_zone_floor_area": 21.52,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom5_Mult10_Flr_4"
        },
        "PatRoom6_Flr_3_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "CRITICAL_EQUIP_SCH",
            "watts_per_zone_floor_area": 21.52,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom6_Flr_3"
        },
        "PatRoom6_Flr_4_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "CRITICAL_EQUIP_SCH",
            "watts_per_zone_floor_area": 21.52,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom6_Flr_4"
        },
        "PatRoom7_Mult10_Flr_3_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "CRITICAL_EQUIP_SCH",
            "watts_per_zone_floor_area": 21.52,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom7_Mult10_Flr_3"
        },
        "PatRoom7_Mult10_Flr_4_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "CRITICAL_EQUIP_SCH",
            "watts_per_zone_floor_area": 21.52,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom7_Mult10_Flr_4"
        },
        "PatRoom8_Flr_3_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "CRITICAL_EQUIP_SCH",
            "watts_per_zone_floor_area": 21.52,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom8_Flr_3"
        },
        "PatRoom8_Flr_4_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "CRITICAL_EQUIP_SCH",
            "watts_per_zone_floor_area": 21.52,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom8_Flr_4"
        },
        "PhysTherapy_Flr_3_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "ADMIN_EQUIP_SCH",
            "watts_per_zone_floor_area": 16.14,
            "zone_or_zonelist_or_space_or_spacelist_name": "PhysTherapy_Flr_3"
        },
        "Radiology_Flr_4_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "ADMIN_EQUIP_SCH",
            "watts_per_zone_floor_area": 53.08,
            "zone_or_zonelist_or_space_or_spacelist_name": "Radiology_Flr_4"
        }
    },
    "EnvironmentalImpactFactors": {
        "EnvironmentalImpactFactors 1": {
            "district_cooling_cop": 4.18,
            "district_heating_efficiency": 0.663,
            "steam_conversion_efficiency": 0.585,
            "total_carbon_equivalent_emission_factor_from_ch4": 6.2727,
            "total_carbon_equivalent_emission_factor_from_co2": 0.2727,
            "total_carbon_equivalent_emission_factor_from_n2o": 80.7272
        }
    },
    "Exterior:FuelEquipment": {
        "Elevators": {
            "design_level": 162962.637362637,
            "end_use_subcategory": "Elevators",
            "fuel_use_type": "Electricity",
            "schedule_name": "BLDG_ELEVATORS"
        }
    },
    "Exterior:Lights": {
        "Exterior Facade Lighting": {
            "control_option": "AstronomicalClock",
            "design_level": 15409,
            "end_use_subcategory": "Exterior Facade Lighting",
            "schedule_name": "ALWAYS_ON"
        }
    },
    "Fan:VariableVolume": {
        "CAV_1_Fan": {
            "air_inlet_node_name": "CAV_1_HeatC-CAV_1_FanNode",
            "air_outlet_node_name": "CAV_1 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0.0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.6084,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.936,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1515.192
        },
        "CAV_2_Fan": {
            "air_inlet_node_name": "CAV_2_HeatC-CAV_2_FanNode",
            "air_outlet_node_name": "CAV_2 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0.0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.6045,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.93,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1515.192
        },
        "VAV_1_Fan": {
            "air_inlet_node_name": "VAV_1_HeatC-VAV_1_FanNode",
            "air_outlet_node_name": "VAV_1 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0.0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.61425,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.945,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1515.192
        },
        "VAV_2_Fan": {
            "air_inlet_node_name": "VAV_2_HeatC-VAV_2_FanNode",
            "air_outlet_node_name": "VAV_2 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0.0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.6175,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.95,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1515.192
        }
    },
    "Fan:ZoneExhaust": {
        "Dining_Flr_5 Exhaust Fan": {
            "air_inlet_node_name": "Dining_Flr_5 Exhaust Fan Node",
            "air_outlet_node_name": "Dining_Flr_5 Exhaust Fan Outlet Node Name",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 1.0,
            "maximum_flow_rate": 0.749970410062731,
            "pressure_rise": 1e-06
        },
        "Kitchen_Flr_5 Exhaust Fan": {
            "air_inlet_node_name": "Kitchen_Flr_5 Exhaust Fan Node",
            "air_outlet_node_name": "Kitchen_Flr_5 Exhaust Fan Outlet Node Name",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 1.0,
            "maximum_flow_rate": 1.75102958993727,
            "pressure_rise": 1e-06
        }
    },
    "FenestrationSurface:Detailed": {
        "Dining_Flr_5_Wall_South_Window": {
            "building_surface_name": "Dining_Flr_5_Wall_South",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 40.195,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 19.202,
            "vertex_2_x_coordinate": 40.195,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 17.983,
            "vertex_3_x_coordinate": 69.533,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 17.983,
            "vertex_4_x_coordinate": 69.533,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 19.202,
            "view_factor_to_ground": "Autocalculate"
        },
        "ER_NurseStat_Flr_1_Wall_1_East_Window": {
            "building_surface_name": "ER_NurseStat_Flr_1_Wall_1_East",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 70.104,
            "vertex_1_y_coordinate": 14.202,
            "vertex_1_z_coordinate": 2.134,
            "vertex_2_x_coordinate": 70.104,
            "vertex_2_y_coordinate": 14.202,
            "vertex_2_z_coordinate": 0.914,
            "vertex_3_x_coordinate": 70.104,
            "vertex_3_y_coordinate": 39.138,
            "vertex_3_z_coordinate": 0.914,
            "vertex_4_x_coordinate": 70.104,
            "vertex_4_y_coordinate": 39.138,
            "vertex_4_z_coordinate": 2.134,
            "view_factor_to_ground": "Autocalculate"
        },
        "ICU_Flr_2_Wall_West_Window": {
            "building_surface_name": "ICU_Flr_2_Wall_West",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 20.936,
            "vertex_1_z_coordinate": 6.401,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 20.936,
            "vertex_2_z_coordinate": 5.182,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.4,
            "vertex_3_z_coordinate": 5.182,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.4,
            "vertex_4_z_coordinate": 6.401,
            "view_factor_to_ground": "Autocalculate"
        },
        "IC_PatRoom1_Mult5_Flr_2_Wall_North_Window": {
            "building_surface_name": "IC_PatRoom1_Mult5_Flr_2_Wall_North",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 28.682,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 6.401,
            "vertex_2_x_coordinate": 28.682,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 5.182,
            "vertex_3_x_coordinate": 24.658,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 5.182,
            "vertex_4_x_coordinate": 24.658,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 6.401,
            "view_factor_to_ground": "Autocalculate"
        },
        "IC_PatRoom2_Flr_2_Wall_North_Window": {
            "building_surface_name": "IC_PatRoom2_Flr_2_Wall_North",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.73,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 6.401,
            "vertex_2_x_coordinate": 5.73,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 5.182,
            "vertex_3_x_coordinate": 0.366,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 5.182,
            "vertex_4_x_coordinate": 0.366,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 6.401,
            "view_factor_to_ground": "Autocalculate"
        },
        "IC_PatRoom2_Flr_2_Wall_West_Window": {
            "building_surface_name": "IC_PatRoom2_Flr_2_Wall_West",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 53.066,
            "vertex_1_z_coordinate": 6.401,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 53.066,
            "vertex_2_z_coordinate": 5.182,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 49.042,
            "vertex_3_z_coordinate": 5.182,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 49.042,
            "vertex_4_z_coordinate": 6.401,
            "view_factor_to_ground": "Autocalculate"
        },
        "IC_PatRoom3_Mult6_Flr_2_Wall_West_Window": {
            "building_surface_name": "IC_PatRoom3_Mult6_Flr_2_Wall_West",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 48.494,
            "vertex_1_z_coordinate": 6.401,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 48.494,
            "vertex_2_z_coordinate": 5.182,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 44.47,
            "vertex_3_z_coordinate": 5.182,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 44.47,
            "vertex_4_z_coordinate": 6.401,
            "view_factor_to_ground": "Autocalculate"
        },
        "Lobby_Flr_1_Wall_2_West": {
            "building_surface_name": "Lobby_Flr_1_Wall_1_West",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 52.34,
            "vertex_1_z_coordinate": 2.134,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 52.34,
            "vertex_2_z_coordinate": 0.914,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 1.0,
            "vertex_3_z_coordinate": 0.914,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 1.0,
            "vertex_4_z_coordinate": 2.134,
            "view_factor_to_ground": "Autocalculate"
        },
        "OR_NurseSat_Flr_2_Wall_South_Window": {
            "building_surface_name": "OR_NurseSat_Flr_2_Wall_South",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 40.195,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 6.401,
            "vertex_2_x_coordinate": 40.195,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 5.182,
            "vertex_3_x_coordinate": 69.533,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 5.182,
            "vertex_4_x_coordinate": 69.533,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 6.401,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office1_Flr_5_Wall_South_Window": {
            "building_surface_name": "Office1_Flr_5_Wall_South",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.549,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 19.202,
            "vertex_2_x_coordinate": 0.549,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 17.983,
            "vertex_3_x_coordinate": 8.595,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 17.983,
            "vertex_4_x_coordinate": 8.595,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 19.202,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office1_Flr_5_Wall_West_Window": {
            "building_surface_name": "Office1_Flr_5_Wall_West",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 7.163,
            "vertex_1_z_coordinate": 19.202,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 7.163,
            "vertex_2_z_coordinate": 17.983,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.457,
            "vertex_3_z_coordinate": 17.983,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.457,
            "vertex_4_z_coordinate": 19.202,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office1_Mult4_Flr_1_Wall_South_Window": {
            "building_surface_name": "Office1_Mult4_Flr_1_Wall_South",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.405,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.134,
            "vertex_2_x_coordinate": 6.405,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.914,
            "vertex_3_x_coordinate": 8.835,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.914,
            "vertex_4_x_coordinate": 8.835,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.134,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office2_Mult5_Flr_5_Wall_West_Window": {
            "building_surface_name": "Office2_Mult5_Flr_5_Wall_West",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 14.783,
            "vertex_1_z_coordinate": 19.202,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 14.783,
            "vertex_2_z_coordinate": 17.983,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 8.077,
            "vertex_3_z_coordinate": 17.983,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 8.077,
            "vertex_4_z_coordinate": 19.202,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office3_Flr_5_Wall_North_Window": {
            "building_surface_name": "Office3_Flr_5_Wall_North",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 8.595,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 19.202,
            "vertex_2_x_coordinate": 8.595,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 17.983,
            "vertex_3_x_coordinate": 0.549,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 17.983,
            "vertex_4_x_coordinate": 0.549,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 19.202,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office3_Flr_5_Wall_West_Window": {
            "building_surface_name": "Office3_Flr_5_Wall_West",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 52.883,
            "vertex_1_z_coordinate": 19.202,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 52.883,
            "vertex_2_z_coordinate": 17.983,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 46.177,
            "vertex_3_z_coordinate": 17.983,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 46.177,
            "vertex_4_z_coordinate": 19.202,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office4_Mult6_Flr_5_Wall_North_Window": {
            "building_surface_name": "Office4_Mult6_Flr_5_Wall_North",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.883,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 19.202,
            "vertex_2_x_coordinate": 11.883,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 17.983,
            "vertex_3_x_coordinate": 9.453,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 17.983,
            "vertex_4_x_coordinate": 9.453,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 19.202,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom1_Mult10_Flr_3_Wall_South_Window": {
            "building_surface_name": "PatRoom1_Mult10_Flr_3_Wall_South",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 39.898,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 10.668,
            "vertex_2_x_coordinate": 39.898,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 9.449,
            "vertex_3_x_coordinate": 43.922,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 9.449,
            "vertex_4_x_coordinate": 43.922,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 10.668,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom1_Mult10_Flr_4_Wall_South_Window": {
            "building_surface_name": "PatRoom1_Mult10_Flr_4_Wall_South",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 39.898,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 14.935,
            "vertex_2_x_coordinate": 39.898,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 13.716,
            "vertex_3_x_coordinate": 43.922,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 13.716,
            "vertex_4_x_coordinate": 43.922,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 14.935,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom2_Flr_3_Wall_East_Window": {
            "building_surface_name": "PatRoom2_Flr_3_Wall_East",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 70.104,
            "vertex_1_y_coordinate": 0.274,
            "vertex_1_z_coordinate": 10.668,
            "vertex_2_x_coordinate": 70.104,
            "vertex_2_y_coordinate": 0.274,
            "vertex_2_z_coordinate": 9.449,
            "vertex_3_x_coordinate": 70.104,
            "vertex_3_y_coordinate": 4.298,
            "vertex_3_z_coordinate": 9.449,
            "vertex_4_x_coordinate": 70.104,
            "vertex_4_y_coordinate": 4.298,
            "vertex_4_z_coordinate": 10.668,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom2_Flr_3_Wall_South_Window": {
            "building_surface_name": "PatRoom2_Flr_3_Wall_South",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 62.941,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 10.668,
            "vertex_2_x_coordinate": 62.941,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 9.449,
            "vertex_3_x_coordinate": 69.647,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 9.449,
            "vertex_4_x_coordinate": 69.647,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 10.668,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom2_Flr_4_Wall_East_Window": {
            "building_surface_name": "PatRoom2_Flr_4_Wall_East",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 70.104,
            "vertex_1_y_coordinate": 0.274,
            "vertex_1_z_coordinate": 14.935,
            "vertex_2_x_coordinate": 70.104,
            "vertex_2_y_coordinate": 0.274,
            "vertex_2_z_coordinate": 13.716,
            "vertex_3_x_coordinate": 70.104,
            "vertex_3_y_coordinate": 4.298,
            "vertex_3_z_coordinate": 13.716,
            "vertex_4_x_coordinate": 70.104,
            "vertex_4_y_coordinate": 4.298,
            "vertex_4_z_coordinate": 14.935,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom2_Flr_4_Wall_South_Window": {
            "building_surface_name": "PatRoom2_Flr_4_Wall_South",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 62.941,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 14.935,
            "vertex_2_x_coordinate": 62.941,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 13.716,
            "vertex_3_x_coordinate": 69.647,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 13.716,
            "vertex_4_x_coordinate": 69.647,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 14.935,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom3_Mult10_Flr_3_Wall_East_Window": {
            "building_surface_name": "PatRoom3_Mult10_Flr_3_Wall_East",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 70.104,
            "vertex_1_y_coordinate": 4.837,
            "vertex_1_z_coordinate": 10.668,
            "vertex_2_x_coordinate": 70.104,
            "vertex_2_y_coordinate": 4.837,
            "vertex_2_z_coordinate": 9.449,
            "vertex_3_x_coordinate": 70.104,
            "vertex_3_y_coordinate": 8.726,
            "vertex_3_z_coordinate": 9.449,
            "vertex_4_x_coordinate": 70.104,
            "vertex_4_y_coordinate": 8.726,
            "vertex_4_z_coordinate": 10.668,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom3_Mult10_Flr_4_Wall_East_Window": {
            "building_surface_name": "PatRoom3_Mult10_Flr_4_Wall_East",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 70.104,
            "vertex_1_y_coordinate": 4.837,
            "vertex_1_z_coordinate": 14.935,
            "vertex_2_x_coordinate": 70.104,
            "vertex_2_y_coordinate": 4.837,
            "vertex_2_z_coordinate": 13.716,
            "vertex_3_x_coordinate": 70.104,
            "vertex_3_y_coordinate": 8.726,
            "vertex_3_z_coordinate": 13.716,
            "vertex_4_x_coordinate": 70.104,
            "vertex_4_y_coordinate": 8.726,
            "vertex_4_z_coordinate": 14.935,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom4_Flr_3_Wall_East_Window": {
            "building_surface_name": "PatRoom4_Flr_3_Wall_East",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 70.104,
            "vertex_1_y_coordinate": 49.042,
            "vertex_1_z_coordinate": 10.668,
            "vertex_2_x_coordinate": 70.104,
            "vertex_2_y_coordinate": 49.042,
            "vertex_2_z_coordinate": 9.449,
            "vertex_3_x_coordinate": 70.104,
            "vertex_3_y_coordinate": 53.066,
            "vertex_3_z_coordinate": 9.449,
            "vertex_4_x_coordinate": 70.104,
            "vertex_4_y_coordinate": 53.066,
            "vertex_4_z_coordinate": 10.668,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom4_Flr_3_Wall_North_Window": {
            "building_surface_name": "PatRoom4_Flr_3_Wall_North",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 69.647,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 10.668,
            "vertex_2_x_coordinate": 69.647,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 9.449,
            "vertex_3_x_coordinate": 62.941,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 9.449,
            "vertex_4_x_coordinate": 62.941,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 10.668,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom4_Flr_4_Wall_East_Window": {
            "building_surface_name": "PatRoom4_Flr_4_Wall_East",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 70.104,
            "vertex_1_y_coordinate": 49.042,
            "vertex_1_z_coordinate": 14.935,
            "vertex_2_x_coordinate": 70.104,
            "vertex_2_y_coordinate": 49.042,
            "vertex_2_z_coordinate": 13.716,
            "vertex_3_x_coordinate": 70.104,
            "vertex_3_y_coordinate": 53.066,
            "vertex_3_z_coordinate": 13.716,
            "vertex_4_x_coordinate": 70.104,
            "vertex_4_y_coordinate": 53.066,
            "vertex_4_z_coordinate": 14.935,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom4_Flr_4_Wall_North_Window": {
            "building_surface_name": "PatRoom4_Flr_4_Wall_North",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 69.647,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 14.935,
            "vertex_2_x_coordinate": 69.647,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 13.716,
            "vertex_3_x_coordinate": 62.941,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 13.716,
            "vertex_4_x_coordinate": 62.941,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 14.935,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom5_Mult10_Flr_3_Wall_North_Window": {
            "building_surface_name": "PatRoom5_Mult10_Flr_3_Wall_North",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 43.922,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 10.668,
            "vertex_2_x_coordinate": 43.922,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 9.449,
            "vertex_3_x_coordinate": 39.898,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 9.449,
            "vertex_4_x_coordinate": 39.898,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 10.668,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom5_Mult10_Flr_4_Wall_North_Window": {
            "building_surface_name": "PatRoom5_Mult10_Flr_4_Wall_North",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 43.922,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 14.935,
            "vertex_2_x_coordinate": 43.922,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 13.716,
            "vertex_3_x_coordinate": 39.898,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 13.716,
            "vertex_4_x_coordinate": 39.898,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 14.935,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom6_Flr_3_Wall_South_Window": {
            "building_surface_name": "PatRoom6_Flr_3_Wall_South",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.366,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 10.668,
            "vertex_2_x_coordinate": 0.366,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 9.449,
            "vertex_3_x_coordinate": 5.73,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 9.449,
            "vertex_4_x_coordinate": 5.73,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 10.668,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom6_Flr_3_Wall_West_Window": {
            "building_surface_name": "PatRoom6_Flr_3_Wall_West",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 4.298,
            "vertex_1_z_coordinate": 10.668,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 4.298,
            "vertex_2_z_coordinate": 9.449,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.274,
            "vertex_3_z_coordinate": 9.449,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.274,
            "vertex_4_z_coordinate": 10.668,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom6_Flr_4_Wall_South_Window": {
            "building_surface_name": "PatRoom6_Flr_4_Wall_South",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.366,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 14.935,
            "vertex_2_x_coordinate": 0.366,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 13.716,
            "vertex_3_x_coordinate": 5.73,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 13.716,
            "vertex_4_x_coordinate": 5.73,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 14.935,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom6_Flr_4_Wall_West_Window": {
            "building_surface_name": "PatRoom6_Flr_4_Wall_West",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 4.298,
            "vertex_1_z_coordinate": 14.935,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 4.298,
            "vertex_2_z_coordinate": 13.716,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.274,
            "vertex_3_z_coordinate": 13.716,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.274,
            "vertex_4_z_coordinate": 14.935,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom7_Mult10_Flr_3_Wall_West_Window": {
            "building_surface_name": "PatRoom7_Mult10_Flr_3_Wall_West",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 8.726,
            "vertex_1_z_coordinate": 10.668,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 8.726,
            "vertex_2_z_coordinate": 9.449,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 4.837,
            "vertex_3_z_coordinate": 9.449,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 4.837,
            "vertex_4_z_coordinate": 10.668,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom7_Mult10_Flr_4_Wall_West_Window": {
            "building_surface_name": "PatRoom7_Mult10_Flr_4_Wall_West",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 8.726,
            "vertex_1_z_coordinate": 14.935,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 8.726,
            "vertex_2_z_coordinate": 13.716,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 4.837,
            "vertex_3_z_coordinate": 13.716,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 4.837,
            "vertex_4_z_coordinate": 14.935,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom8_Flr_3_Wall_North_Window": {
            "building_surface_name": "PatRoom8_Flr_3_Wall_North",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.73,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 10.668,
            "vertex_2_x_coordinate": 5.73,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 9.449,
            "vertex_3_x_coordinate": 0.366,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 9.449,
            "vertex_4_x_coordinate": 0.366,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 10.668,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom8_Flr_3_Wall_West_Window": {
            "building_surface_name": "PatRoom8_Flr_3_Wall_West",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 53.066,
            "vertex_1_z_coordinate": 10.668,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 53.066,
            "vertex_2_z_coordinate": 9.449,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 49.042,
            "vertex_3_z_coordinate": 9.449,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 49.042,
            "vertex_4_z_coordinate": 10.668,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom8_Flr_4_Wall_North_Window": {
            "building_surface_name": "PatRoom8_Flr_4_Wall_North",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.73,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 14.935,
            "vertex_2_x_coordinate": 5.73,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 13.716,
            "vertex_3_x_coordinate": 0.366,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 13.716,
            "vertex_4_x_coordinate": 0.366,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 14.935,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom8_Flr_4_Wall_West_Window": {
            "building_surface_name": "PatRoom8_Flr_4_Wall_West",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 53.066,
            "vertex_1_z_coordinate": 14.935,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 53.066,
            "vertex_2_z_coordinate": 13.716,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 49.042,
            "vertex_3_z_coordinate": 13.716,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 49.042,
            "vertex_4_z_coordinate": 14.935,
            "view_factor_to_ground": "Autocalculate"
        }
    },
    "FuelFactors": {
        "FuelFactors 1": {
            "ch4_emission_factor": 0.7472,
            "co2_emission_factor": 341.7,
            "co_emission_factor": 0.1186,
            "existing_fuel_resource_name": "Electricity",
            "hg_emission_factor": 5.639e-06,
            "n2o_emission_factor": 0.008028,
            "nh3_emission_factor": 0.0,
            "nmvoc_emission_factor": 0.01019,
            "nox_emission_factor": 0.6222,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 2.778e-05,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.01739,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 1.872,
            "source_energy_factor": 3.546,
            "water_emission_factor": 0.4309556
        },
        "FuelFactors 2": {
            "ch4_emission_factor": 0.00106,
            "co2_emission_factor": 52.1,
            "co_emission_factor": 0.0399,
            "existing_fuel_resource_name": "NaturalGas",
            "hg_emission_factor": 1.11e-07,
            "n2o_emission_factor": 0.00106,
            "nh3_emission_factor": 0,
            "nmvoc_emission_factor": 0.00261,
            "nox_emission_factor": 0.0473,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 2.13e-07,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.00359,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 0.000268,
            "source_energy_factor": 1.092,
            "water_emission_factor": 0
        }
    },
    "GasEquipment": {
        "Kitchen_Flr_5_MiscGas_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscGas",
            "fraction_latent": 0.1,
            "fraction_lost": 0.7,
            "fraction_radiant": 0.2,
            "power_per_zone_floor_area": 304.87,
            "schedule_name": "Kitchen_Gas_Equip_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen_Flr_5"
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "surface_temperature_upper_limit": 200.0
        }
    },
    "Humidifier:Steam:Electric": {
        "CAV_1 Humidifier": {
            "air_inlet_node_name": "CAV_1_OA-CAV_1 HumidifierNode",
            "air_outlet_node_name": "CAV_1 Humidifier-CAV_1_CoolCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "rated_capacity": 3.72e-05,
            "rated_fan_power": 0,
            "rated_power": 100000,
            "standby_power": 0
        },
        "CAV_2 Humidifier": {
            "air_inlet_node_name": "CAV_2_OA-CAV_2 HumidifierNode",
            "air_outlet_node_name": "CAV_2 Humidifier-CAV_2_CoolCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "rated_capacity": 3.72e-05,
            "rated_fan_power": 0,
            "rated_power": 100000,
            "standby_power": 0
        }
    },
    "InternalMass": {
        "Basement Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 7478.6947,
            "zone_or_zonelist_name": "Basement"
        },
        "Corridor_Flr_1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1138.0622,
            "zone_or_zonelist_name": "Corridor_Flr_1"
        },
        "Corridor_Flr_2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1138.0622,
            "zone_or_zonelist_name": "Corridor_Flr_2"
        },
        "Corridor_Flr_5 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1003.3528,
            "zone_or_zonelist_name": "Corridor_Flr_5"
        },
        "Corridor_NW_Flr_3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1133.4171,
            "zone_or_zonelist_name": "Corridor_NW_Flr_3"
        },
        "Corridor_NW_Flr_4 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1133.4171,
            "zone_or_zonelist_name": "Corridor_NW_Flr_4"
        },
        "Corridor_SE_Flr_3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1133.4171,
            "zone_or_zonelist_name": "Corridor_SE_Flr_3"
        },
        "Corridor_SE_Flr_4 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1133.4171,
            "zone_or_zonelist_name": "Corridor_SE_Flr_4"
        },
        "Dining_Flr_5 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1393.5456,
            "zone_or_zonelist_name": "Dining_Flr_5"
        },
        "ER_Exam1_Mult4_Flr_1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 55.7418,
            "zone_or_zonelist_name": "ER_Exam1_Mult4_Flr_1"
        },
        "ER_Exam3_Mult4_Flr_1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 55.7418,
            "zone_or_zonelist_name": "ER_Exam3_Mult4_Flr_1"
        },
        "ER_NurseStn_Lobby_Flr_1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 2471.2209,
            "zone_or_zonelist_name": "ER_NurseStn_Lobby_Flr_1"
        },
        "ER_Trauma1_Flr_1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 55.7418,
            "zone_or_zonelist_name": "ER_Trauma1_Flr_1"
        },
        "ER_Trauma2_Flr_1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 55.7418,
            "zone_or_zonelist_name": "ER_Trauma2_Flr_1"
        },
        "ER_Triage_Mult4_Flr_1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 55.7418,
            "zone_or_zonelist_name": "ER_Triage_Mult4_Flr_1"
        },
        "ICU_Flr_2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1235.9289,
            "zone_or_zonelist_name": "ICU_Flr_2"
        },
        "ICU_NurseStn_Lobby_Flr_2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1337.5356,
            "zone_or_zonelist_name": "ICU_NurseStn_Lobby_Flr_2"
        },
        "IC_PatRoom1_Mult5_Flr_2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 41.8064,
            "zone_or_zonelist_name": "IC_PatRoom1_Mult5_Flr_2"
        },
        "IC_PatRoom2_Flr_2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 55.7418,
            "zone_or_zonelist_name": "IC_PatRoom2_Flr_2"
        },
        "IC_PatRoom3_Mult6_Flr_2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 41.8064,
            "zone_or_zonelist_name": "IC_PatRoom3_Mult6_Flr_2"
        },
        "Kitchen_Flr_5 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1858.0608,
            "zone_or_zonelist_name": "Kitchen_Flr_5"
        },
        "Lab_Flr_3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 529.5473,
            "zone_or_zonelist_name": "Lab_Flr_3"
        },
        "Lab_Flr_4 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 529.5473,
            "zone_or_zonelist_name": "Lab_Flr_4"
        },
        "Lobby_Records_Flr_1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 2949.6212,
            "zone_or_zonelist_name": "Lobby_Records_Flr_1"
        },
        "NurseStn_Lobby_Flr_3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1811.6093,
            "zone_or_zonelist_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseStn_Lobby_Flr_4 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1811.6093,
            "zone_or_zonelist_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseStn_Lobby_Flr_5 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 2081.0281,
            "zone_or_zonelist_name": "NurseStn_Lobby_Flr_5"
        },
        "OR1_Flr_2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 111.4836,
            "zone_or_zonelist_name": "OR1_Flr_2"
        },
        "OR2_Mult5_Flr_2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 111.4836,
            "zone_or_zonelist_name": "OR2_Mult5_Flr_2"
        },
        "OR3_Flr_2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 111.4836,
            "zone_or_zonelist_name": "OR3_Flr_2"
        },
        "OR4_Flr_2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 445.9346,
            "zone_or_zonelist_name": "OR4_Flr_2"
        },
        "OR_NurseStn_Lobby_Flr_2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 2025.2863,
            "zone_or_zonelist_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "Office1_Flr_5 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 139.3911,
            "zone_or_zonelist_name": "Office1_Flr_5"
        },
        "Office1_Mult4_Flr_1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 27.8709,
            "zone_or_zonelist_name": "Office1_Mult4_Flr_1"
        },
        "Office2_Mult5_Flr_5 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 139.3546,
            "zone_or_zonelist_name": "Office2_Mult5_Flr_5"
        },
        "Office3_Flr_5 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 139.3546,
            "zone_or_zonelist_name": "Office3_Flr_5"
        },
        "Office4_Mult6_Flr_5 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 27.8709,
            "zone_or_zonelist_name": "Office4_Mult6_Flr_5"
        },
        "PatRoom1_Mult10_Flr_3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 41.8064,
            "zone_or_zonelist_name": "PatRoom1_Mult10_Flr_3"
        },
        "PatRoom1_Mult10_Flr_4 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 41.8064,
            "zone_or_zonelist_name": "PatRoom1_Mult10_Flr_4"
        },
        "PatRoom2_Flr_3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 69.6773,
            "zone_or_zonelist_name": "PatRoom2_Flr_3"
        },
        "PatRoom2_Flr_4 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 69.6773,
            "zone_or_zonelist_name": "PatRoom2_Flr_4"
        },
        "PatRoom3_Mult10_Flr_3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 40.4165,
            "zone_or_zonelist_name": "PatRoom3_Mult10_Flr_3"
        },
        "PatRoom3_Mult10_Flr_4 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 40.4165,
            "zone_or_zonelist_name": "PatRoom3_Mult10_Flr_4"
        },
        "PatRoom4_Flr_3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 69.6773,
            "zone_or_zonelist_name": "PatRoom4_Flr_3"
        },
        "PatRoom4_Flr_4 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 69.6773,
            "zone_or_zonelist_name": "PatRoom4_Flr_4"
        },
        "PatRoom5_Mult10_Flr_3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 41.8064,
            "zone_or_zonelist_name": "PatRoom5_Mult10_Flr_3"
        },
        "PatRoom5_Mult10_Flr_4 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 41.8064,
            "zone_or_zonelist_name": "PatRoom5_Mult10_Flr_4"
        },
        "PatRoom6_Flr_3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 55.7418,
            "zone_or_zonelist_name": "PatRoom6_Flr_3"
        },
        "PatRoom6_Flr_4 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 55.7418,
            "zone_or_zonelist_name": "PatRoom6_Flr_4"
        },
        "PatRoom7_Mult10_Flr_3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 40.4165,
            "zone_or_zonelist_name": "PatRoom7_Mult10_Flr_3"
        },
        "PatRoom7_Mult10_Flr_4 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 40.4165,
            "zone_or_zonelist_name": "PatRoom7_Mult10_Flr_4"
        },
        "PatRoom8_Flr_3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 55.7418,
            "zone_or_zonelist_name": "PatRoom8_Flr_3"
        },
        "PatRoom8_Flr_4 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 55.7418,
            "zone_or_zonelist_name": "PatRoom8_Flr_4"
        },
        "PhysTherapy_Flr_3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 975.4819,
            "zone_or_zonelist_name": "PhysTherapy_Flr_3"
        },
        "Radiology_Flr_4 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 975.4819,
            "zone_or_zonelist_name": "Radiology_Flr_4"
        }
    },
    "Lights": {
        "Basement_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ADMIN_LIGHT_SCH",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "Basement"
        },
        "Corridor_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ADMIN_LIGHT_SCH",
            "watts_per_zone_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_Flr_1"
        },
        "Corridor_Flr_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ADMIN_LIGHT_SCH",
            "watts_per_zone_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_Flr_2"
        },
        "Corridor_Flr_5_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ADMIN_LIGHT_SCH",
            "watts_per_zone_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_Flr_5"
        },
        "Corridor_NW_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ADMIN_LIGHT_SCH",
            "watts_per_zone_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_NW_Flr_3"
        },
        "Corridor_NW_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ADMIN_LIGHT_SCH",
            "watts_per_zone_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_NW_Flr_4"
        },
        "Corridor_SE_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ADMIN_LIGHT_SCH",
            "watts_per_zone_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_SE_Flr_3"
        },
        "Corridor_SE_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ADMIN_LIGHT_SCH",
            "watts_per_zone_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_SE_Flr_4"
        },
        "Dining_Flr_5_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ADMIN_LIGHT_SCH",
            "watts_per_zone_floor_area": 9.68,
            "zone_or_zonelist_or_space_or_spacelist_name": "Dining_Flr_5"
        },
        "ER_Exam1_Mult4_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "CRITICAL_LIGHT_SCH",
            "watts_per_zone_floor_area": 29.05,
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Exam1_Mult4_Flr_1"
        },
        "ER_Exam3_Mult4_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "CRITICAL_LIGHT_SCH",
            "watts_per_zone_floor_area": 29.05,
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Exam3_Mult4_Flr_1"
        },
        "ER_NurseStn_Lobby_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ADMIN_LIGHT_SCH",
            "watts_per_zone_floor_area": 12.05,
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_NurseStn_Lobby_Flr_1"
        },
        "ER_Trauma1_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "CRITICAL_LIGHT_SCH",
            "watts_per_zone_floor_area": 29.05,
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Trauma1_Flr_1"
        },
        "ER_Trauma2_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "CRITICAL_LIGHT_SCH",
            "watts_per_zone_floor_area": 29.05,
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Trauma2_Flr_1"
        },
        "ER_Triage_Mult4_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "CRITICAL_LIGHT_SCH",
            "watts_per_zone_floor_area": 29.05,
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Triage_Mult4_Flr_1"
        },
        "ICU_Flr_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "CRITICAL_LIGHT_SCH",
            "watts_per_zone_floor_area": 8.61,
            "zone_or_zonelist_or_space_or_spacelist_name": "ICU_Flr_2"
        },
        "ICU_NurseStn_Lobby_Flr_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ADMIN_LIGHT_SCH",
            "watts_per_zone_floor_area": 12.05,
            "zone_or_zonelist_or_space_or_spacelist_name": "ICU_NurseStn_Lobby_Flr_2"
        },
        "IC_PatRoom1_Mult5_Flr_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "CRITICAL_LIGHT_SCH",
            "watts_per_zone_floor_area": 8.61,
            "zone_or_zonelist_or_space_or_spacelist_name": "IC_PatRoom1_Mult5_Flr_2"
        },
        "IC_PatRoom2_Flr_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "CRITICAL_LIGHT_SCH",
            "watts_per_zone_floor_area": 8.61,
            "zone_or_zonelist_or_space_or_spacelist_name": "IC_PatRoom2_Flr_2"
        },
        "IC_PatRoom3_Mult6_Flr_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "CRITICAL_LIGHT_SCH",
            "watts_per_zone_floor_area": 8.61,
            "zone_or_zonelist_or_space_or_spacelist_name": "IC_PatRoom3_Mult6_Flr_2"
        },
        "Kitchen_Flr_5_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ADMIN_LIGHT_SCH",
            "watts_per_zone_floor_area": 12.91,
            "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen_Flr_5"
        },
        "Lab_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ADMIN_LIGHT_SCH",
            "watts_per_zone_floor_area": 15.06,
            "zone_or_zonelist_or_space_or_spacelist_name": "Lab_Flr_3"
        },
        "Lab_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ADMIN_LIGHT_SCH",
            "watts_per_zone_floor_area": 15.06,
            "zone_or_zonelist_or_space_or_spacelist_name": "Lab_Flr_4"
        },
        "Lobby_Records_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ADMIN_LIGHT_SCH",
            "watts_per_zone_floor_area": 15.82,
            "zone_or_zonelist_or_space_or_spacelist_name": "Lobby_Records_Flr_1"
        },
        "NurseStn_Lobby_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ADMIN_LIGHT_SCH",
            "watts_per_zone_floor_area": 12.7,
            "zone_or_zonelist_or_space_or_spacelist_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseStn_Lobby_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ADMIN_LIGHT_SCH",
            "watts_per_zone_floor_area": 12.7,
            "zone_or_zonelist_or_space_or_spacelist_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseStn_Lobby_Flr_5_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ADMIN_LIGHT_SCH",
            "watts_per_zone_floor_area": 12.7,
            "zone_or_zonelist_or_space_or_spacelist_name": "NurseStn_Lobby_Flr_5"
        },
        "OR1_Flr_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "CRITICAL_LIGHT_SCH",
            "watts_per_zone_floor_area": 23.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "OR1_Flr_2"
        },
        "OR2_Mult5_Flr_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "CRITICAL_LIGHT_SCH",
            "watts_per_zone_floor_area": 23.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "OR2_Mult5_Flr_2"
        },
        "OR3_Flr_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "CRITICAL_LIGHT_SCH",
            "watts_per_zone_floor_area": 23.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "OR3_Flr_2"
        },
        "OR4_Flr_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "CRITICAL_LIGHT_SCH",
            "watts_per_zone_floor_area": 23.67,
            "zone_or_zonelist_or_space_or_spacelist_name": "OR4_Flr_2"
        },
        "OR_NurseStn_Lobby_Flr_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ADMIN_LIGHT_SCH",
            "watts_per_zone_floor_area": 12.7,
            "zone_or_zonelist_or_space_or_spacelist_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "Office1_Flr_5_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ADMIN_LIGHT_SCH",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office1_Flr_5"
        },
        "Office1_Mult4_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ADMIN_LIGHT_SCH",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office1_Mult4_Flr_1"
        },
        "Office2_Mult5_Flr_5_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ADMIN_LIGHT_SCH",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office2_Mult5_Flr_5"
        },
        "Office3_Flr_5_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ADMIN_LIGHT_SCH",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office3_Flr_5"
        },
        "Office4_Mult6_Flr_5_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ADMIN_LIGHT_SCH",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office4_Mult6_Flr_5"
        },
        "PatRoom1_Mult10_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "CRITICAL_LIGHT_SCH",
            "watts_per_zone_floor_area": 7.53,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom1_Mult10_Flr_3"
        },
        "PatRoom1_Mult10_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "CRITICAL_LIGHT_SCH",
            "watts_per_zone_floor_area": 7.53,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom1_Mult10_Flr_4"
        },
        "PatRoom2_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "CRITICAL_LIGHT_SCH",
            "watts_per_zone_floor_area": 7.53,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom2_Flr_3"
        },
        "PatRoom2_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "CRITICAL_LIGHT_SCH",
            "watts_per_zone_floor_area": 7.53,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom2_Flr_4"
        },
        "PatRoom3_Mult10_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "CRITICAL_LIGHT_SCH",
            "watts_per_zone_floor_area": 7.53,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom3_Mult10_Flr_3"
        },
        "PatRoom3_Mult10_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "CRITICAL_LIGHT_SCH",
            "watts_per_zone_floor_area": 7.53,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom3_Mult10_Flr_4"
        },
        "PatRoom4_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "CRITICAL_LIGHT_SCH",
            "watts_per_zone_floor_area": 7.53,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom4_Flr_3"
        },
        "PatRoom4_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "CRITICAL_LIGHT_SCH",
            "watts_per_zone_floor_area": 7.53,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom4_Flr_4"
        },
        "PatRoom5_Mult10_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "CRITICAL_LIGHT_SCH",
            "watts_per_zone_floor_area": 7.53,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom5_Mult10_Flr_3"
        },
        "PatRoom5_Mult10_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "CRITICAL_LIGHT_SCH",
            "watts_per_zone_floor_area": 7.53,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom5_Mult10_Flr_4"
        },
        "PatRoom6_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "CRITICAL_LIGHT_SCH",
            "watts_per_zone_floor_area": 7.53,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom6_Flr_3"
        },
        "PatRoom6_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "CRITICAL_LIGHT_SCH",
            "watts_per_zone_floor_area": 7.53,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom6_Flr_4"
        },
        "PatRoom7_Mult10_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "CRITICAL_LIGHT_SCH",
            "watts_per_zone_floor_area": 7.53,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom7_Mult10_Flr_3"
        },
        "PatRoom7_Mult10_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "CRITICAL_LIGHT_SCH",
            "watts_per_zone_floor_area": 7.53,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom7_Mult10_Flr_4"
        },
        "PatRoom8_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "CRITICAL_LIGHT_SCH",
            "watts_per_zone_floor_area": 7.53,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom8_Flr_3"
        },
        "PatRoom8_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "CRITICAL_LIGHT_SCH",
            "watts_per_zone_floor_area": 7.53,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom8_Flr_4"
        },
        "PhysTherapy_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ADMIN_LIGHT_SCH",
            "watts_per_zone_floor_area": 9.68,
            "zone_or_zonelist_or_space_or_spacelist_name": "PhysTherapy_Flr_3"
        },
        "Radiology_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ADMIN_LIGHT_SCH",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "Radiology_Flr_4"
        }
    },
    "Material": {
        "1/2IN Gypsum": {
            "conductivity": 0.16,
            "density": 784.9,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 830.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.92
        },
        "1IN Stucco": {
            "conductivity": 0.6918,
            "density": 1858.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0253,
            "visible_absorptance": 0.92
        },
        "8IN CONCRETE HW": {
            "conductivity": 1.311,
            "density": 2240.0,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.7
        },
        "HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240.0,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.7
        },
        "IEAD NonRes Roof Insulation": {
            "conductivity": 0.049,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.127338688569477,
            "visible_absorptance": 0.7
        },
        "MAT-CC05 4 HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240.0,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.7
        },
        "Mass NonRes Wall Insulation": {
            "conductivity": 0.049,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.0495494599433393,
            "visible_absorptance": 0.7
        },
        "Metal Decking": {
            "conductivity": 45.006,
            "density": 7680.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.3
        },
        "Metal Roofing": {
            "conductivity": 45.006,
            "density": 7680.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.3
        },
        "Metal Siding": {
            "conductivity": 44.96,
            "density": 7688.86,
            "roughness": "Smooth",
            "solar_absorptance": 0.2,
            "specific_heat": 410.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.2
        },
        "Roof Membrane": {
            "conductivity": 0.16,
            "density": 1121.29,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.7
        },
        "Std AC02": {
            "conductivity": 0.057,
            "density": 288.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1339.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.2
        },
        "Std Wood 6inch": {
            "conductivity": 0.12,
            "density": 540.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        },
        "UGWall NonRes Insulation": {
            "conductivity": 0.049,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.0001,
            "visible_absorptance": 0.7
        },
        "Wood Siding": {
            "conductivity": 0.11,
            "density": 544.62,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1210.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.01,
            "visible_absorptance": 0.78
        }
    },
    "Material:NoMass": {
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2165,
            "visible_absorptance": 0.8
        },
        "MAT-AIR-WALL": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2079491
        }
    },
    "NodeList": {
        "Basement Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Basement VAV Box Outlet Node Name"
                }
            ]
        },
        "CAV_1_OANode List": {
            "nodes": [
                {
                    "node_name": "CAV_1_OAInlet Node"
                }
            ]
        },
        "CAV_2_OANode List": {
            "nodes": [
                {
                    "node_name": "CAV_2_OAInlet Node"
                }
            ]
        },
        "Corridor_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corridor_Flr_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Corridor_Flr_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corridor_Flr_2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Corridor_Flr_5 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corridor_Flr_5 VAV Box Outlet Node Name"
                }
            ]
        },
        "Corridor_NW_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corridor_NW_Flr_3 VAV Box Outlet Node Name"
                }
            ]
        },
        "Corridor_NW_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corridor_NW_Flr_4 VAV Box Outlet Node Name"
                }
            ]
        },
        "Corridor_SE_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corridor_SE_Flr_3 VAV Box Outlet Node Name"
                }
            ]
        },
        "Corridor_SE_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corridor_SE_Flr_4 VAV Box Outlet Node Name"
                }
            ]
        },
        "Dining_Flr_5 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Dining_Flr_5 Exhaust Fan Node"
                }
            ]
        },
        "Dining_Flr_5 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Dining_Flr_5 VAV Box Outlet Node Name"
                }
            ]
        },
        "ER_Exam1_Mult4_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ER_Exam1_Mult4_Flr_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "ER_Exam3_Mult4_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ER_Exam3_Mult4_Flr_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "ER_NurseStn_Lobby_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ER_NurseStn_Lobby_Flr_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "ER_Trauma1_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ER_Trauma1_Flr_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "ER_Trauma2_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ER_Trauma2_Flr_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "ER_Triage_Mult4_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ER_Triage_Mult4_Flr_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "ICU_Flr_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ICU_Flr_2 VAV Box Outlet Node Name"
                }
            ]
        },
        "ICU_NurseStn_Lobby_Flr_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ICU_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name"
                }
            ]
        },
        "IC_PatRoom1_Mult5_Flr_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "IC_PatRoom1_Mult5_Flr_2 VAV Box Outlet Node Name"
                }
            ]
        },
        "IC_PatRoom2_Flr_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "IC_PatRoom2_Flr_2 VAV Box Outlet Node Name"
                }
            ]
        },
        "IC_PatRoom3_Mult6_Flr_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "IC_PatRoom3_Mult6_Flr_2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Kitchen_Flr_5 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Kitchen_Flr_5 Exhaust Fan Node"
                }
            ]
        },
        "Kitchen_Flr_5 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Kitchen_Flr_5 VAV Box Outlet Node Name"
                }
            ]
        },
        "Lab_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Lab_Flr_3 VAV Box Outlet Node Name"
                }
            ]
        },
        "Lab_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Lab_Flr_4 VAV Box Outlet Node Name"
                }
            ]
        },
        "Lobby_Records_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Lobby_Records_Flr_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "NurseStn_Lobby_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "NurseStn_Lobby_Flr_3 VAV Box Outlet Node Name"
                }
            ]
        },
        "NurseStn_Lobby_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "NurseStn_Lobby_Flr_4 VAV Box Outlet Node Name"
                }
            ]
        },
        "NurseStn_Lobby_Flr_5 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "NurseStn_Lobby_Flr_5 VAV Box Outlet Node Name"
                }
            ]
        },
        "OR1_Flr_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "OR1_Flr_2 VAV Box Outlet Node Name"
                }
            ]
        },
        "OR2_Mult5_Flr_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "OR2_Mult5_Flr_2 VAV Box Outlet Node Name"
                }
            ]
        },
        "OR3_Flr_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "OR3_Flr_2 VAV Box Outlet Node Name"
                }
            ]
        },
        "OR4_Flr_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "OR4_Flr_2 VAV Box Outlet Node Name"
                }
            ]
        },
        "OR_NurseStn_Lobby_Flr_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "OR_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Office1_Flr_5 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Office1_Flr_5 VAV Box Outlet Node Name"
                }
            ]
        },
        "Office1_Mult4_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Office1_Mult4_Flr_1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Office2_Mult5_Flr_5 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Office2_Mult5_Flr_5 VAV Box Outlet Node Name"
                }
            ]
        },
        "Office3_Flr_5 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Office3_Flr_5 VAV Box Outlet Node Name"
                }
            ]
        },
        "Office4_Mult6_Flr_5 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Office4_Mult6_Flr_5 VAV Box Outlet Node Name"
                }
            ]
        },
        "PatRoom1_Mult10_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom1_Mult10_Flr_3 VAV Box Outlet Node Name"
                }
            ]
        },
        "PatRoom1_Mult10_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom1_Mult10_Flr_4 VAV Box Outlet Node Name"
                }
            ]
        },
        "PatRoom2_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom2_Flr_3 VAV Box Outlet Node Name"
                }
            ]
        },
        "PatRoom2_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom2_Flr_4 VAV Box Outlet Node Name"
                }
            ]
        },
        "PatRoom3_Mult10_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom3_Mult10_Flr_3 VAV Box Outlet Node Name"
                }
            ]
        },
        "PatRoom3_Mult10_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom3_Mult10_Flr_4 VAV Box Outlet Node Name"
                }
            ]
        },
        "PatRoom4_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom4_Flr_3 VAV Box Outlet Node Name"
                }
            ]
        },
        "PatRoom4_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom4_Flr_4 VAV Box Outlet Node Name"
                }
            ]
        },
        "PatRoom5_Mult10_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom5_Mult10_Flr_3 VAV Box Outlet Node Name"
                }
            ]
        },
        "PatRoom5_Mult10_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom5_Mult10_Flr_4 VAV Box Outlet Node Name"
                }
            ]
        },
        "PatRoom6_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom6_Flr_3 VAV Box Outlet Node Name"
                }
            ]
        },
        "PatRoom6_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom6_Flr_4 VAV Box Outlet Node Name"
                }
            ]
        },
        "PatRoom7_Mult10_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom7_Mult10_Flr_3 VAV Box Outlet Node Name"
                }
            ]
        },
        "PatRoom7_Mult10_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom7_Mult10_Flr_4 VAV Box Outlet Node Name"
                }
            ]
        },
        "PatRoom8_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom8_Flr_3 VAV Box Outlet Node Name"
                }
            ]
        },
        "PatRoom8_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom8_Flr_4 VAV Box Outlet Node Name"
                }
            ]
        },
        "PhysTherapy_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PhysTherapy_Flr_3 VAV Box Outlet Node Name"
                }
            ]
        },
        "Radiology_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Radiology_Flr_4 VAV Box Outlet Node Name"
                }
            ]
        },
        "VAV_1_OANode List": {
            "nodes": [
                {
                    "node_name": "VAV_1_OAInlet Node"
                }
            ]
        },
        "VAV_2_OANode List": {
            "nodes": [
                {
                    "node_name": "VAV_2_OAInlet Node"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "CAV_1_OAMixing Box": {
            "mixed_air_node_name": "CAV_1_OA-CAV_1 HumidifierNode",
            "outdoor_air_stream_node_name": "CAV_1_OAInlet Node",
            "relief_air_stream_node_name": "CAV_1_OARelief Node",
            "return_air_stream_node_name": "CAV_1 Supply Equipment Inlet Node"
        },
        "CAV_2_OAMixing Box": {
            "mixed_air_node_name": "CAV_2_OA-CAV_2 HumidifierNode",
            "outdoor_air_stream_node_name": "CAV_2_OAInlet Node",
            "relief_air_stream_node_name": "CAV_2_OARelief Node",
            "return_air_stream_node_name": "CAV_2 Supply Equipment Inlet Node"
        },
        "VAV_1_OAMixing Box": {
            "mixed_air_node_name": "VAV_1_OA-VAV_1_CoolCNode",
            "outdoor_air_stream_node_name": "VAV_1_OAInlet Node",
            "relief_air_stream_node_name": "VAV_1_OARelief Node",
            "return_air_stream_node_name": "VAV_1 Supply Equipment Inlet Node"
        },
        "VAV_2_OAMixing Box": {
            "mixed_air_node_name": "VAV_2_OA-VAV_2_CoolCNode",
            "outdoor_air_stream_node_name": "VAV_2_OAInlet Node",
            "relief_air_stream_node_name": "VAV_2_OARelief Node",
            "return_air_stream_node_name": "VAV_2 Supply Equipment Inlet Node"
        }
    },
    "OutdoorAir:Node": {
        "RACK1_condenserInlet": {},
        "RACK2_condenserInlet": {},
        "TowerWaterSys CoolTower OA ref Node": {}
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "CAV_1_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "CAV_2_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 3": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV_1_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 4": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV_2_OANode List"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:EnvironmentalImpactFactors": {
        "Output:EnvironmentalImpactFactors 1": {
            "reporting_frequency": "Monthly"
        }
    },
    "Output:Meter": {
        "Output:Meter 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 2": {
            "key_name": "Fans:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 3": {
            "key_name": "Cooling:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 4": {
            "key_name": "Heating:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 5": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 6": {
            "key_name": "InteriorEquipment:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 7": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 8": {
            "key_name": "Heating:NaturalGas",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 9": {
            "key_name": "InteriorEquipment:NaturalGas",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 10": {
            "key_name": "Water Heater:WaterSystems:NaturalGas",
            "reporting_frequency": "Hourly"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "Simple"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Surfaces:List": {
        "Output:Surfaces:List 1": {
            "report_type": "Details"
        }
    },
    "Output:Table:Monthly": {
        "Boiler Part Load Performance": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Boiler Part Load Ratio"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Boiler Part Load Ratio"
                }
            ]
        },
        "Chiller Part Load Performance": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Chiller Part Load Ratio"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Chiller Part Load Ratio"
                }
            ]
        },
        "Components of Peak Electrical Demand": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidification:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Refrigeration:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Generators:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ElectricityProduced:Facility"
                }
            ]
        },
        "Emissions Data Summary": {
            "digits_after_decimal": 4,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "CO2:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "NOx:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "SO2:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "PM:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Hg:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterEnvironmentalFactors:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Carbon Equivalent:Facility"
                }
            ]
        },
        "Fan Part Load Performance": {
            "digits_after_decimal": 0,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fan Electricity Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Fan Electricity Rate"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AnnualBuildingUtilityPerformanceSummary"
                },
                {
                    "report_name": "InputVerificationandResultsSummary"
                },
                {
                    "report_name": "ClimaticDataSummary"
                },
                {
                    "report_name": "EnvelopeSummary"
                },
                {
                    "report_name": "EquipmentSummary"
                },
                {
                    "report_name": "ComponentSizingSummary"
                },
                {
                    "report_name": "HVACSizingSummary"
                },
                {
                    "report_name": "SystemSummary"
                },
                {
                    "report_name": "CoilSizingDetails"
                }
            ]
        }
    },
    "Output:Table:TimeBins": {
        "Output:Table:TimeBins 1": {
            "interval_count": 4,
            "interval_size": 10,
            "interval_start": 60,
            "key_value": "*",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Table:TimeBins 2": {
            "interval_count": 5,
            "interval_size": 0.2,
            "interval_start": 0.0,
            "key_value": "*",
            "variable_name": "Air System Outdoor Air Flow Fraction"
        },
        "Output:Table:TimeBins 3": {
            "interval_count": 4,
            "interval_size": 1,
            "interval_start": 0,
            "key_value": "*",
            "variable_name": "Availability Manager Night Cycle Control Status"
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Humidity Ratio"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Relative Humidity"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Boiler NaturalGas Energy"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Boiler Inlet Temperature"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Boiler Outlet Temperature"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Boiler Part Load Ratio"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Chiller Part Load Ratio"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Chiller Electricity Energy"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Chiller COP"
        },
        "Output:Variable 11": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant System Cycle On Off Status"
        },
        "Output:Variable 12": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Supply Side Cooling Demand Rate"
        },
        "Output:Variable 13": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Supply Side Heating Demand Rate"
        },
        "Output:Variable 14": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Supply Side Inlet Mass Flow Rate"
        },
        "Output:Variable 15": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Supply Side Inlet Temperature"
        },
        "Output:Variable 16": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Supply Side Outlet Temperature"
        },
        "Output:Variable 17": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Plant Supply Side Unmet Demand Rate"
        },
        "Output:Variable 18": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Air System Heating Coil Hot Water Energy"
        },
        "Output:Variable 19": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Air System Outdoor Air Flow Fraction"
        },
        "Output:Variable 20": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Air System Simulation Cycle On Off Status"
        },
        "Output:Variable 21": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Air System Outdoor Air Economizer Status"
        },
        "Output:Variable 22": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Air System Total Heating Energy"
        },
        "Output:Variable 23": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Air System Total Cooling Energy"
        },
        "Output:Variable 24": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Air System Fan Electricity Energy"
        },
        "Output:Variable 25": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Temperature"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF",
            "sort_option": "Unsorted"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "tolerance_for_time_cooling_setpoint_not_met": 0.556,
            "tolerance_for_time_heating_setpoint_not_met": 0.556
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "Basement People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 37.1747,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "ADMIN_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Basement"
        },
        "Corridor_Flr_1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 92.5926,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "ADMIN_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_Flr_1"
        },
        "Corridor_Flr_2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 92.5926,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "ADMIN_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_Flr_2"
        },
        "Corridor_Flr_5 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 92.5926,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "ADMIN_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_Flr_5"
        },
        "Corridor_NW_Flr_3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 92.5926,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "ADMIN_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_NW_Flr_3"
        },
        "Corridor_NW_Flr_4 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 92.5926,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "ADMIN_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_NW_Flr_4"
        },
        "Corridor_SE_Flr_3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 92.5926,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "ADMIN_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_SE_Flr_3"
        },
        "Corridor_SE_Flr_4 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 92.5926,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "ADMIN_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_SE_Flr_4"
        },
        "Dining_Flr_5 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 9.2937,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "ADMIN_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Dining_Flr_5"
        },
        "ER_Exam1_Mult4_Flr_1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 4.6512,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "CRITICAL_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Exam1_Mult4_Flr_1"
        },
        "ER_Exam3_Mult4_Flr_1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 4.6512,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "CRITICAL_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Exam3_Mult4_Flr_1"
        },
        "ER_NurseStn_Lobby_Flr_1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 69.9301,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "ADMIN_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_NurseStn_Lobby_Flr_1"
        },
        "ER_Trauma1_Flr_1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 4.6512,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "CRITICAL_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Trauma1_Flr_1"
        },
        "ER_Trauma2_Flr_1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 4.6512,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "CRITICAL_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Trauma2_Flr_1"
        },
        "ER_Triage_Mult4_Flr_1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 4.6512,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "CRITICAL_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Triage_Mult4_Flr_1"
        },
        "ICU_Flr_2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5874,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "CRITICAL_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ICU_Flr_2"
        },
        "ICU_NurseStn_Lobby_Flr_2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 69.9301,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "ADMIN_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ICU_NurseStn_Lobby_Flr_2"
        },
        "IC_PatRoom1_Mult5_Flr_2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5874,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "CRITICAL_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "IC_PatRoom1_Mult5_Flr_2"
        },
        "IC_PatRoom2_Flr_2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5874,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "CRITICAL_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "IC_PatRoom2_Flr_2"
        },
        "IC_PatRoom3_Mult6_Flr_2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5874,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "CRITICAL_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "IC_PatRoom3_Mult6_Flr_2"
        },
        "Kitchen_Flr_5 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5874,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "ADMIN_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen_Flr_5"
        },
        "Lab_Flr_3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5874,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "ADMIN_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Lab_Flr_3"
        },
        "Lab_Flr_4 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5874,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "ADMIN_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Lab_Flr_4"
        },
        "Lobby_Records_Flr_1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 69.9301,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "ADMIN_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Lobby_Records_Flr_1"
        },
        "NurseStn_Lobby_Flr_3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 69.9301,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "ADMIN_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseStn_Lobby_Flr_4 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 69.9301,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "ADMIN_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseStn_Lobby_Flr_5 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 69.9301,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "ADMIN_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "NurseStn_Lobby_Flr_5"
        },
        "OR1_Flr_2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5874,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "CRITICAL_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "OR1_Flr_2"
        },
        "OR2_Mult5_Flr_2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5874,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "CRITICAL_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "OR2_Mult5_Flr_2"
        },
        "OR3_Flr_2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5874,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "CRITICAL_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "OR3_Flr_2"
        },
        "OR4_Flr_2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5874,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "CRITICAL_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "OR4_Flr_2"
        },
        "OR_NurseStn_Lobby_Flr_2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 69.9301,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "ADMIN_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "Office1_Flr_5 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 13.2802,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "ADMIN_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Office1_Flr_5"
        },
        "Office1_Mult4_Flr_1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 13.2802,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "ADMIN_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Office1_Mult4_Flr_1"
        },
        "Office2_Mult5_Flr_5 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 13.2802,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "ADMIN_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Office2_Mult5_Flr_5"
        },
        "Office3_Flr_5 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 13.2802,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "ADMIN_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Office3_Flr_5"
        },
        "Office4_Mult6_Flr_5 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 13.2802,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "ADMIN_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Office4_Mult6_Flr_5"
        },
        "PatRoom1_Mult10_Flr_3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5874,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "CRITICAL_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom1_Mult10_Flr_3"
        },
        "PatRoom1_Mult10_Flr_4 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5874,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "CRITICAL_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom1_Mult10_Flr_4"
        },
        "PatRoom2_Flr_3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5874,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "CRITICAL_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom2_Flr_3"
        },
        "PatRoom2_Flr_4 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5874,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "CRITICAL_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom2_Flr_4"
        },
        "PatRoom3_Mult10_Flr_3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5874,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "CRITICAL_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom3_Mult10_Flr_3"
        },
        "PatRoom3_Mult10_Flr_4 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5874,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "CRITICAL_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom3_Mult10_Flr_4"
        },
        "PatRoom4_Flr_3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5874,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "CRITICAL_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom4_Flr_3"
        },
        "PatRoom4_Flr_4 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5874,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "CRITICAL_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom4_Flr_4"
        },
        "PatRoom5_Mult10_Flr_3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5874,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "CRITICAL_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom5_Mult10_Flr_3"
        },
        "PatRoom5_Mult10_Flr_4 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5874,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "CRITICAL_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom5_Mult10_Flr_4"
        },
        "PatRoom6_Flr_3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5874,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "CRITICAL_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom6_Flr_3"
        },
        "PatRoom6_Flr_4 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5874,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "CRITICAL_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom6_Flr_4"
        },
        "PatRoom7_Mult10_Flr_3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5874,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "CRITICAL_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom7_Mult10_Flr_3"
        },
        "PatRoom7_Mult10_Flr_4 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5874,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "CRITICAL_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom7_Mult10_Flr_4"
        },
        "PatRoom8_Flr_3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5874,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "CRITICAL_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom8_Flr_3"
        },
        "PatRoom8_Flr_4 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5874,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "CRITICAL_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom8_Flr_4"
        },
        "PhysTherapy_Flr_3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5874,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "ADMIN_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PhysTherapy_Flr_3"
        },
        "Radiology_Flr_4 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.5874,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "ADMIN_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Radiology_Flr_4"
        }
    },
    "Pipe:Adiabatic": {
        "CoolSys1 Demand Bypass Pipe": {
            "inlet_node_name": "CoolSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "CoolSys1 Demand Bypass Pipe Outlet Node"
        },
        "CoolSys1 Demand Inlet Pipe": {
            "inlet_node_name": "CoolSys1 Demand Inlet Node",
            "outlet_node_name": "CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer"
        },
        "CoolSys1 Demand Outlet Pipe": {
            "inlet_node_name": "CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe",
            "outlet_node_name": "CoolSys1 Demand Outlet Node"
        },
        "CoolSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "CoolSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "CoolSys1 Supply Equip Bypass Outlet Node"
        },
        "CoolSys1 Supply Outlet Pipe": {
            "inlet_node_name": "CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe",
            "outlet_node_name": "CoolSys1 Supply Outlet Node"
        },
        "HeatSys1 Demand Bypass Pipe": {
            "inlet_node_name": "HeatSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "HeatSys1 Demand Bypass Pipe Outlet Node"
        },
        "HeatSys1 Demand Inlet Pipe": {
            "inlet_node_name": "HeatSys1 Demand Inlet Node",
            "outlet_node_name": "HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer"
        },
        "HeatSys1 Demand Outlet Pipe": {
            "inlet_node_name": "HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe",
            "outlet_node_name": "HeatSys1 Demand Outlet Node"
        },
        "HeatSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "HeatSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "HeatSys1 Supply Equip Bypass Outlet Node"
        },
        "HeatSys1 Supply Outlet Pipe": {
            "inlet_node_name": "HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe",
            "outlet_node_name": "HeatSys1 Supply Outlet Node"
        },
        "SWHSys1 Demand Bypass Pipe": {
            "inlet_node_name": "SWHSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "SWHSys1 Demand Bypass Pipe Outlet Node"
        },
        "SWHSys1 Demand Inlet Pipe": {
            "inlet_node_name": "SWHSys1 Demand Inlet Node",
            "outlet_node_name": "SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"
        },
        "SWHSys1 Demand Outlet Pipe": {
            "inlet_node_name": "SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe",
            "outlet_node_name": "SWHSys1 Demand Outlet Node"
        },
        "SWHSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "SWHSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "SWHSys1 Supply Equip Bypass Outlet Node"
        },
        "SWHSys1 Supply Outlet Pipe": {
            "inlet_node_name": "SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe",
            "outlet_node_name": "SWHSys1 Supply Outlet Node"
        },
        "TowerWaterSys Demand Bypass Pipe": {
            "inlet_node_name": "TowerWaterSys Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "TowerWaterSys Demand Bypass Pipe Outlet Node"
        },
        "TowerWaterSys Demand Inlet Pipe": {
            "inlet_node_name": "TowerWaterSys Demand Inlet Node",
            "outlet_node_name": "TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer"
        },
        "TowerWaterSys Demand Outlet Pipe": {
            "inlet_node_name": "TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe",
            "outlet_node_name": "TowerWaterSys Demand Outlet Node"
        },
        "TowerWaterSys Supply Equipment Bypass Pipe": {
            "inlet_node_name": "TowerWaterSys Supply Equip Bypass Inlet Node",
            "outlet_node_name": "TowerWaterSys Supply Equip Bypass Outlet Node"
        },
        "TowerWaterSys Supply Outlet Pipe": {
            "inlet_node_name": "TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe",
            "outlet_node_name": "TowerWaterSys Supply Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "CoolSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "CoolSys1 Chiller",
                    "equipment_object_type": "Chiller:Electric:ReformulatedEIR"
                }
            ]
        },
        "HeatSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "HeatSys1 Boiler",
                    "equipment_object_type": "Boiler:HotWater"
                }
            ]
        },
        "SWHSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "SWHSys1 Water Heater",
                    "equipment_object_type": "WaterHeater:Mixed"
                }
            ]
        }
    },
    "PlantEquipmentOperation:CoolingLoad": {
        "CoolSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 100000000000000.0,
            "range_1_equipment_list_name": "CoolSys1 Equipment List"
        },
        "TowerWaterSys Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1000000000000.0,
            "range_1_equipment_list_name": "TowerWaterSys Equipment List"
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "HeatSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "HeatSys1 Equipment List"
        },
        "SWHSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "SWHSys1 Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "CoolSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "CoolSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        },
        "HeatSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "HeatSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        },
        "SWHSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "SWHSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        }
    },
    "PlantLoop": {
        "CoolSys1": {
            "demand_side_branch_list_name": "CoolSys1 Demand Branches",
            "demand_side_connector_list_name": "CoolSys1 Demand Connectors",
            "demand_side_inlet_node_name": "CoolSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "CoolSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "CoolSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 98.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 1.0,
            "plant_equipment_operation_scheme_name": "CoolSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "CoolSys1 Supply Branches",
            "plant_side_connector_list_name": "CoolSys1 Supply Connectors",
            "plant_side_inlet_node_name": "CoolSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "CoolSys1 Supply Outlet Node"
        },
        "HeatSys1": {
            "demand_side_branch_list_name": "HeatSys1 Demand Branches",
            "demand_side_connector_list_name": "HeatSys1 Demand Connectors",
            "demand_side_inlet_node_name": "HeatSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "HeatSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "HeatSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10.0,
            "plant_equipment_operation_scheme_name": "HeatSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "HeatSys1 Supply Branches",
            "plant_side_connector_list_name": "HeatSys1 Supply Connectors",
            "plant_side_inlet_node_name": "HeatSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "HeatSys1 Supply Outlet Node"
        },
        "SWHSys1": {
            "demand_side_branch_list_name": "SWHSys1 Demand Branches",
            "demand_side_connector_list_name": "SWHSys1 Demand Connectors",
            "demand_side_inlet_node_name": "SWHSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "SWHSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "SWHSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 60.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10.0,
            "plant_equipment_operation_scheme_name": "SWHSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "SWHSys1 Supply Branches",
            "plant_side_connector_list_name": "SWHSys1 Supply Connectors",
            "plant_side_inlet_node_name": "SWHSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "SWHSys1 Supply Outlet Node"
        }
    },
    "Pump:ConstantSpeed": {
        "TowerWaterSys Pump": {
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "TowerWaterSys Supply Inlet Node",
            "motor_efficiency": 0.87,
            "outlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector",
            "pump_control_type": "Intermittent"
        }
    },
    "Pump:VariableSpeed": {
        "CoolSys1 Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0.0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "CoolSys1 Supply Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector",
            "pump_control_type": "Intermittent"
        },
        "HeatSys1 Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0.0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "HeatSys1 Supply Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector",
            "pump_control_type": "Intermittent"
        },
        "SWHSys1 Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0.0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "SWHSys1 Supply Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector",
            "pump_control_type": "Intermittent"
        }
    },
    "Refrigeration:Case": {
        "Kitchen_Flr_5_Case:1_WALKINFREEZER": {
            "anti_sweat_heater_control_type": "None",
            "availability_schedule_name": "ALWAYS_ON",
            "case_anti_sweat_heater_power_per_unit_length": 0.0,
            "case_credit_fraction_schedule_name": "Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseCreditReduxSched",
            "case_defrost_drip_down_schedule_name": "Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDripDown2aDaySched",
            "case_defrost_power_per_unit_length": 364.0,
            "case_defrost_schedule_name": "Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDefrost2aDaySched",
            "case_defrost_type": "Electric",
            "case_height": 0.0,
            "case_length": 10.98,
            "case_lighting_schedule_name": "BLDG_LIGHT_SCH",
            "case_operating_temperature": -23.0,
            "defrost_energy_correction_curve_type": "None",
            "fraction_of_anti_sweat_heater_energy_to_case": 0.0,
            "fraction_of_lighting_energy_to_case": 1.0,
            "humidity_at_zero_anti_sweat_heater_energy": 0.0,
            "latent_case_credit_curve_name": "Kitchen_Flr_5_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult",
            "latent_case_credit_curve_type": "CaseTemperatureMethod",
            "minimum_anti_sweat_heater_power_per_unit_length": 0.0,
            "operating_case_fan_power_per_unit_length": 69.0,
            "rated_ambient_relative_humidity": 55.0,
            "rated_ambient_temperature": 23.88,
            "rated_latent_heat_ratio": 0.1,
            "rated_runtime_fraction": 0.4,
            "rated_total_cooling_capacity_per_unit_length": 734.0,
            "refrigerated_case_restocking_schedule_name": "Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched",
            "standard_case_fan_power_per_unit_length": 69.0,
            "standard_case_lighting_power_per_unit_length": 33.0,
            "under_case_hvac_return_air_fraction": 0.0,
            "zone_name": "Kitchen_Flr_5"
        },
        "Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE": {
            "anti_sweat_heater_control_type": "None",
            "availability_schedule_name": "ALWAYS_ON",
            "case_anti_sweat_heater_power_per_unit_length": 0.0,
            "case_defrost_power_per_unit_length": 0.0,
            "case_defrost_type": "None",
            "case_height": 0.0,
            "case_length": 8.93,
            "case_lighting_schedule_name": "BLDG_LIGHT_SCH",
            "case_operating_temperature": 2.0,
            "defrost_energy_correction_curve_type": "None",
            "fraction_of_anti_sweat_heater_energy_to_case": 0.2,
            "fraction_of_lighting_energy_to_case": 1.0,
            "humidity_at_zero_anti_sweat_heater_energy": 0.0,
            "latent_case_credit_curve_name": "Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult",
            "latent_case_credit_curve_type": "CaseTemperatureMethod",
            "minimum_anti_sweat_heater_power_per_unit_length": 0.0,
            "operating_case_fan_power_per_unit_length": 67.0,
            "rated_ambient_relative_humidity": 55.0,
            "rated_ambient_temperature": 23.88,
            "rated_latent_heat_ratio": 0.08,
            "rated_runtime_fraction": 0.85,
            "rated_total_cooling_capacity_per_unit_length": 886.5,
            "refrigerated_case_restocking_schedule_name": "Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched",
            "standard_case_fan_power_per_unit_length": 67.0,
            "standard_case_lighting_power_per_unit_length": 40.0,
            "under_case_hvac_return_air_fraction": 0.0,
            "zone_name": "Kitchen_Flr_5"
        }
    },
    "Refrigeration:CompressorRack": {
        "RACK1": {
            "compressor_rack_cop_function_of_temperature_curve_name": "RACK1_RackCOPfTCurve",
            "condenser_air_inlet_node_name": "RACK1_condenserInlet",
            "condenser_fan_power_function_of_temperature_curve_name": "RACK1_RackCondFanCurve2",
            "condenser_type": "AirCooled",
            "design_compressor_rack_cop": 1.5,
            "design_condenser_fan_power": 1000.0,
            "end_use_subcategory": "Low Temp Refrigeration",
            "heat_rejection_location": "Outdoors",
            "refrigeration_case_name_or_walkin_name_or_caseandwalkinlist_name": "Kitchen_Flr_5_Case:1_WALKINFREEZER"
        },
        "RACK2": {
            "compressor_rack_cop_function_of_temperature_curve_name": "RACK2_RackCOPfTCurve",
            "condenser_air_inlet_node_name": "RACK2_condenserInlet",
            "condenser_type": "AirCooled",
            "design_compressor_rack_cop": 3.0,
            "design_condenser_fan_power": 1000.0,
            "end_use_subcategory": "Med Temp Refrigeration",
            "heat_rejection_location": "Outdoors",
            "refrigeration_case_name_or_walkin_name_or_caseandwalkinlist_name": "Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 12,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "1st Sunday in November",
            "start_date": "2nd Sunday in March"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "December 25"
        },
        "Columbus Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in October"
        },
        "Independence Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "July 4"
        },
        "Labor Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "MLK Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "January 1"
        },
        "Presidents Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        },
        "Thanksgiving": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veterans Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "November 11"
        }
    },
    "Schedule:Compact": {
        "ACTIVITY_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ADMIN_CLGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 25.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 22.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 25.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 25.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 22.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 25.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 25.0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 22.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 25.0
                },
                {
                    "field": "For: Saturdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 25.0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 22.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 25.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 25.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ADMIN_EQUIP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ADMIN_HTGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 18.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.3
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 18.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.3
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 18.3
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.3
                },
                {
                    "field": "For: Saturdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 18.3
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.3
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.3
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ADMIN_LIGHT_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ADMIN_OCC_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "AIR_VELO_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "BLDG_ELEVATORS": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.52
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.52
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.52
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.28
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.46
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.51
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.51
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.51
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.51
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.51
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_SWH_EXTD_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.58
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.66
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.78
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.82
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.71
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.82
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.78
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.74
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.63
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.41
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_SWH_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.01
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.17
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.58
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.66
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.78
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.82
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.71
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.82
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.78
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.74
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.63
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.41
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.01
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.01
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.28
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.24
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.23
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.01
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.01
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CAV_OAminFracSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.33
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CAV_SAT_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.1
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLOTHING_SCH": {
            "data": [
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "CRITICAL_CLGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22.2
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CRITICAL_EQUIP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CRITICAL_HTGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: ALLDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.1
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CRITICAL_LIGHT_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CRITICAL_OCC_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CW-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.7
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Dual Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Control Type"
        },
        "HVACOperationSchd": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "HW-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 82.2
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Heating-Supply-Air-Temp-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "INFIL_QUARTER_ON_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Kitchen_CLGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 30
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 26
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 30
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 26
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 30
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 26
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30
                },
                {
                    "field": "For: Saturdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 30
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 26
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Kitchen_Elec_Equip_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Kitchen_Exhaust_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Saturdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseCreditReduxSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:No"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDefrost2aDaySched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 11:20"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:20"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDripDown2aDaySched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 11:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Tuesday Friday"
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 725.0
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 417.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 290.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 125.0
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 117.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 90.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 125.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 117.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 90.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 50.0
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 70.0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 80.0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 70.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 50.0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 80.0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 90.0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 80.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Kitchen_Gas_Equip_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays Saturday"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Kitchen_HTGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 19
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 19
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 19
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: Saturdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 19
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "MaxRelHumSetSch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60
                }
            ],
            "schedule_type_limits_name": "Humidity"
        },
        "MinRelHumSetSch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40
                }
            ],
            "schedule_type_limits_name": "Humidity"
        },
        "OR_CLGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 22.2
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 18.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22.2
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "OR_HTGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.3
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PlantOnSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "SWHSys1 Water Heater Ambient Temperature Schedule Name": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SWHSys1 Water Heater Setpoint Temperature Schedule Name": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SWHSys1-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Seasonal-Reset-Supply-Air-Temp-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.1
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "VAV_OAminFracSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "WORK_EFF_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 49.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 49.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "Humidity": {
            "lower_limit_value": 10,
            "numeric_type": "Continuous",
            "upper_limit_value": 90
        },
        "Number": {},
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:FollowOutdoorAirTemperature": {
        "MyCondenserControl": {
            "control_variable": "Temperature",
            "maximum_setpoint_temperature": 80,
            "minimum_setpoint_temperature": 5,
            "offset_temperature_difference": 0,
            "reference_temperature_type": "OutdoorAirWetBulb",
            "setpoint_node_or_nodelist_name": "TowerWaterSys Supply Outlet Node"
        }
    },
    "SetpointManager:MixedAir": {
        "CAV_1_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "CAV_1_HeatC-CAV_1_FanNode",
            "fan_outlet_node_name": "CAV_1 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "CAV_1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "CAV_1_CoolC-CAV_1_HeatCNode"
        },
        "CAV_1_HeatC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "CAV_1_HeatC-CAV_1_FanNode",
            "fan_outlet_node_name": "CAV_1 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "CAV_1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "CAV_1_HeatC-CAV_1_FanNode"
        },
        "CAV_1_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "CAV_1_HeatC-CAV_1_FanNode",
            "fan_outlet_node_name": "CAV_1 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "CAV_1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "CAV_1_OA-CAV_1 HumidifierNode"
        },
        "CAV_2_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "CAV_2_HeatC-CAV_2_FanNode",
            "fan_outlet_node_name": "CAV_2 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "CAV_2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "CAV_2_CoolC-CAV_2_HeatCNode"
        },
        "CAV_2_HeatC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "CAV_2_HeatC-CAV_2_FanNode",
            "fan_outlet_node_name": "CAV_2 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "CAV_2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "CAV_2_HeatC-CAV_2_FanNode"
        },
        "CAV_2_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "CAV_2_HeatC-CAV_2_FanNode",
            "fan_outlet_node_name": "CAV_2 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "CAV_2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "CAV_2_OA-CAV_2 HumidifierNode"
        },
        "VAV_1_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_1_HeatC-VAV_1_FanNode",
            "fan_outlet_node_name": "VAV_1 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV_1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_1_CoolC-VAV_1_HeatCNode"
        },
        "VAV_1_HeatC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_1_HeatC-VAV_1_FanNode",
            "fan_outlet_node_name": "VAV_1 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV_1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_1_HeatC-VAV_1_FanNode"
        },
        "VAV_1_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_1_HeatC-VAV_1_FanNode",
            "fan_outlet_node_name": "VAV_1 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV_1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_1_OA-VAV_1_CoolCNode"
        },
        "VAV_2_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_2_HeatC-VAV_2_FanNode",
            "fan_outlet_node_name": "VAV_2 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV_2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_2_CoolC-VAV_2_HeatCNode"
        },
        "VAV_2_HeatC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_2_HeatC-VAV_2_FanNode",
            "fan_outlet_node_name": "VAV_2 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV_2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_2_HeatC-VAV_2_FanNode"
        },
        "VAV_2_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_2_HeatC-VAV_2_FanNode",
            "fan_outlet_node_name": "VAV_2 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV_2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_2_OA-VAV_2_CoolCNode"
        }
    },
    "SetpointManager:Scheduled": {
        "CAV_1 SAT setpoint": {
            "control_variable": "Temperature",
            "schedule_name": "CAV_SAT_SCH",
            "setpoint_node_or_nodelist_name": "CAV_1 Supply Equipment Outlet Node"
        },
        "CAV_2 SAT setpoint": {
            "control_variable": "Temperature",
            "schedule_name": "CAV_SAT_SCH",
            "setpoint_node_or_nodelist_name": "CAV_2 Supply Equipment Outlet Node"
        },
        "CoolSys1 Chiller Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CW-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "CoolSys1 Supply Equipment Outlet Node"
        },
        "CoolSys1 Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CW-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "CoolSys1 Supply Outlet Node"
        },
        "HeatSys1 Boiler Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "HW-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "HeatSys1 Supply Equipment Outlet Node"
        },
        "HeatSys1 Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "HW-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "HeatSys1 Supply Outlet Node"
        },
        "SWHSys1 Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "SWHSys1-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "SWHSys1 Supply Outlet Node"
        },
        "VAV_1 SAT setpoint": {
            "control_variable": "Temperature",
            "schedule_name": "Seasonal-Reset-Supply-Air-Temp-Sch",
            "setpoint_node_or_nodelist_name": "VAV_1 Supply Equipment Outlet Node"
        },
        "VAV_2 SAT setpoint": {
            "control_variable": "Temperature",
            "schedule_name": "Seasonal-Reset-Supply-Air-Temp-Sch",
            "setpoint_node_or_nodelist_name": "VAV_2 Supply Equipment Outlet Node"
        }
    },
    "SetpointManager:SingleZone:Humidity:Maximum": {
        "CAV_1_CoolC HUMRAT setpoint": {
            "control_zone_air_node_name": "ER_EXAM3_MULT4_FLR_1 Air Node",
            "setpoint_node_or_nodelist_name": "CAV_1_CoolC-CAV_1_HeatCNode"
        },
        "CAV_2_CoolC HUMRAT setpoint": {
            "control_zone_air_node_name": "OR2_MULT5_FLR_2 Air Node",
            "setpoint_node_or_nodelist_name": "CAV_2_CoolC-CAV_2_HeatCNode"
        }
    },
    "SetpointManager:SingleZone:Humidity:Minimum": {
        "CAV_1 Humidifier HUMRAT setpoint": {
            "control_zone_air_node_name": "ER_EXAM3_MULT4_FLR_1 Air Node",
            "setpoint_node_or_nodelist_name": "CAV_1 Humidifier-CAV_1_CoolCNode"
        },
        "CAV_2 Humidifier HUMRAT setpoint": {
            "control_zone_air_node_name": "OR2_MULT5_FLR_2 Air Node",
            "setpoint_node_or_nodelist_name": "CAV_2 Humidifier-CAV_2_CoolCNode"
        }
    },
    "Shading:Building:Detailed": {
        "Canopy": {
            "number_of_vertices": 4,
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 31.242,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 22.098,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 79.248,
                    "vertex_y_coordinate": 22.098,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 79.248,
                    "vertex_y_coordinate": 31.242,
                    "vertex_z_coordinate": 4.2683
                }
            ]
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "maximum_figures_in_shadow_overlap_calculations": 15000,
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 7,
            "shading_calculation_update_frequency_method": "Periodic"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "No"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 19.598,
            "august_ground_temperature": 22.375,
            "december_ground_temperature": 19.633,
            "february_ground_temperature": 19.502,
            "january_ground_temperature": 19.527,
            "july_ground_temperature": 22.225,
            "june_ground_temperature": 21.64,
            "march_ground_temperature": 19.536,
            "may_ground_temperature": 20.002,
            "november_ground_temperature": 19.802,
            "october_ground_temperature": 20.121,
            "september_ground_temperature": 21.449
        }
    },
    "Site:Location": {
        "USA IL-CHICAGO-OHARE": {
            "elevation": 190,
            "latitude": 41.77,
            "longitude": -87.75,
            "time_zone": -6.0
        }
    },
    "Site:WaterMainsTemperature": {
        "Site:WaterMainsTemperature 1": {
            "annual_average_outdoor_air_temperature": 9.69,
            "calculation_method": "Correlation",
            "maximum_difference_in_monthly_average_outdoor_air_temperatures": 28.1
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.2,
            "heating_sizing_factor": 1.2,
            "timesteps_in_averaging_window": 4
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "design_loop_exit_temperature": 6.67,
            "loop_design_temperature_difference": 6.67,
            "loop_type": "Cooling",
            "plant_or_condenser_loop_name": "CoolSys1"
        },
        "Sizing:Plant 2": {
            "design_loop_exit_temperature": 82.2,
            "loop_design_temperature_difference": 11.1,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "HeatSys1"
        },
        "Sizing:Plant 3": {
            "design_loop_exit_temperature": 29.4,
            "loop_design_temperature_difference": 5.6,
            "loop_type": "Condenser",
            "plant_or_condenser_loop_name": "TowerWaterSys"
        },
        "Sizing:Plant 4": {
            "design_loop_exit_temperature": 60,
            "loop_design_temperature_difference": 5.0,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "SWHSys1"
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "CAV_1",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.007,
            "central_cooling_design_supply_air_temperature": 7.2,
            "central_heating_design_supply_air_humidity_ratio": 0.007,
            "central_heating_design_supply_air_temperature": 16.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 7.2,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 2": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "CAV_2",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.007,
            "central_cooling_design_supply_air_temperature": 7.2,
            "central_heating_design_supply_air_humidity_ratio": 0.007,
            "central_heating_design_supply_air_temperature": 16.0,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 7.2,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 3": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "VAV_1",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.007,
            "central_cooling_design_supply_air_temperature": 7.2,
            "central_heating_design_supply_air_humidity_ratio": 0.007,
            "central_heating_design_supply_air_temperature": 16.0,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.1,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 4": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "VAV_2",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.007,
            "central_cooling_design_supply_air_temperature": 7.2,
            "central_heating_design_supply_air_humidity_ratio": 0.007,
            "central_heating_design_supply_air_temperature": 16.0,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.1,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Basement",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Basement"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Corridor_Flr_1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Corridor_Flr_1"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.349328,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Corridor_Flr_2",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Corridor_Flr_2"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Corridor_Flr_5",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Corridor_Flr_5"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.343822,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Corridor_NW_Flr_3",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Corridor_NW_Flr_3"
        },
        "Sizing:Zone 6": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.343822,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Corridor_NW_Flr_4",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Corridor_NW_Flr_4"
        },
        "Sizing:Zone 7": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.343822,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Corridor_SE_Flr_3",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Corridor_SE_Flr_3"
        },
        "Sizing:Zone 8": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.343822,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Corridor_SE_Flr_4",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Corridor_SE_Flr_4"
        },
        "Sizing:Zone 9": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Dining_Flr_5",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Dining_Flr_5"
        },
        "Sizing:Zone 10": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.396533,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ER_Exam1_Mult4_Flr_1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "ER_Exam1_Mult4_Flr_1"
        },
        "Sizing:Zone 11": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.396533,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ER_Exam3_Mult4_Flr_1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "ER_Exam3_Mult4_Flr_1"
        },
        "Sizing:Zone 12": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ER_NurseStn_Lobby_Flr_1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "ER_NurseStn_Lobby_Flr_1"
        },
        "Sizing:Zone 13": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.396533,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ER_Trauma1_Flr_1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "ER_Trauma1_Flr_1"
        },
        "Sizing:Zone 14": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.396533,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ER_Trauma2_Flr_1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "ER_Trauma2_Flr_1"
        },
        "Sizing:Zone 15": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.396533,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ER_Triage_Mult4_Flr_1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "ER_Triage_Mult4_Flr_1"
        },
        "Sizing:Zone 16": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 4.39605,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ICU_Flr_2",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "ICU_Flr_2"
        },
        "Sizing:Zone 17": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ICU_NurseStn_Lobby_Flr_2",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "ICU_NurseStn_Lobby_Flr_2"
        },
        "Sizing:Zone 18": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.148683,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA IC_PatRoom1_Mult5_Flr_2",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "IC_PatRoom1_Mult5_Flr_2"
        },
        "Sizing:Zone 19": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.198267,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA IC_PatRoom2_Flr_2",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "IC_PatRoom2_Flr_2"
        },
        "Sizing:Zone 20": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.148683,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA IC_PatRoom3_Mult6_Flr_2",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "IC_PatRoom3_Mult6_Flr_2"
        },
        "Sizing:Zone 21": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Kitchen_Flr_5",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Kitchen_Flr_5"
        },
        "Sizing:Zone 22": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.882,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Lab_Flr_3",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Lab_Flr_3"
        },
        "Sizing:Zone 23": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.882,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Lab_Flr_4",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Lab_Flr_4"
        },
        "Sizing:Zone 24": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Lobby_Records_Flr_1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Lobby_Records_Flr_1"
        },
        "Sizing:Zone 25": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA NurseStn_Lobby_Flr_3",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "NurseStn_Lobby_Flr_3"
        },
        "Sizing:Zone 26": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA NurseStn_Lobby_Flr_4",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "NurseStn_Lobby_Flr_4"
        },
        "Sizing:Zone 27": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA NurseStn_Lobby_Flr_5",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "NurseStn_Lobby_Flr_5"
        },
        "Sizing:Zone 28": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.991292,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA OR1_Flr_2",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "OR1_Flr_2"
        },
        "Sizing:Zone 29": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.991292,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA OR2_Mult5_Flr_2",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "OR2_Mult5_Flr_2"
        },
        "Sizing:Zone 30": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.991292,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA OR3_Flr_2",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "OR3_Flr_2"
        },
        "Sizing:Zone 31": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 3.965417,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA OR4_Flr_2",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "OR4_Flr_2"
        },
        "Sizing:Zone 32": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA OR_NurseStn_Lobby_Flr_2",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "Sizing:Zone 33": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Office1_Flr_5",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Office1_Flr_5"
        },
        "Sizing:Zone 34": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Office1_Mult4_Flr_1",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Office1_Mult4_Flr_1"
        },
        "Sizing:Zone 35": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Office2_Mult5_Flr_5",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Office2_Mult5_Flr_5"
        },
        "Sizing:Zone 36": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Office3_Flr_5",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Office3_Flr_5"
        },
        "Sizing:Zone 37": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Office4_Mult6_Flr_5",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Office4_Mult6_Flr_5"
        },
        "Sizing:Zone 38": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.148683,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA PatRoom1_Mult10_Flr_3",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PatRoom1_Mult10_Flr_3"
        },
        "Sizing:Zone 39": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.148683,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA PatRoom1_Mult10_Flr_4",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PatRoom1_Mult10_Flr_4"
        },
        "Sizing:Zone 40": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.24785,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA PatRoom2_Flr_3",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PatRoom2_Flr_3"
        },
        "Sizing:Zone 41": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.24785,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA PatRoom2_Flr_4",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PatRoom2_Flr_4"
        },
        "Sizing:Zone 42": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.143767,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA PatRoom3_Mult10_Flr_3",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PatRoom3_Mult10_Flr_3"
        },
        "Sizing:Zone 43": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.143767,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA PatRoom3_Mult10_Flr_4",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PatRoom3_Mult10_Flr_4"
        },
        "Sizing:Zone 44": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.24785,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA PatRoom4_Flr_3",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PatRoom4_Flr_3"
        },
        "Sizing:Zone 45": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.24785,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA PatRoom4_Flr_4",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PatRoom4_Flr_4"
        },
        "Sizing:Zone 46": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.148683,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA PatRoom5_Mult10_Flr_3",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PatRoom5_Mult10_Flr_3"
        },
        "Sizing:Zone 47": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.148683,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA PatRoom5_Mult10_Flr_4",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PatRoom5_Mult10_Flr_4"
        },
        "Sizing:Zone 48": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.198267,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA PatRoom6_Flr_3",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PatRoom6_Flr_3"
        },
        "Sizing:Zone 49": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.198267,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA PatRoom6_Flr_4",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PatRoom6_Flr_4"
        },
        "Sizing:Zone 50": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.143767,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA PatRoom7_Mult10_Flr_3",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PatRoom7_Mult10_Flr_3"
        },
        "Sizing:Zone 51": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.143767,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA PatRoom7_Mult10_Flr_4",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PatRoom7_Mult10_Flr_4"
        },
        "Sizing:Zone 52": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.198267,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA PatRoom8_Flr_3",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PatRoom8_Flr_3"
        },
        "Sizing:Zone 53": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.198267,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA PatRoom8_Flr_4",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PatRoom8_Flr_4"
        },
        "Sizing:Zone 54": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 3.4697,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA PhysTherapy_Flr_3",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PhysTherapy_Flr_3"
        },
        "Sizing:Zone 55": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 8.67425,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Radiology_Flr_4",
            "heating_design_air_flow_method": "DesignDay",
            "zone_cooling_design_supply_air_humidity_ratio": 0.007,
            "zone_cooling_design_supply_air_temperature": 11.1,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Radiology_Flr_4"
        }
    },
    "SizingPeriod:DesignDay": {
        "CHICAGO Ann Clg .4% Condns WB=>MDB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.2,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.5,
            "wind_direction": 230,
            "wind_speed": 5.3
        },
        "CHICAGO Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -20.6,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -20.6,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Basement DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ADMIN_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "ADMIN_HTGSETP_SCH"
        },
        "Corridor_Flr_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ADMIN_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "ADMIN_HTGSETP_SCH"
        },
        "Corridor_Flr_2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ADMIN_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "ADMIN_HTGSETP_SCH"
        },
        "Corridor_Flr_5 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ADMIN_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "ADMIN_HTGSETP_SCH"
        },
        "Corridor_NW_Flr_3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ADMIN_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "ADMIN_HTGSETP_SCH"
        },
        "Corridor_NW_Flr_4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ADMIN_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "ADMIN_HTGSETP_SCH"
        },
        "Corridor_SE_Flr_3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ADMIN_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "ADMIN_HTGSETP_SCH"
        },
        "Corridor_SE_Flr_4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ADMIN_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "ADMIN_HTGSETP_SCH"
        },
        "Dining_Flr_5 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ADMIN_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "ADMIN_HTGSETP_SCH"
        },
        "ER_Exam1_Mult4_Flr_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CRITICAL_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "CRITICAL_HTGSETP_SCH"
        },
        "ER_Exam3_Mult4_Flr_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CRITICAL_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "CRITICAL_HTGSETP_SCH"
        },
        "ER_NurseStn_Lobby_Flr_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ADMIN_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "ADMIN_HTGSETP_SCH"
        },
        "ER_Trauma1_Flr_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CRITICAL_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "CRITICAL_HTGSETP_SCH"
        },
        "ER_Trauma2_Flr_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CRITICAL_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "CRITICAL_HTGSETP_SCH"
        },
        "ER_Triage_Mult4_Flr_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CRITICAL_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "CRITICAL_HTGSETP_SCH"
        },
        "ICU_Flr_2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CRITICAL_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "CRITICAL_HTGSETP_SCH"
        },
        "ICU_NurseStn_Lobby_Flr_2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ADMIN_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "ADMIN_HTGSETP_SCH"
        },
        "IC_PatRoom1_Mult5_Flr_2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CRITICAL_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "CRITICAL_HTGSETP_SCH"
        },
        "IC_PatRoom2_Flr_2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CRITICAL_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "CRITICAL_HTGSETP_SCH"
        },
        "IC_PatRoom3_Mult6_Flr_2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CRITICAL_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "CRITICAL_HTGSETP_SCH"
        },
        "Kitchen_Flr_5 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "Kitchen_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "Kitchen_HTGSETP_SCH"
        },
        "Lab_Flr_3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ADMIN_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "ADMIN_HTGSETP_SCH"
        },
        "Lab_Flr_4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ADMIN_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "ADMIN_HTGSETP_SCH"
        },
        "Lobby_Records_Flr_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ADMIN_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "ADMIN_HTGSETP_SCH"
        },
        "NurseStn_Lobby_Flr_3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ADMIN_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "ADMIN_HTGSETP_SCH"
        },
        "NurseStn_Lobby_Flr_4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ADMIN_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "ADMIN_HTGSETP_SCH"
        },
        "NurseStn_Lobby_Flr_5 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ADMIN_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "ADMIN_HTGSETP_SCH"
        },
        "OR1_Flr_2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "OR_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "OR_HTGSETP_SCH"
        },
        "OR2_Mult5_Flr_2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "OR_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "OR_HTGSETP_SCH"
        },
        "OR3_Flr_2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "OR_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "OR_HTGSETP_SCH"
        },
        "OR4_Flr_2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "OR_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "OR_HTGSETP_SCH"
        },
        "OR_NurseStn_Lobby_Flr_2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ADMIN_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "ADMIN_HTGSETP_SCH"
        },
        "Office1_Flr_5 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ADMIN_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "ADMIN_HTGSETP_SCH"
        },
        "Office1_Mult4_Flr_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ADMIN_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "ADMIN_HTGSETP_SCH"
        },
        "Office2_Mult5_Flr_5 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ADMIN_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "ADMIN_HTGSETP_SCH"
        },
        "Office3_Flr_5 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ADMIN_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "ADMIN_HTGSETP_SCH"
        },
        "Office4_Mult6_Flr_5 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ADMIN_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "ADMIN_HTGSETP_SCH"
        },
        "PatRoom1_Mult10_Flr_3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CRITICAL_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "CRITICAL_HTGSETP_SCH"
        },
        "PatRoom1_Mult10_Flr_4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CRITICAL_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "CRITICAL_HTGSETP_SCH"
        },
        "PatRoom2_Flr_3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CRITICAL_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "CRITICAL_HTGSETP_SCH"
        },
        "PatRoom2_Flr_4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CRITICAL_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "CRITICAL_HTGSETP_SCH"
        },
        "PatRoom3_Mult10_Flr_3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CRITICAL_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "CRITICAL_HTGSETP_SCH"
        },
        "PatRoom3_Mult10_Flr_4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CRITICAL_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "CRITICAL_HTGSETP_SCH"
        },
        "PatRoom4_Flr_3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CRITICAL_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "CRITICAL_HTGSETP_SCH"
        },
        "PatRoom4_Flr_4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CRITICAL_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "CRITICAL_HTGSETP_SCH"
        },
        "PatRoom5_Mult10_Flr_3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CRITICAL_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "CRITICAL_HTGSETP_SCH"
        },
        "PatRoom5_Mult10_Flr_4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CRITICAL_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "CRITICAL_HTGSETP_SCH"
        },
        "PatRoom6_Flr_3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CRITICAL_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "CRITICAL_HTGSETP_SCH"
        },
        "PatRoom6_Flr_4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CRITICAL_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "CRITICAL_HTGSETP_SCH"
        },
        "PatRoom7_Mult10_Flr_3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CRITICAL_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "CRITICAL_HTGSETP_SCH"
        },
        "PatRoom7_Mult10_Flr_4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CRITICAL_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "CRITICAL_HTGSETP_SCH"
        },
        "PatRoom8_Flr_3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CRITICAL_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "CRITICAL_HTGSETP_SCH"
        },
        "PatRoom8_Flr_4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "CRITICAL_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "CRITICAL_HTGSETP_SCH"
        },
        "PhysTherapy_Flr_3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ADMIN_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "ADMIN_HTGSETP_SCH"
        },
        "Radiology_Flr_4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ADMIN_CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "ADMIN_HTGSETP_SCH"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 4
        }
    },
    "UtilityCost:Charge:Block": {
        "UtilityCost:Charge:Block 1": {
            "block_1_cost_per_unit_value_or_variable_name": 0.108222,
            "block_2_cost_per_unit_value_or_variable_name": 0.087021,
            "block_3_cost_per_unit_value_or_variable_name": 0.07842,
            "block_4_cost_per_unit_value_or_variable_name": 0.05832,
            "block_size_1_value_or_variable_name": 300,
            "block_size_2_value_or_variable_name": 700,
            "block_size_3_value_or_variable_name": 1500,
            "block_size_4_value_or_variable_name": "remaining",
            "category_variable_name": "EnergyCharges",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_block_name": "AnnualEnergyCharge"
        },
        "UtilityCost:Charge:Block 2": {
            "block_1_cost_per_unit_value_or_variable_name": 0.0,
            "block_2_cost_per_unit_value_or_variable_name": 0.051773,
            "block_3_cost_per_unit_value_or_variable_name": 0.046965,
            "block_size_1_value_or_variable_name": 190,
            "block_size_2_value_or_variable_name": 110,
            "block_size_3_value_or_variable_name": "remaining",
            "block_size_multiplier_value_or_variable_name": "TotalDemand",
            "category_variable_name": "EnergyCharges",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_block_name": "AnnualDemandBaseCharge"
        },
        "UtilityCost:Charge:Block 3": {
            "block_1_cost_per_unit_value_or_variable_name": 0.082409,
            "block_2_cost_per_unit_value_or_variable_name": 0.072873,
            "block_3_cost_per_unit_value_or_variable_name": 0.061696,
            "block_4_cost_per_unit_value_or_variable_name": 0.041179,
            "block_size_1_value_or_variable_name": 300,
            "block_size_2_value_or_variable_name": 700,
            "block_size_3_value_or_variable_name": 1500,
            "block_size_4_value_or_variable_name": "remaining",
            "category_variable_name": "EnergyCharges",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_block_name": "AnnualEnergyCharge"
        }
    },
    "UtilityCost:Charge:Simple": {
        "UtilityCost:Charge:Simple 1": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.002028,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "FuelCostAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 2": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000536,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "QualPollutionControlAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 3": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.001127,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "SoxNoxRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 4": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -0.00037,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "DSMRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 5": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -3.1e-05,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "PurchPowerTrackerAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 6": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -0.000216,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "MidwestISOAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 7": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000833,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "CleanCoalRiderEnergyCharge"
        },
        "UtilityCost:Charge:Simple 8": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "TaxofeightPercent"
        },
        "UtilityCost:Charge:Simple 9": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.002028,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "FuelCostAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 10": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000536,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "QualPollutionControlAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 11": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.001127,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "SoxNoxRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 12": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 2.1e-05,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "DSMRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 13": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 3.4e-05,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "PurchPowerTrackerAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 14": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -0.000203,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "MidwestISOAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 15": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000807,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "CleanCoalRiderEnergyCharge"
        },
        "UtilityCost:Charge:Simple 16": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "TaxofeightPercent"
        },
        "UtilityCost:Charge:Simple 17": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": "IN_MonthlyGasRates",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "IN_EIAMonthlyRateGas",
            "utility_cost_charge_simple_name": "MonthlyRateGasCharge"
        },
        "UtilityCost:Charge:Simple 18": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "IN_EIAMonthlyRateGas",
            "utility_cost_charge_simple_name": "TaxofEightPercent"
        }
    },
    "UtilityCost:Qualify": {
        "UtilityCost:Qualify 1": {
            "number_of_months": 12,
            "qualify_type": "Minimum",
            "season": "Annual",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "threshold_test": "Count",
            "threshold_value_or_variable_name": 75,
            "utility_cost_qualify_name": "MinDemand75kw",
            "variable_name": "TotalDemand"
        },
        "UtilityCost:Qualify 2": {
            "number_of_months": 1,
            "qualify_type": "Maximum",
            "season": "Annual",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "threshold_test": "Count",
            "threshold_value_or_variable_name": 75,
            "utility_cost_qualify_name": "MaxDemand75kw",
            "variable_name": "TotalDemand"
        }
    },
    "UtilityCost:Tariff": {
        "IN_EIAMonthlyRateGas": {
            "conversion_factor_choice": "MCF",
            "group_name": "Comm Gas",
            "monthly_charge_or_variable_name": 0.0,
            "output_meter_name": "NaturalGas:Facility"
        },
        "PSI_CS_CommercialElectricService": {
            "conversion_factor_choice": "kWh",
            "group_name": "Comm Elect",
            "monthly_charge_or_variable_name": 9.4,
            "output_meter_name": "Electricity:Facility"
        },
        "PSI_LLF_LowLoadFactorService": {
            "conversion_factor_choice": "kWh",
            "demand_window_length": "HalfHour",
            "group_name": "Comm Elect",
            "monthly_charge_or_variable_name": 15.0,
            "output_meter_name": "Electricity:Facility"
        }
    },
    "UtilityCost:Variable": {
        "IN_MonthlyGasRates": {
            "april_value": 9.01,
            "august_value": 10.13,
            "december_value": 7.63,
            "february_value": 7.51,
            "january_value": 8.22,
            "july_value": 10.32,
            "june_value": 10.44,
            "march_value": 8.97,
            "may_value": 9.16,
            "november_value": 7.83,
            "october_value": 8.18,
            "september_value": 9.2,
            "tariff_name": "IN_EIAMonthlyRateGas",
            "variable_type": "Currency"
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "22.2"
        }
    },
    "WaterHeater:Mixed": {
        "SWHSys1 Water Heater": {
            "ambient_temperature_indicator": "Schedule",
            "ambient_temperature_schedule_name": "SWHSys1 Water Heater Ambient Temperature Schedule Name",
            "deadband_temperature_difference": 2.0,
            "heater_control_type": "Cycle",
            "heater_fuel_type": "NaturalGas",
            "heater_maximum_capacity": 845000,
            "heater_thermal_efficiency": 0.8,
            "indirect_water_heating_recovery_time": 1.5,
            "maximum_temperature_limit": 82.2222,
            "off_cycle_loss_coefficient_to_ambient_temperature": 6.0,
            "off_cycle_parasitic_fuel_consumption_rate": 20,
            "off_cycle_parasitic_fuel_type": "NaturalGas",
            "off_cycle_parasitic_heat_fraction_to_tank": 0.8,
            "on_cycle_loss_coefficient_to_ambient_temperature": 6.0,
            "on_cycle_parasitic_fuel_type": "NaturalGas",
            "setpoint_temperature_schedule_name": "SWHSys1 Water Heater Setpoint Temperature Schedule Name",
            "source_side_design_flow_rate": "Autosize",
            "source_side_effectiveness": 1.0,
            "tank_volume": 3.0,
            "use_side_design_flow_rate": "Autosize",
            "use_side_effectiveness": 1.0,
            "use_side_inlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNode",
            "use_side_outlet_node_name": "SWHSys1 Supply Equipment Outlet Node"
        }
    },
    "WaterUse:Connections": {
        "ER_Exam1_Mult4_Flr_1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "ER_Exam1_Mult4_Flr_1 Water Equipment"
                }
            ],
            "inlet_node_name": "ER_Exam1_Mult4_Flr_1 Water Equipment Water Inlet Node",
            "outlet_node_name": "ER_Exam1_Mult4_Flr_1 Water Equipment Water Outlet Node"
        },
        "ER_Exam3_Mult4_Flr_1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "ER_Exam3_Mult4_Flr_1 Water Equipment"
                }
            ],
            "inlet_node_name": "ER_Exam3_Mult4_Flr_1 Water Equipment Water Inlet Node",
            "outlet_node_name": "ER_Exam3_Mult4_Flr_1 Water Equipment Water Outlet Node"
        },
        "ER_Trauma1_Flr_1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "ER_Trauma1_Flr_1 Water Equipment"
                }
            ],
            "inlet_node_name": "ER_Trauma1_Flr_1 Water Equipment Water Inlet Node",
            "outlet_node_name": "ER_Trauma1_Flr_1 Water Equipment Water Outlet Node"
        },
        "ER_Trauma2_Flr_1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "ER_Trauma2_Flr_1 Water Equipment"
                }
            ],
            "inlet_node_name": "ER_Trauma2_Flr_1 Water Equipment Water Inlet Node",
            "outlet_node_name": "ER_Trauma2_Flr_1 Water Equipment Water Outlet Node"
        },
        "ER_Triage_Mult4_Flr_1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "ER_Triage_Mult4_Flr_1 Water Equipment"
                }
            ],
            "inlet_node_name": "ER_Triage_Mult4_Flr_1 Water Equipment Water Inlet Node",
            "outlet_node_name": "ER_Triage_Mult4_Flr_1 Water Equipment Water Outlet Node"
        },
        "Kitchen_Flr_5 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Kitchen_Flr_5 Water Equipment"
                }
            ],
            "inlet_node_name": "Kitchen_Flr_5 Water Equipment Water Inlet Node",
            "outlet_node_name": "Kitchen_Flr_5 Water Equipment Water Outlet Node"
        },
        "Lab_Flr_3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Lab_Flr_3 Water Equipment"
                }
            ],
            "inlet_node_name": "Lab_Flr_3 Water Equipment Water Inlet Node",
            "outlet_node_name": "Lab_Flr_3 Water Equipment Water Outlet Node"
        },
        "Lab_Flr_4 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Lab_Flr_4 Water Equipment"
                }
            ],
            "inlet_node_name": "Lab_Flr_4 Water Equipment Water Inlet Node",
            "outlet_node_name": "Lab_Flr_4 Water Equipment Water Outlet Node"
        },
        "OR1_Flr_2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "OR1_Flr_2 Water Equipment"
                }
            ],
            "inlet_node_name": "OR1_Flr_2 Water Equipment Water Inlet Node",
            "outlet_node_name": "OR1_Flr_2 Water Equipment Water Outlet Node"
        },
        "OR2_Mult5_Flr_2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "OR2_Mult5_Flr_2 Water Equipment"
                }
            ],
            "inlet_node_name": "OR2_Mult5_Flr_2 Water Equipment Water Inlet Node",
            "outlet_node_name": "OR2_Mult5_Flr_2 Water Equipment Water Outlet Node"
        },
        "OR3_Flr_2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "OR3_Flr_2 Water Equipment"
                }
            ],
            "inlet_node_name": "OR3_Flr_2 Water Equipment Water Inlet Node",
            "outlet_node_name": "OR3_Flr_2 Water Equipment Water Outlet Node"
        },
        "OR4_Flr_2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "OR4_Flr_2 Water Equipment"
                }
            ],
            "inlet_node_name": "OR4_Flr_2 Water Equipment Water Inlet Node",
            "outlet_node_name": "OR4_Flr_2 Water Equipment Water Outlet Node"
        },
        "PatRoom1_Mult10_Flr_3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "PatRoom1_Mult10_Flr_3 Water Equipment"
                }
            ],
            "inlet_node_name": "PatRoom1_Mult10_Flr_3 Water Equipment Water Inlet Node",
            "outlet_node_name": "PatRoom1_Mult10_Flr_3 Water Equipment Water Outlet Node"
        },
        "PatRoom1_Mult10_Flr_4 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "PatRoom1_Mult10_Flr_4 Water Equipment"
                }
            ],
            "inlet_node_name": "PatRoom1_Mult10_Flr_4 Water Equipment Water Inlet Node",
            "outlet_node_name": "PatRoom1_Mult10_Flr_4 Water Equipment Water Outlet Node"
        },
        "PatRoom2_Flr_3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "PatRoom2_Flr_3 Water Equipment"
                }
            ],
            "inlet_node_name": "PatRoom2_Flr_3 Water Equipment Water Inlet Node",
            "outlet_node_name": "PatRoom2_Flr_3 Water Equipment Water Outlet Node"
        },
        "PatRoom2_Flr_4 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "PatRoom2_Flr_4 Water Equipment"
                }
            ],
            "inlet_node_name": "PatRoom2_Flr_4 Water Equipment Water Inlet Node",
            "outlet_node_name": "PatRoom2_Flr_4 Water Equipment Water Outlet Node"
        },
        "PatRoom3_Mult10_Flr_3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "PatRoom3_Mult10_Flr_3 Water Equipment"
                }
            ],
            "inlet_node_name": "PatRoom3_Mult10_Flr_3 Water Equipment Water Inlet Node",
            "outlet_node_name": "PatRoom3_Mult10_Flr_3 Water Equipment Water Outlet Node"
        },
        "PatRoom3_Mult10_Flr_4 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "PatRoom3_Mult10_Flr_4 Water Equipment"
                }
            ],
            "inlet_node_name": "PatRoom3_Mult10_Flr_4 Water Equipment Water Inlet Node",
            "outlet_node_name": "PatRoom3_Mult10_Flr_4 Water Equipment Water Outlet Node"
        },
        "PatRoom4_Flr_3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "PatRoom4_Flr_3 Water Equipment"
                }
            ],
            "inlet_node_name": "PatRoom4_Flr_3 Water Equipment Water Inlet Node",
            "outlet_node_name": "PatRoom4_Flr_3 Water Equipment Water Outlet Node"
        },
        "PatRoom4_Flr_4 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "PatRoom4_Flr_4 Water Equipment"
                }
            ],
            "inlet_node_name": "PatRoom4_Flr_4 Water Equipment Water Inlet Node",
            "outlet_node_name": "PatRoom4_Flr_4 Water Equipment Water Outlet Node"
        },
        "PatRoom5_Mult10_Flr_3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "PatRoom5_Mult10_Flr_3 Water Equipment"
                }
            ],
            "inlet_node_name": "PatRoom5_Mult10_Flr_3 Water Equipment Water Inlet Node",
            "outlet_node_name": "PatRoom5_Mult10_Flr_3 Water Equipment Water Outlet Node"
        },
        "PatRoom5_Mult10_Flr_4 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "PatRoom5_Mult10_Flr_4 Water Equipment"
                }
            ],
            "inlet_node_name": "PatRoom5_Mult10_Flr_4 Water Equipment Water Inlet Node",
            "outlet_node_name": "PatRoom5_Mult10_Flr_4 Water Equipment Water Outlet Node"
        },
        "PatRoom6_Flr_3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "PatRoom6_Flr_3 Water Equipment"
                }
            ],
            "inlet_node_name": "PatRoom6_Flr_3 Water Equipment Water Inlet Node",
            "outlet_node_name": "PatRoom6_Flr_3 Water Equipment Water Outlet Node"
        },
        "PatRoom6_Flr_4 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "PatRoom6_Flr_4 Water Equipment"
                }
            ],
            "inlet_node_name": "PatRoom6_Flr_4 Water Equipment Water Inlet Node",
            "outlet_node_name": "PatRoom6_Flr_4 Water Equipment Water Outlet Node"
        },
        "PatRoom7_Mult10_Flr_3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "PatRoom7_Mult10_Flr_3 Water Equipment"
                }
            ],
            "inlet_node_name": "PatRoom7_Mult10_Flr_3 Water Equipment Water Inlet Node",
            "outlet_node_name": "PatRoom7_Mult10_Flr_3 Water Equipment Water Outlet Node"
        },
        "PatRoom7_Mult10_Flr_4 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "PatRoom7_Mult10_Flr_4 Water Equipment"
                }
            ],
            "inlet_node_name": "PatRoom7_Mult10_Flr_4 Water Equipment Water Inlet Node",
            "outlet_node_name": "PatRoom7_Mult10_Flr_4 Water Equipment Water Outlet Node"
        },
        "PatRoom8_Flr_3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "PatRoom8_Flr_3 Water Equipment"
                }
            ],
            "inlet_node_name": "PatRoom8_Flr_3 Water Equipment Water Inlet Node",
            "outlet_node_name": "PatRoom8_Flr_3 Water Equipment Water Outlet Node"
        },
        "PatRoom8_Flr_4 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "PatRoom8_Flr_4 Water Equipment"
                }
            ],
            "inlet_node_name": "PatRoom8_Flr_4 Water Equipment Water Inlet Node",
            "outlet_node_name": "PatRoom8_Flr_4 Water Equipment Water Outlet Node"
        },
        "PhysTherapy_Flr_3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "PhysTherapy_Flr_3 Water Equipment"
                }
            ],
            "inlet_node_name": "PhysTherapy_Flr_3 Water Equipment Water Inlet Node",
            "outlet_node_name": "PhysTherapy_Flr_3 Water Equipment Water Outlet Node"
        },
        "Radiology_Flr_4 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Radiology_Flr_4 Water Equipment"
                }
            ],
            "inlet_node_name": "Radiology_Flr_4 Water Equipment Water Inlet Node",
            "outlet_node_name": "Radiology_Flr_4 Water Equipment Water Outlet Node"
        }
    },
    "WaterUse:Equipment": {
        "ER_Exam1_Mult4_Flr_1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.0556e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "ER_Exam1_Mult4_Flr_1"
        },
        "ER_Exam3_Mult4_Flr_1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.0556e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "ER_Exam3_Mult4_Flr_1"
        },
        "ER_Trauma1_Flr_1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.0556e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "ER_Trauma1_Flr_1"
        },
        "ER_Trauma2_Flr_1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.0556e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "ER_Trauma2_Flr_1"
        },
        "ER_Triage_Mult4_Flr_1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.0556e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "ER_Triage_Mult4_Flr_1"
        },
        "Kitchen_Flr_5 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 0.0001577,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "Kitchen_Flr_5"
        },
        "Lab_Flr_3 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 2.1111e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "Lab_Flr_3"
        },
        "Lab_Flr_4 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 2.1111e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "Lab_Flr_4"
        },
        "OR1_Flr_2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 2.1111e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "OR1_Flr_2"
        },
        "OR2_Mult5_Flr_2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 2.1111e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "OR2_Mult5_Flr_2"
        },
        "OR3_Flr_2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 2.1111e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "OR3_Flr_2"
        },
        "OR4_Flr_2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 2.1111e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "OR4_Flr_2"
        },
        "PatRoom1_Mult10_Flr_3 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.0556e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "PatRoom1_Mult10_Flr_3"
        },
        "PatRoom1_Mult10_Flr_4 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.0556e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "PatRoom1_Mult10_Flr_4"
        },
        "PatRoom2_Flr_3 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.0556e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "PatRoom2_Flr_3"
        },
        "PatRoom2_Flr_4 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.0556e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "PatRoom2_Flr_4"
        },
        "PatRoom3_Mult10_Flr_3 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.0556e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "PatRoom3_Mult10_Flr_3"
        },
        "PatRoom3_Mult10_Flr_4 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.0556e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "PatRoom3_Mult10_Flr_4"
        },
        "PatRoom4_Flr_3 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.0556e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "PatRoom4_Flr_3"
        },
        "PatRoom4_Flr_4 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.0556e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "PatRoom4_Flr_4"
        },
        "PatRoom5_Mult10_Flr_3 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.0556e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "PatRoom5_Mult10_Flr_3"
        },
        "PatRoom5_Mult10_Flr_4 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.0556e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "PatRoom5_Mult10_Flr_4"
        },
        "PatRoom6_Flr_3 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.0556e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "PatRoom6_Flr_3"
        },
        "PatRoom6_Flr_4 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.0556e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "PatRoom6_Flr_4"
        },
        "PatRoom7_Mult10_Flr_3 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.0556e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "PatRoom7_Mult10_Flr_3"
        },
        "PatRoom7_Mult10_Flr_4 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.0556e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "PatRoom7_Mult10_Flr_4"
        },
        "PatRoom8_Flr_3 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.0556e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "PatRoom8_Flr_3"
        },
        "PatRoom8_Flr_4 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.0556e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "PatRoom8_Flr_4"
        },
        "PhysTherapy_Flr_3 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.0556e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "PhysTherapy_Flr_3"
        },
        "Radiology_Flr_4 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Water Equipment Latent fract sched",
            "peak_flow_rate": 1.0556e-06,
            "sensible_fraction_schedule_name": "Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Water Equipment Temp Sched",
            "zone_name": "Radiology_Flr_4"
        }
    },
    "WindowMaterial:SimpleGlazingSystem": {
        "NonRes Fixed Assembly Window": {
            "solar_heat_gain_coefficient": 0.39,
            "u_factor": 3.23646
        },
        "Res Fixed Assembly Window": {
            "solar_heat_gain_coefficient": 0.39,
            "u_factor": 3.23646
        }
    },
    "Zone": {
        "Basement": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Corridor_Flr_1": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Corridor_Flr_2": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Corridor_Flr_5": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Corridor_NW_Flr_3": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Corridor_NW_Flr_4": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Corridor_SE_Flr_3": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Corridor_SE_Flr_4": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Dining_Flr_5": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ER_Exam1_Mult4_Flr_1": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 4,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ER_Exam3_Mult4_Flr_1": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 4,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ER_NurseStn_Lobby_Flr_1": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ER_Trauma1_Flr_1": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ER_Trauma2_Flr_1": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ER_Triage_Mult4_Flr_1": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 4,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ICU_Flr_2": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ICU_NurseStn_Lobby_Flr_2": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "IC_PatRoom1_Mult5_Flr_2": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 5,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "IC_PatRoom2_Flr_2": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "IC_PatRoom3_Mult6_Flr_2": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 6,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Kitchen_Flr_5": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Lab_Flr_3": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Lab_Flr_4": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Lobby_Records_Flr_1": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "NurseStn_Lobby_Flr_3": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "NurseStn_Lobby_Flr_4": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "NurseStn_Lobby_Flr_5": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "OR1_Flr_2": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "OR2_Mult5_Flr_2": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 5,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "OR3_Flr_2": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "OR4_Flr_2": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "OR_NurseStn_Lobby_Flr_2": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Office1_Flr_5": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Office1_Mult4_Flr_1": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 4,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Office2_Mult5_Flr_5": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 5,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Office3_Flr_5": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Office4_Mult6_Flr_5": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 6,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PatRoom1_Mult10_Flr_3": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 10,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PatRoom1_Mult10_Flr_4": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 10,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PatRoom2_Flr_3": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PatRoom2_Flr_4": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PatRoom3_Mult10_Flr_3": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 10,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PatRoom3_Mult10_Flr_4": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 10,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PatRoom4_Flr_3": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PatRoom4_Flr_4": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PatRoom5_Mult10_Flr_3": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 10,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PatRoom5_Mult10_Flr_4": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 10,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PatRoom6_Flr_3": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PatRoom6_Flr_4": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PatRoom7_Mult10_Flr_3": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 10,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PatRoom7_Mult10_Flr_4": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 10,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PatRoom8_Flr_3": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PatRoom8_Flr_4": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PhysTherapy_Flr_3": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Radiology_Flr_4": {
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        }
    },
    "ZoneAirHeatBalanceAlgorithm": {
        "ZoneAirHeatBalanceAlgorithm 1": {
            "algorithm": "AnalyticalSolution"
        }
    },
    "ZoneControl:Humidistat": {
        "ER_Exam3_Mult4_Flr_1 Humidistat": {
            "dehumidifying_relative_humidity_setpoint_schedule_name": "MaxRelHumSetSch",
            "humidifying_relative_humidity_setpoint_schedule_name": "MinRelHumSetSch",
            "zone_name": "ER_Exam3_Mult4_Flr_1"
        },
        "OR2_Mult5_Flr_2 Humidistat": {
            "dehumidifying_relative_humidity_setpoint_schedule_name": "MaxRelHumSetSch",
            "humidifying_relative_humidity_setpoint_schedule_name": "MinRelHumSetSch",
            "zone_name": "OR2_Mult5_Flr_2"
        }
    },
    "ZoneControl:Thermostat": {
        "Basement Thermostat": {
            "control_1_name": "Basement DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Basement"
        },
        "Corridor_Flr_1 Thermostat": {
            "control_1_name": "Corridor_Flr_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Corridor_Flr_1"
        },
        "Corridor_Flr_2 Thermostat": {
            "control_1_name": "Corridor_Flr_2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Corridor_Flr_2"
        },
        "Corridor_Flr_5 Thermostat": {
            "control_1_name": "Corridor_Flr_5 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Corridor_Flr_5"
        },
        "Corridor_NW_Flr_3 Thermostat": {
            "control_1_name": "Corridor_NW_Flr_3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Corridor_NW_Flr_3"
        },
        "Corridor_NW_Flr_4 Thermostat": {
            "control_1_name": "Corridor_NW_Flr_4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Corridor_NW_Flr_4"
        },
        "Corridor_SE_Flr_3 Thermostat": {
            "control_1_name": "Corridor_SE_Flr_3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Corridor_SE_Flr_3"
        },
        "Corridor_SE_Flr_4 Thermostat": {
            "control_1_name": "Corridor_SE_Flr_4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Corridor_SE_Flr_4"
        },
        "Dining_Flr_5 Thermostat": {
            "control_1_name": "Dining_Flr_5 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Dining_Flr_5"
        },
        "ER_Exam1_Mult4_Flr_1 Thermostat": {
            "control_1_name": "ER_Exam1_Mult4_Flr_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ER_Exam1_Mult4_Flr_1"
        },
        "ER_Exam3_Mult4_Flr_1 Thermostat": {
            "control_1_name": "ER_Exam3_Mult4_Flr_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ER_Exam3_Mult4_Flr_1"
        },
        "ER_NurseStn_Lobby_Flr_1 Thermostat": {
            "control_1_name": "ER_NurseStn_Lobby_Flr_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ER_NurseStn_Lobby_Flr_1"
        },
        "ER_Trauma1_Flr_1 Thermostat": {
            "control_1_name": "ER_Trauma1_Flr_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ER_Trauma1_Flr_1"
        },
        "ER_Trauma2_Flr_1 Thermostat": {
            "control_1_name": "ER_Trauma2_Flr_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ER_Trauma2_Flr_1"
        },
        "ER_Triage_Mult4_Flr_1 Thermostat": {
            "control_1_name": "ER_Triage_Mult4_Flr_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ER_Triage_Mult4_Flr_1"
        },
        "ICU_Flr_2 Thermostat": {
            "control_1_name": "ICU_Flr_2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ICU_Flr_2"
        },
        "ICU_NurseStn_Lobby_Flr_2 Thermostat": {
            "control_1_name": "ICU_NurseStn_Lobby_Flr_2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ICU_NurseStn_Lobby_Flr_2"
        },
        "IC_PatRoom1_Mult5_Flr_2 Thermostat": {
            "control_1_name": "IC_PatRoom1_Mult5_Flr_2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "IC_PatRoom1_Mult5_Flr_2"
        },
        "IC_PatRoom2_Flr_2 Thermostat": {
            "control_1_name": "IC_PatRoom2_Flr_2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "IC_PatRoom2_Flr_2"
        },
        "IC_PatRoom3_Mult6_Flr_2 Thermostat": {
            "control_1_name": "IC_PatRoom3_Mult6_Flr_2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "IC_PatRoom3_Mult6_Flr_2"
        },
        "Kitchen_Flr_5 Thermostat": {
            "control_1_name": "Kitchen_Flr_5 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Kitchen_Flr_5"
        },
        "Lab_Flr_3 Thermostat": {
            "control_1_name": "Lab_Flr_3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Lab_Flr_3"
        },
        "Lab_Flr_4 Thermostat": {
            "control_1_name": "Lab_Flr_4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Lab_Flr_4"
        },
        "Lobby_Records_Flr_1 Thermostat": {
            "control_1_name": "Lobby_Records_Flr_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Lobby_Records_Flr_1"
        },
        "NurseStn_Lobby_Flr_3 Thermostat": {
            "control_1_name": "NurseStn_Lobby_Flr_3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseStn_Lobby_Flr_4 Thermostat": {
            "control_1_name": "NurseStn_Lobby_Flr_4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseStn_Lobby_Flr_5 Thermostat": {
            "control_1_name": "NurseStn_Lobby_Flr_5 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "NurseStn_Lobby_Flr_5"
        },
        "OR1_Flr_2 Thermostat": {
            "control_1_name": "OR1_Flr_2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "OR1_Flr_2"
        },
        "OR2_Mult5_Flr_2 Thermostat": {
            "control_1_name": "OR2_Mult5_Flr_2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "OR2_Mult5_Flr_2"
        },
        "OR3_Flr_2 Thermostat": {
            "control_1_name": "OR3_Flr_2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "OR3_Flr_2"
        },
        "OR4_Flr_2 Thermostat": {
            "control_1_name": "OR4_Flr_2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "OR4_Flr_2"
        },
        "OR_NurseStn_Lobby_Flr_2 Thermostat": {
            "control_1_name": "OR_NurseStn_Lobby_Flr_2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "Office1_Flr_5 Thermostat": {
            "control_1_name": "Office1_Flr_5 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Office1_Flr_5"
        },
        "Office1_Mult4_Flr_1 Thermostat": {
            "control_1_name": "Office1_Mult4_Flr_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Office1_Mult4_Flr_1"
        },
        "Office2_Mult5_Flr_5 Thermostat": {
            "control_1_name": "Office2_Mult5_Flr_5 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Office2_Mult5_Flr_5"
        },
        "Office3_Flr_5 Thermostat": {
            "control_1_name": "Office3_Flr_5 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Office3_Flr_5"
        },
        "Office4_Mult6_Flr_5 Thermostat": {
            "control_1_name": "Office4_Mult6_Flr_5 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Office4_Mult6_Flr_5"
        },
        "PatRoom1_Mult10_Flr_3 Thermostat": {
            "control_1_name": "PatRoom1_Mult10_Flr_3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PatRoom1_Mult10_Flr_3"
        },
        "PatRoom1_Mult10_Flr_4 Thermostat": {
            "control_1_name": "PatRoom1_Mult10_Flr_4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PatRoom1_Mult10_Flr_4"
        },
        "PatRoom2_Flr_3 Thermostat": {
            "control_1_name": "PatRoom2_Flr_3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PatRoom2_Flr_3"
        },
        "PatRoom2_Flr_4 Thermostat": {
            "control_1_name": "PatRoom2_Flr_4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PatRoom2_Flr_4"
        },
        "PatRoom3_Mult10_Flr_3 Thermostat": {
            "control_1_name": "PatRoom3_Mult10_Flr_3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PatRoom3_Mult10_Flr_3"
        },
        "PatRoom3_Mult10_Flr_4 Thermostat": {
            "control_1_name": "PatRoom3_Mult10_Flr_4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PatRoom3_Mult10_Flr_4"
        },
        "PatRoom4_Flr_3 Thermostat": {
            "control_1_name": "PatRoom4_Flr_3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PatRoom4_Flr_3"
        },
        "PatRoom4_Flr_4 Thermostat": {
            "control_1_name": "PatRoom4_Flr_4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PatRoom4_Flr_4"
        },
        "PatRoom5_Mult10_Flr_3 Thermostat": {
            "control_1_name": "PatRoom5_Mult10_Flr_3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PatRoom5_Mult10_Flr_3"
        },
        "PatRoom5_Mult10_Flr_4 Thermostat": {
            "control_1_name": "PatRoom5_Mult10_Flr_4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PatRoom5_Mult10_Flr_4"
        },
        "PatRoom6_Flr_3 Thermostat": {
            "control_1_name": "PatRoom6_Flr_3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PatRoom6_Flr_3"
        },
        "PatRoom6_Flr_4 Thermostat": {
            "control_1_name": "PatRoom6_Flr_4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PatRoom6_Flr_4"
        },
        "PatRoom7_Mult10_Flr_3 Thermostat": {
            "control_1_name": "PatRoom7_Mult10_Flr_3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PatRoom7_Mult10_Flr_3"
        },
        "PatRoom7_Mult10_Flr_4 Thermostat": {
            "control_1_name": "PatRoom7_Mult10_Flr_4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PatRoom7_Mult10_Flr_4"
        },
        "PatRoom8_Flr_3 Thermostat": {
            "control_1_name": "PatRoom8_Flr_3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PatRoom8_Flr_3"
        },
        "PatRoom8_Flr_4 Thermostat": {
            "control_1_name": "PatRoom8_Flr_4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PatRoom8_Flr_4"
        },
        "PhysTherapy_Flr_3 Thermostat": {
            "control_1_name": "PhysTherapy_Flr_3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PhysTherapy_Flr_3"
        },
        "Radiology_Flr_4 Thermostat": {
            "control_1_name": "Radiology_Flr_4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Radiology_Flr_4"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "Basement VAV Box": {
            "air_distribution_unit_outlet_node_name": "Basement VAV Box Outlet Node Name",
            "air_terminal_name": "Basement VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Corridor_Flr_1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Corridor_Flr_1 VAV Box Outlet Node Name",
            "air_terminal_name": "Corridor_Flr_1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Corridor_Flr_2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Corridor_Flr_2 VAV Box Outlet Node Name",
            "air_terminal_name": "Corridor_Flr_2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Corridor_Flr_5 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Corridor_Flr_5 VAV Box Outlet Node Name",
            "air_terminal_name": "Corridor_Flr_5 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Corridor_NW_Flr_3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Corridor_NW_Flr_3 VAV Box Outlet Node Name",
            "air_terminal_name": "Corridor_NW_Flr_3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Corridor_NW_Flr_4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Corridor_NW_Flr_4 VAV Box Outlet Node Name",
            "air_terminal_name": "Corridor_NW_Flr_4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Corridor_SE_Flr_3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Corridor_SE_Flr_3 VAV Box Outlet Node Name",
            "air_terminal_name": "Corridor_SE_Flr_3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Corridor_SE_Flr_4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Corridor_SE_Flr_4 VAV Box Outlet Node Name",
            "air_terminal_name": "Corridor_SE_Flr_4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Dining_Flr_5 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Dining_Flr_5 VAV Box Outlet Node Name",
            "air_terminal_name": "Dining_Flr_5 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ER_Exam1_Mult4_Flr_1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "ER_Exam1_Mult4_Flr_1 VAV Box Outlet Node Name",
            "air_terminal_name": "ER_Exam1_Mult4_Flr_1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ER_Exam3_Mult4_Flr_1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "ER_Exam3_Mult4_Flr_1 VAV Box Outlet Node Name",
            "air_terminal_name": "ER_Exam3_Mult4_Flr_1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ER_NurseStn_Lobby_Flr_1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "ER_NurseStn_Lobby_Flr_1 VAV Box Outlet Node Name",
            "air_terminal_name": "ER_NurseStn_Lobby_Flr_1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ER_Trauma1_Flr_1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "ER_Trauma1_Flr_1 VAV Box Outlet Node Name",
            "air_terminal_name": "ER_Trauma1_Flr_1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ER_Trauma2_Flr_1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "ER_Trauma2_Flr_1 VAV Box Outlet Node Name",
            "air_terminal_name": "ER_Trauma2_Flr_1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ER_Triage_Mult4_Flr_1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "ER_Triage_Mult4_Flr_1 VAV Box Outlet Node Name",
            "air_terminal_name": "ER_Triage_Mult4_Flr_1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ICU_Flr_2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "ICU_Flr_2 VAV Box Outlet Node Name",
            "air_terminal_name": "ICU_Flr_2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ICU_NurseStn_Lobby_Flr_2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "ICU_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name",
            "air_terminal_name": "ICU_NurseStn_Lobby_Flr_2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "IC_PatRoom1_Mult5_Flr_2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "IC_PatRoom1_Mult5_Flr_2 VAV Box Outlet Node Name",
            "air_terminal_name": "IC_PatRoom1_Mult5_Flr_2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "IC_PatRoom2_Flr_2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "IC_PatRoom2_Flr_2 VAV Box Outlet Node Name",
            "air_terminal_name": "IC_PatRoom2_Flr_2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "IC_PatRoom3_Mult6_Flr_2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "IC_PatRoom3_Mult6_Flr_2 VAV Box Outlet Node Name",
            "air_terminal_name": "IC_PatRoom3_Mult6_Flr_2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Kitchen_Flr_5 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Kitchen_Flr_5 VAV Box Outlet Node Name",
            "air_terminal_name": "Kitchen_Flr_5 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Lab_Flr_3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Lab_Flr_3 VAV Box Outlet Node Name",
            "air_terminal_name": "Lab_Flr_3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Lab_Flr_4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Lab_Flr_4 VAV Box Outlet Node Name",
            "air_terminal_name": "Lab_Flr_4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Lobby_Records_Flr_1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Lobby_Records_Flr_1 VAV Box Outlet Node Name",
            "air_terminal_name": "Lobby_Records_Flr_1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "NurseStn_Lobby_Flr_3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "NurseStn_Lobby_Flr_3 VAV Box Outlet Node Name",
            "air_terminal_name": "NurseStn_Lobby_Flr_3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "NurseStn_Lobby_Flr_4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "NurseStn_Lobby_Flr_4 VAV Box Outlet Node Name",
            "air_terminal_name": "NurseStn_Lobby_Flr_4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "NurseStn_Lobby_Flr_5 VAV Box": {
            "air_distribution_unit_outlet_node_name": "NurseStn_Lobby_Flr_5 VAV Box Outlet Node Name",
            "air_terminal_name": "NurseStn_Lobby_Flr_5 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "OR1_Flr_2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "OR1_Flr_2 VAV Box Outlet Node Name",
            "air_terminal_name": "OR1_Flr_2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "OR2_Mult5_Flr_2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "OR2_Mult5_Flr_2 VAV Box Outlet Node Name",
            "air_terminal_name": "OR2_Mult5_Flr_2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "OR3_Flr_2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "OR3_Flr_2 VAV Box Outlet Node Name",
            "air_terminal_name": "OR3_Flr_2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "OR4_Flr_2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "OR4_Flr_2 VAV Box Outlet Node Name",
            "air_terminal_name": "OR4_Flr_2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "OR_NurseStn_Lobby_Flr_2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "OR_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name",
            "air_terminal_name": "OR_NurseStn_Lobby_Flr_2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Office1_Flr_5 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Office1_Flr_5 VAV Box Outlet Node Name",
            "air_terminal_name": "Office1_Flr_5 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Office1_Mult4_Flr_1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Office1_Mult4_Flr_1 VAV Box Outlet Node Name",
            "air_terminal_name": "Office1_Mult4_Flr_1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Office2_Mult5_Flr_5 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Office2_Mult5_Flr_5 VAV Box Outlet Node Name",
            "air_terminal_name": "Office2_Mult5_Flr_5 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Office3_Flr_5 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Office3_Flr_5 VAV Box Outlet Node Name",
            "air_terminal_name": "Office3_Flr_5 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Office4_Mult6_Flr_5 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Office4_Mult6_Flr_5 VAV Box Outlet Node Name",
            "air_terminal_name": "Office4_Mult6_Flr_5 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PatRoom1_Mult10_Flr_3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PatRoom1_Mult10_Flr_3 VAV Box Outlet Node Name",
            "air_terminal_name": "PatRoom1_Mult10_Flr_3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PatRoom1_Mult10_Flr_4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PatRoom1_Mult10_Flr_4 VAV Box Outlet Node Name",
            "air_terminal_name": "PatRoom1_Mult10_Flr_4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PatRoom2_Flr_3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PatRoom2_Flr_3 VAV Box Outlet Node Name",
            "air_terminal_name": "PatRoom2_Flr_3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PatRoom2_Flr_4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PatRoom2_Flr_4 VAV Box Outlet Node Name",
            "air_terminal_name": "PatRoom2_Flr_4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PatRoom3_Mult10_Flr_3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PatRoom3_Mult10_Flr_3 VAV Box Outlet Node Name",
            "air_terminal_name": "PatRoom3_Mult10_Flr_3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PatRoom3_Mult10_Flr_4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PatRoom3_Mult10_Flr_4 VAV Box Outlet Node Name",
            "air_terminal_name": "PatRoom3_Mult10_Flr_4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PatRoom4_Flr_3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PatRoom4_Flr_3 VAV Box Outlet Node Name",
            "air_terminal_name": "PatRoom4_Flr_3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PatRoom4_Flr_4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PatRoom4_Flr_4 VAV Box Outlet Node Name",
            "air_terminal_name": "PatRoom4_Flr_4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PatRoom5_Mult10_Flr_3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PatRoom5_Mult10_Flr_3 VAV Box Outlet Node Name",
            "air_terminal_name": "PatRoom5_Mult10_Flr_3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PatRoom5_Mult10_Flr_4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PatRoom5_Mult10_Flr_4 VAV Box Outlet Node Name",
            "air_terminal_name": "PatRoom5_Mult10_Flr_4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PatRoom6_Flr_3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PatRoom6_Flr_3 VAV Box Outlet Node Name",
            "air_terminal_name": "PatRoom6_Flr_3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PatRoom6_Flr_4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PatRoom6_Flr_4 VAV Box Outlet Node Name",
            "air_terminal_name": "PatRoom6_Flr_4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PatRoom7_Mult10_Flr_3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PatRoom7_Mult10_Flr_3 VAV Box Outlet Node Name",
            "air_terminal_name": "PatRoom7_Mult10_Flr_3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PatRoom7_Mult10_Flr_4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PatRoom7_Mult10_Flr_4 VAV Box Outlet Node Name",
            "air_terminal_name": "PatRoom7_Mult10_Flr_4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PatRoom8_Flr_3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PatRoom8_Flr_3 VAV Box Outlet Node Name",
            "air_terminal_name": "PatRoom8_Flr_3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PatRoom8_Flr_4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PatRoom8_Flr_4 VAV Box Outlet Node Name",
            "air_terminal_name": "PatRoom8_Flr_4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PhysTherapy_Flr_3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PhysTherapy_Flr_3 VAV Box Outlet Node Name",
            "air_terminal_name": "PhysTherapy_Flr_3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Radiology_Flr_4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Radiology_Flr_4 VAV Box Outlet Node Name",
            "air_terminal_name": "Radiology_Flr_4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "Basement Inlet Nodes",
            "zone_air_node_name": "Basement Air Node",
            "zone_conditioning_equipment_list_name": "Basement Equipment",
            "zone_name": "Basement",
            "zone_return_air_node_or_nodelist_name": "Basement Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "Corridor_Flr_1 Inlet Nodes",
            "zone_air_node_name": "Corridor_Flr_1 Air Node",
            "zone_conditioning_equipment_list_name": "Corridor_Flr_1 Equipment",
            "zone_name": "Corridor_Flr_1",
            "zone_return_air_node_or_nodelist_name": "Corridor_Flr_1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "Corridor_Flr_2 Inlet Nodes",
            "zone_air_node_name": "Corridor_Flr_2 Air Node",
            "zone_conditioning_equipment_list_name": "Corridor_Flr_2 Equipment",
            "zone_name": "Corridor_Flr_2",
            "zone_return_air_node_or_nodelist_name": "Corridor_Flr_2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "Corridor_Flr_5 Inlet Nodes",
            "zone_air_node_name": "Corridor_Flr_5 Air Node",
            "zone_conditioning_equipment_list_name": "Corridor_Flr_5 Equipment",
            "zone_name": "Corridor_Flr_5",
            "zone_return_air_node_or_nodelist_name": "Corridor_Flr_5 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_inlet_node_or_nodelist_name": "Corridor_NW_Flr_3 Inlet Nodes",
            "zone_air_node_name": "Corridor_NW_Flr_3 Air Node",
            "zone_conditioning_equipment_list_name": "Corridor_NW_Flr_3 Equipment",
            "zone_name": "Corridor_NW_Flr_3",
            "zone_return_air_node_or_nodelist_name": "Corridor_NW_Flr_3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 6": {
            "zone_air_inlet_node_or_nodelist_name": "Corridor_NW_Flr_4 Inlet Nodes",
            "zone_air_node_name": "Corridor_NW_Flr_4 Air Node",
            "zone_conditioning_equipment_list_name": "Corridor_NW_Flr_4 Equipment",
            "zone_name": "Corridor_NW_Flr_4",
            "zone_return_air_node_or_nodelist_name": "Corridor_NW_Flr_4 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 7": {
            "zone_air_inlet_node_or_nodelist_name": "Corridor_SE_Flr_3 Inlet Nodes",
            "zone_air_node_name": "Corridor_SE_Flr_3 Air Node",
            "zone_conditioning_equipment_list_name": "Corridor_SE_Flr_3 Equipment",
            "zone_name": "Corridor_SE_Flr_3",
            "zone_return_air_node_or_nodelist_name": "Corridor_SE_Flr_3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 8": {
            "zone_air_inlet_node_or_nodelist_name": "Corridor_SE_Flr_4 Inlet Nodes",
            "zone_air_node_name": "Corridor_SE_Flr_4 Air Node",
            "zone_conditioning_equipment_list_name": "Corridor_SE_Flr_4 Equipment",
            "zone_name": "Corridor_SE_Flr_4",
            "zone_return_air_node_or_nodelist_name": "Corridor_SE_Flr_4 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 9": {
            "zone_air_exhaust_node_or_nodelist_name": "Dining_Flr_5 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Dining_Flr_5 Inlet Nodes",
            "zone_air_node_name": "Dining_Flr_5 Air Node",
            "zone_conditioning_equipment_list_name": "Dining_Flr_5 Equipment",
            "zone_name": "Dining_Flr_5",
            "zone_return_air_node_or_nodelist_name": "Dining_Flr_5 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 10": {
            "zone_air_inlet_node_or_nodelist_name": "ER_Exam1_Mult4_Flr_1 Inlet Nodes",
            "zone_air_node_name": "ER_Exam1_Mult4_Flr_1 Air Node",
            "zone_conditioning_equipment_list_name": "ER_Exam1_Mult4_Flr_1 Equipment",
            "zone_name": "ER_Exam1_Mult4_Flr_1",
            "zone_return_air_node_or_nodelist_name": "ER_Exam1_Mult4_Flr_1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 11": {
            "zone_air_inlet_node_or_nodelist_name": "ER_Exam3_Mult4_Flr_1 Inlet Nodes",
            "zone_air_node_name": "ER_Exam3_Mult4_Flr_1 Air Node",
            "zone_conditioning_equipment_list_name": "ER_Exam3_Mult4_Flr_1 Equipment",
            "zone_name": "ER_Exam3_Mult4_Flr_1",
            "zone_return_air_node_or_nodelist_name": "ER_Exam3_Mult4_Flr_1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 12": {
            "zone_air_inlet_node_or_nodelist_name": "ER_NurseStn_Lobby_Flr_1 Inlet Nodes",
            "zone_air_node_name": "ER_NurseStn_Lobby_Flr_1 Air Node",
            "zone_conditioning_equipment_list_name": "ER_NurseStn_Lobby_Flr_1 Equipment",
            "zone_name": "ER_NurseStn_Lobby_Flr_1",
            "zone_return_air_node_or_nodelist_name": "ER_NurseStn_Lobby_Flr_1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 13": {
            "zone_air_inlet_node_or_nodelist_name": "ER_Trauma1_Flr_1 Inlet Nodes",
            "zone_air_node_name": "ER_Trauma1_Flr_1 Air Node",
            "zone_conditioning_equipment_list_name": "ER_Trauma1_Flr_1 Equipment",
            "zone_name": "ER_Trauma1_Flr_1",
            "zone_return_air_node_or_nodelist_name": "ER_Trauma1_Flr_1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 14": {
            "zone_air_inlet_node_or_nodelist_name": "ER_Trauma2_Flr_1 Inlet Nodes",
            "zone_air_node_name": "ER_Trauma2_Flr_1 Air Node",
            "zone_conditioning_equipment_list_name": "ER_Trauma2_Flr_1 Equipment",
            "zone_name": "ER_Trauma2_Flr_1",
            "zone_return_air_node_or_nodelist_name": "ER_Trauma2_Flr_1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 15": {
            "zone_air_inlet_node_or_nodelist_name": "ER_Triage_Mult4_Flr_1 Inlet Nodes",
            "zone_air_node_name": "ER_Triage_Mult4_Flr_1 Air Node",
            "zone_conditioning_equipment_list_name": "ER_Triage_Mult4_Flr_1 Equipment",
            "zone_name": "ER_Triage_Mult4_Flr_1",
            "zone_return_air_node_or_nodelist_name": "ER_Triage_Mult4_Flr_1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 16": {
            "zone_air_inlet_node_or_nodelist_name": "ICU_Flr_2 Inlet Nodes",
            "zone_air_node_name": "ICU_Flr_2 Air Node",
            "zone_conditioning_equipment_list_name": "ICU_Flr_2 Equipment",
            "zone_name": "ICU_Flr_2",
            "zone_return_air_node_or_nodelist_name": "ICU_Flr_2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 17": {
            "zone_air_inlet_node_or_nodelist_name": "ICU_NurseStn_Lobby_Flr_2 Inlet Nodes",
            "zone_air_node_name": "ICU_NurseStn_Lobby_Flr_2 Air Node",
            "zone_conditioning_equipment_list_name": "ICU_NurseStn_Lobby_Flr_2 Equipment",
            "zone_name": "ICU_NurseStn_Lobby_Flr_2",
            "zone_return_air_node_or_nodelist_name": "ICU_NurseStn_Lobby_Flr_2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 18": {
            "zone_air_inlet_node_or_nodelist_name": "IC_PatRoom1_Mult5_Flr_2 Inlet Nodes",
            "zone_air_node_name": "IC_PatRoom1_Mult5_Flr_2 Air Node",
            "zone_conditioning_equipment_list_name": "IC_PatRoom1_Mult5_Flr_2 Equipment",
            "zone_name": "IC_PatRoom1_Mult5_Flr_2",
            "zone_return_air_node_or_nodelist_name": "IC_PatRoom1_Mult5_Flr_2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 19": {
            "zone_air_inlet_node_or_nodelist_name": "IC_PatRoom2_Flr_2 Inlet Nodes",
            "zone_air_node_name": "IC_PatRoom2_Flr_2 Air Node",
            "zone_conditioning_equipment_list_name": "IC_PatRoom2_Flr_2 Equipment",
            "zone_name": "IC_PatRoom2_Flr_2",
            "zone_return_air_node_or_nodelist_name": "IC_PatRoom2_Flr_2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 20": {
            "zone_air_inlet_node_or_nodelist_name": "IC_PatRoom3_Mult6_Flr_2 Inlet Nodes",
            "zone_air_node_name": "IC_PatRoom3_Mult6_Flr_2 Air Node",
            "zone_conditioning_equipment_list_name": "IC_PatRoom3_Mult6_Flr_2 Equipment",
            "zone_name": "IC_PatRoom3_Mult6_Flr_2",
            "zone_return_air_node_or_nodelist_name": "IC_PatRoom3_Mult6_Flr_2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 21": {
            "zone_air_exhaust_node_or_nodelist_name": "Kitchen_Flr_5 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Kitchen_Flr_5 Inlet Nodes",
            "zone_air_node_name": "Kitchen_Flr_5 Air Node",
            "zone_conditioning_equipment_list_name": "Kitchen_Flr_5 Equipment",
            "zone_name": "Kitchen_Flr_5",
            "zone_return_air_node_or_nodelist_name": "Kitchen_Flr_5 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 22": {
            "zone_air_inlet_node_or_nodelist_name": "Lab_Flr_3 Inlet Nodes",
            "zone_air_node_name": "Lab_Flr_3 Air Node",
            "zone_conditioning_equipment_list_name": "Lab_Flr_3 Equipment",
            "zone_name": "Lab_Flr_3",
            "zone_return_air_node_or_nodelist_name": "Lab_Flr_3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 23": {
            "zone_air_inlet_node_or_nodelist_name": "Lab_Flr_4 Inlet Nodes",
            "zone_air_node_name": "Lab_Flr_4 Air Node",
            "zone_conditioning_equipment_list_name": "Lab_Flr_4 Equipment",
            "zone_name": "Lab_Flr_4",
            "zone_return_air_node_or_nodelist_name": "Lab_Flr_4 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 24": {
            "zone_air_inlet_node_or_nodelist_name": "Lobby_Records_Flr_1 Inlet Nodes",
            "zone_air_node_name": "Lobby_Records_Flr_1 Air Node",
            "zone_conditioning_equipment_list_name": "Lobby_Records_Flr_1 Equipment",
            "zone_name": "Lobby_Records_Flr_1",
            "zone_return_air_node_or_nodelist_name": "Lobby_Records_Flr_1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 25": {
            "zone_air_inlet_node_or_nodelist_name": "NurseStn_Lobby_Flr_3 Inlet Nodes",
            "zone_air_node_name": "NurseStn_Lobby_Flr_3 Air Node",
            "zone_conditioning_equipment_list_name": "NurseStn_Lobby_Flr_3 Equipment",
            "zone_name": "NurseStn_Lobby_Flr_3",
            "zone_return_air_node_or_nodelist_name": "NurseStn_Lobby_Flr_3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 26": {
            "zone_air_inlet_node_or_nodelist_name": "NurseStn_Lobby_Flr_4 Inlet Nodes",
            "zone_air_node_name": "NurseStn_Lobby_Flr_4 Air Node",
            "zone_conditioning_equipment_list_name": "NurseStn_Lobby_Flr_4 Equipment",
            "zone_name": "NurseStn_Lobby_Flr_4",
            "zone_return_air_node_or_nodelist_name": "NurseStn_Lobby_Flr_4 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 27": {
            "zone_air_inlet_node_or_nodelist_name": "NurseStn_Lobby_Flr_5 Inlet Nodes",
            "zone_air_node_name": "NurseStn_Lobby_Flr_5 Air Node",
            "zone_conditioning_equipment_list_name": "NurseStn_Lobby_Flr_5 Equipment",
            "zone_name": "NurseStn_Lobby_Flr_5",
            "zone_return_air_node_or_nodelist_name": "NurseStn_Lobby_Flr_5 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 28": {
            "zone_air_inlet_node_or_nodelist_name": "OR1_Flr_2 Inlet Nodes",
            "zone_air_node_name": "OR1_Flr_2 Air Node",
            "zone_conditioning_equipment_list_name": "OR1_Flr_2 Equipment",
            "zone_name": "OR1_Flr_2",
            "zone_return_air_node_or_nodelist_name": "OR1_Flr_2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 29": {
            "zone_air_inlet_node_or_nodelist_name": "OR2_Mult5_Flr_2 Inlet Nodes",
            "zone_air_node_name": "OR2_Mult5_Flr_2 Air Node",
            "zone_conditioning_equipment_list_name": "OR2_Mult5_Flr_2 Equipment",
            "zone_name": "OR2_Mult5_Flr_2",
            "zone_return_air_node_or_nodelist_name": "OR2_Mult5_Flr_2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 30": {
            "zone_air_inlet_node_or_nodelist_name": "OR3_Flr_2 Inlet Nodes",
            "zone_air_node_name": "OR3_Flr_2 Air Node",
            "zone_conditioning_equipment_list_name": "OR3_Flr_2 Equipment",
            "zone_name": "OR3_Flr_2",
            "zone_return_air_node_or_nodelist_name": "OR3_Flr_2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 31": {
            "zone_air_inlet_node_or_nodelist_name": "OR4_Flr_2 Inlet Nodes",
            "zone_air_node_name": "OR4_Flr_2 Air Node",
            "zone_conditioning_equipment_list_name": "OR4_Flr_2 Equipment",
            "zone_name": "OR4_Flr_2",
            "zone_return_air_node_or_nodelist_name": "OR4_Flr_2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 32": {
            "zone_air_inlet_node_or_nodelist_name": "OR_NurseStn_Lobby_Flr_2 Inlet Nodes",
            "zone_air_node_name": "OR_NurseStn_Lobby_Flr_2 Air Node",
            "zone_conditioning_equipment_list_name": "OR_NurseStn_Lobby_Flr_2 Equipment",
            "zone_name": "OR_NurseStn_Lobby_Flr_2",
            "zone_return_air_node_or_nodelist_name": "OR_NurseStn_Lobby_Flr_2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 33": {
            "zone_air_inlet_node_or_nodelist_name": "Office1_Flr_5 Inlet Nodes",
            "zone_air_node_name": "Office1_Flr_5 Air Node",
            "zone_conditioning_equipment_list_name": "Office1_Flr_5 Equipment",
            "zone_name": "Office1_Flr_5",
            "zone_return_air_node_or_nodelist_name": "Office1_Flr_5 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 34": {
            "zone_air_inlet_node_or_nodelist_name": "Office1_Mult4_Flr_1 Inlet Nodes",
            "zone_air_node_name": "Office1_Mult4_Flr_1 Air Node",
            "zone_conditioning_equipment_list_name": "Office1_Mult4_Flr_1 Equipment",
            "zone_name": "Office1_Mult4_Flr_1",
            "zone_return_air_node_or_nodelist_name": "Office1_Mult4_Flr_1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 35": {
            "zone_air_inlet_node_or_nodelist_name": "Office2_Mult5_Flr_5 Inlet Nodes",
            "zone_air_node_name": "Office2_Mult5_Flr_5 Air Node",
            "zone_conditioning_equipment_list_name": "Office2_Mult5_Flr_5 Equipment",
            "zone_name": "Office2_Mult5_Flr_5",
            "zone_return_air_node_or_nodelist_name": "Office2_Mult5_Flr_5 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 36": {
            "zone_air_inlet_node_or_nodelist_name": "Office3_Flr_5 Inlet Nodes",
            "zone_air_node_name": "Office3_Flr_5 Air Node",
            "zone_conditioning_equipment_list_name": "Office3_Flr_5 Equipment",
            "zone_name": "Office3_Flr_5",
            "zone_return_air_node_or_nodelist_name": "Office3_Flr_5 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 37": {
            "zone_air_inlet_node_or_nodelist_name": "Office4_Mult6_Flr_5 Inlet Nodes",
            "zone_air_node_name": "Office4_Mult6_Flr_5 Air Node",
            "zone_conditioning_equipment_list_name": "Office4_Mult6_Flr_5 Equipment",
            "zone_name": "Office4_Mult6_Flr_5",
            "zone_return_air_node_or_nodelist_name": "Office4_Mult6_Flr_5 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 38": {
            "zone_air_inlet_node_or_nodelist_name": "PatRoom1_Mult10_Flr_3 Inlet Nodes",
            "zone_air_node_name": "PatRoom1_Mult10_Flr_3 Air Node",
            "zone_conditioning_equipment_list_name": "PatRoom1_Mult10_Flr_3 Equipment",
            "zone_name": "PatRoom1_Mult10_Flr_3",
            "zone_return_air_node_or_nodelist_name": "PatRoom1_Mult10_Flr_3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 39": {
            "zone_air_inlet_node_or_nodelist_name": "PatRoom1_Mult10_Flr_4 Inlet Nodes",
            "zone_air_node_name": "PatRoom1_Mult10_Flr_4 Air Node",
            "zone_conditioning_equipment_list_name": "PatRoom1_Mult10_Flr_4 Equipment",
            "zone_name": "PatRoom1_Mult10_Flr_4",
            "zone_return_air_node_or_nodelist_name": "PatRoom1_Mult10_Flr_4 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 40": {
            "zone_air_inlet_node_or_nodelist_name": "PatRoom2_Flr_3 Inlet Nodes",
            "zone_air_node_name": "PatRoom2_Flr_3 Air Node",
            "zone_conditioning_equipment_list_name": "PatRoom2_Flr_3 Equipment",
            "zone_name": "PatRoom2_Flr_3",
            "zone_return_air_node_or_nodelist_name": "PatRoom2_Flr_3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 41": {
            "zone_air_inlet_node_or_nodelist_name": "PatRoom2_Flr_4 Inlet Nodes",
            "zone_air_node_name": "PatRoom2_Flr_4 Air Node",
            "zone_conditioning_equipment_list_name": "PatRoom2_Flr_4 Equipment",
            "zone_name": "PatRoom2_Flr_4",
            "zone_return_air_node_or_nodelist_name": "PatRoom2_Flr_4 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 42": {
            "zone_air_inlet_node_or_nodelist_name": "PatRoom3_Mult10_Flr_3 Inlet Nodes",
            "zone_air_node_name": "PatRoom3_Mult10_Flr_3 Air Node",
            "zone_conditioning_equipment_list_name": "PatRoom3_Mult10_Flr_3 Equipment",
            "zone_name": "PatRoom3_Mult10_Flr_3",
            "zone_return_air_node_or_nodelist_name": "PatRoom3_Mult10_Flr_3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 43": {
            "zone_air_inlet_node_or_nodelist_name": "PatRoom3_Mult10_Flr_4 Inlet Nodes",
            "zone_air_node_name": "PatRoom3_Mult10_Flr_4 Air Node",
            "zone_conditioning_equipment_list_name": "PatRoom3_Mult10_Flr_4 Equipment",
            "zone_name": "PatRoom3_Mult10_Flr_4",
            "zone_return_air_node_or_nodelist_name": "PatRoom3_Mult10_Flr_4 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 44": {
            "zone_air_inlet_node_or_nodelist_name": "PatRoom4_Flr_3 Inlet Nodes",
            "zone_air_node_name": "PatRoom4_Flr_3 Air Node",
            "zone_conditioning_equipment_list_name": "PatRoom4_Flr_3 Equipment",
            "zone_name": "PatRoom4_Flr_3",
            "zone_return_air_node_or_nodelist_name": "PatRoom4_Flr_3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 45": {
            "zone_air_inlet_node_or_nodelist_name": "PatRoom4_Flr_4 Inlet Nodes",
            "zone_air_node_name": "PatRoom4_Flr_4 Air Node",
            "zone_conditioning_equipment_list_name": "PatRoom4_Flr_4 Equipment",
            "zone_name": "PatRoom4_Flr_4",
            "zone_return_air_node_or_nodelist_name": "PatRoom4_Flr_4 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 46": {
            "zone_air_inlet_node_or_nodelist_name": "PatRoom5_Mult10_Flr_3 Inlet Nodes",
            "zone_air_node_name": "PatRoom5_Mult10_Flr_3 Air Node",
            "zone_conditioning_equipment_list_name": "PatRoom5_Mult10_Flr_3 Equipment",
            "zone_name": "PatRoom5_Mult10_Flr_3",
            "zone_return_air_node_or_nodelist_name": "PatRoom5_Mult10_Flr_3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 47": {
            "zone_air_inlet_node_or_nodelist_name": "PatRoom5_Mult10_Flr_4 Inlet Nodes",
            "zone_air_node_name": "PatRoom5_Mult10_Flr_4 Air Node",
            "zone_conditioning_equipment_list_name": "PatRoom5_Mult10_Flr_4 Equipment",
            "zone_name": "PatRoom5_Mult10_Flr_4",
            "zone_return_air_node_or_nodelist_name": "PatRoom5_Mult10_Flr_4 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 48": {
            "zone_air_inlet_node_or_nodelist_name": "PatRoom6_Flr_3 Inlet Nodes",
            "zone_air_node_name": "PatRoom6_Flr_3 Air Node",
            "zone_conditioning_equipment_list_name": "PatRoom6_Flr_3 Equipment",
            "zone_name": "PatRoom6_Flr_3",
            "zone_return_air_node_or_nodelist_name": "PatRoom6_Flr_3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 49": {
            "zone_air_inlet_node_or_nodelist_name": "PatRoom6_Flr_4 Inlet Nodes",
            "zone_air_node_name": "PatRoom6_Flr_4 Air Node",
            "zone_conditioning_equipment_list_name": "PatRoom6_Flr_4 Equipment",
            "zone_name": "PatRoom6_Flr_4",
            "zone_return_air_node_or_nodelist_name": "PatRoom6_Flr_4 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 50": {
            "zone_air_inlet_node_or_nodelist_name": "PatRoom7_Mult10_Flr_3 Inlet Nodes",
            "zone_air_node_name": "PatRoom7_Mult10_Flr_3 Air Node",
            "zone_conditioning_equipment_list_name": "PatRoom7_Mult10_Flr_3 Equipment",
            "zone_name": "PatRoom7_Mult10_Flr_3",
            "zone_return_air_node_or_nodelist_name": "PatRoom7_Mult10_Flr_3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 51": {
            "zone_air_inlet_node_or_nodelist_name": "PatRoom7_Mult10_Flr_4 Inlet Nodes",
            "zone_air_node_name": "PatRoom7_Mult10_Flr_4 Air Node",
            "zone_conditioning_equipment_list_name": "PatRoom7_Mult10_Flr_4 Equipment",
            "zone_name": "PatRoom7_Mult10_Flr_4",
            "zone_return_air_node_or_nodelist_name": "PatRoom7_Mult10_Flr_4 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 52": {
            "zone_air_inlet_node_or_nodelist_name": "PatRoom8_Flr_3 Inlet Nodes",
            "zone_air_node_name": "PatRoom8_Flr_3 Air Node",
            "zone_conditioning_equipment_list_name": "PatRoom8_Flr_3 Equipment",
            "zone_name": "PatRoom8_Flr_3",
            "zone_return_air_node_or_nodelist_name": "PatRoom8_Flr_3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 53": {
            "zone_air_inlet_node_or_nodelist_name": "PatRoom8_Flr_4 Inlet Nodes",
            "zone_air_node_name": "PatRoom8_Flr_4 Air Node",
            "zone_conditioning_equipment_list_name": "PatRoom8_Flr_4 Equipment",
            "zone_name": "PatRoom8_Flr_4",
            "zone_return_air_node_or_nodelist_name": "PatRoom8_Flr_4 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 54": {
            "zone_air_inlet_node_or_nodelist_name": "PhysTherapy_Flr_3 Inlet Nodes",
            "zone_air_node_name": "PhysTherapy_Flr_3 Air Node",
            "zone_conditioning_equipment_list_name": "PhysTherapy_Flr_3 Equipment",
            "zone_name": "PhysTherapy_Flr_3",
            "zone_return_air_node_or_nodelist_name": "PhysTherapy_Flr_3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 55": {
            "zone_air_inlet_node_or_nodelist_name": "Radiology_Flr_4 Inlet Nodes",
            "zone_air_node_name": "Radiology_Flr_4 Air Node",
            "zone_conditioning_equipment_list_name": "Radiology_Flr_4 Equipment",
            "zone_name": "Radiology_Flr_4",
            "zone_return_air_node_or_nodelist_name": "Radiology_Flr_4 Return Air Node Name"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Basement Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Basement VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Corridor_Flr_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Corridor_Flr_1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Corridor_Flr_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Corridor_Flr_2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Corridor_Flr_5 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Corridor_Flr_5 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Corridor_NW_Flr_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Corridor_NW_Flr_3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Corridor_NW_Flr_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Corridor_NW_Flr_4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Corridor_SE_Flr_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Corridor_SE_Flr_3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Corridor_SE_Flr_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Corridor_SE_Flr_4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Dining_Flr_5 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Dining_Flr_5 Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Dining_Flr_5 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ER_Exam1_Mult4_Flr_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ER_Exam1_Mult4_Flr_1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ER_Exam3_Mult4_Flr_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ER_Exam3_Mult4_Flr_1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ER_NurseStn_Lobby_Flr_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ER_NurseStn_Lobby_Flr_1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ER_Trauma1_Flr_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ER_Trauma1_Flr_1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ER_Trauma2_Flr_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ER_Trauma2_Flr_1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ER_Triage_Mult4_Flr_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ER_Triage_Mult4_Flr_1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ICU_Flr_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ICU_Flr_2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ICU_NurseStn_Lobby_Flr_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ICU_NurseStn_Lobby_Flr_2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "IC_PatRoom1_Mult5_Flr_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "IC_PatRoom1_Mult5_Flr_2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "IC_PatRoom2_Flr_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "IC_PatRoom2_Flr_2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "IC_PatRoom3_Mult6_Flr_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "IC_PatRoom3_Mult6_Flr_2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Kitchen_Flr_5 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Kitchen_Flr_5 Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Kitchen_Flr_5 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Lab_Flr_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Lab_Flr_3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Lab_Flr_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Lab_Flr_4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Lobby_Records_Flr_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Lobby_Records_Flr_1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "NurseStn_Lobby_Flr_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "NurseStn_Lobby_Flr_3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "NurseStn_Lobby_Flr_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "NurseStn_Lobby_Flr_4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "NurseStn_Lobby_Flr_5 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "NurseStn_Lobby_Flr_5 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "OR1_Flr_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "OR1_Flr_2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "OR2_Mult5_Flr_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "OR2_Mult5_Flr_2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "OR3_Flr_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "OR3_Flr_2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "OR4_Flr_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "OR4_Flr_2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "OR_NurseStn_Lobby_Flr_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "OR_NurseStn_Lobby_Flr_2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Office1_Flr_5 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Office1_Flr_5 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Office1_Mult4_Flr_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Office1_Mult4_Flr_1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Office2_Mult5_Flr_5 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Office2_Mult5_Flr_5 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Office3_Flr_5 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Office3_Flr_5 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Office4_Mult6_Flr_5 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Office4_Mult6_Flr_5 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PatRoom1_Mult10_Flr_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PatRoom1_Mult10_Flr_3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PatRoom1_Mult10_Flr_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PatRoom1_Mult10_Flr_4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PatRoom2_Flr_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PatRoom2_Flr_3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PatRoom2_Flr_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PatRoom2_Flr_4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PatRoom3_Mult10_Flr_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PatRoom3_Mult10_Flr_3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PatRoom3_Mult10_Flr_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PatRoom3_Mult10_Flr_4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PatRoom4_Flr_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PatRoom4_Flr_3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PatRoom4_Flr_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PatRoom4_Flr_4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PatRoom5_Mult10_Flr_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PatRoom5_Mult10_Flr_3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PatRoom5_Mult10_Flr_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PatRoom5_Mult10_Flr_4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PatRoom6_Flr_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PatRoom6_Flr_3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PatRoom6_Flr_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PatRoom6_Flr_4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PatRoom7_Mult10_Flr_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PatRoom7_Mult10_Flr_3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PatRoom7_Mult10_Flr_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PatRoom7_Mult10_Flr_4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PatRoom8_Flr_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PatRoom8_Flr_3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PatRoom8_Flr_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PatRoom8_Flr_4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PhysTherapy_Flr_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PhysTherapy_Flr_3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Radiology_Flr_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Radiology_Flr_4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "Corridor_Flr_1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_Flr_1"
        },
        "Corridor_Flr_2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_Flr_2"
        },
        "Corridor_Flr_5_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_Flr_5"
        },
        "Corridor_NW_Flr_3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_NW_Flr_3"
        },
        "Corridor_NW_Flr_4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_NW_Flr_4"
        },
        "Corridor_SE_Flr_3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_SE_Flr_3"
        },
        "Corridor_SE_Flr_4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_SE_Flr_4"
        },
        "Dining_Flr_5_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Dining_Flr_5"
        },
        "ER_Exam1_Mult4_Flr_1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Exam1_Mult4_Flr_1"
        },
        "ER_Exam3_Mult4_Flr_1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Exam3_Mult4_Flr_1"
        },
        "ER_NurseStn_Lobby_Flr_1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_NurseStn_Lobby_Flr_1"
        },
        "ER_Trauma1_Flr_1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Trauma1_Flr_1"
        },
        "ER_Trauma2_Flr_1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Trauma2_Flr_1"
        },
        "ER_Triage_Mult4_Flr_1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Triage_Mult4_Flr_1"
        },
        "ICU_Flr_2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ICU_Flr_2"
        },
        "IC_PatRoom1_Mult5_Flr_2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "IC_PatRoom1_Mult5_Flr_2"
        },
        "IC_PatRoom2_Flr_2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "IC_PatRoom2_Flr_2"
        },
        "IC_PatRoom3_Mult6_Flr_2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "IC_PatRoom3_Mult6_Flr_2"
        },
        "Kitchen_Flr_5_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen_Flr_5"
        },
        "Lobby_Records_Flr_1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Lobby_Records_Flr_1"
        },
        "NurseStn_Lobby_Flr_5_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "NurseStn_Lobby_Flr_5"
        },
        "OR1_Flr_2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "OR1_Flr_2"
        },
        "OR2_Mult5_Flr_2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "OR2_Mult5_Flr_2"
        },
        "OR3_Flr_2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "OR3_Flr_2"
        },
        "OR_NurseStn_Lobby_Flr_2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "Office1_Flr_5_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office1_Flr_5"
        },
        "Office1_Mult4_Flr_1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office1_Mult4_Flr_1"
        },
        "Office2_Mult5_Flr_5_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office2_Mult5_Flr_5"
        },
        "Office3_Flr_5_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office3_Flr_5"
        },
        "Office4_Mult6_Flr_5_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office4_Mult6_Flr_5"
        },
        "PatRoom1_Mult10_Flr_3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom1_Mult10_Flr_3"
        },
        "PatRoom1_Mult10_Flr_4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom1_Mult10_Flr_4"
        },
        "PatRoom2_Flr_3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom2_Flr_3"
        },
        "PatRoom2_Flr_4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom2_Flr_4"
        },
        "PatRoom3_Mult10_Flr_3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom3_Mult10_Flr_3"
        },
        "PatRoom3_Mult10_Flr_4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom3_Mult10_Flr_4"
        },
        "PatRoom4_Flr_3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom4_Flr_3"
        },
        "PatRoom4_Flr_4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom4_Flr_4"
        },
        "PatRoom5_Mult10_Flr_3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom5_Mult10_Flr_3"
        },
        "PatRoom5_Mult10_Flr_4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom5_Mult10_Flr_4"
        },
        "PatRoom6_Flr_3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom6_Flr_3"
        },
        "PatRoom6_Flr_4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom6_Flr_4"
        },
        "PatRoom7_Mult10_Flr_3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom7_Mult10_Flr_3"
        },
        "PatRoom7_Mult10_Flr_4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom7_Mult10_Flr_4"
        },
        "PatRoom8_Flr_3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom8_Flr_3"
        },
        "PatRoom8_Flr_4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000302,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom8_Flr_4"
        }
    },
    "ZoneMixing": {
        "Kitchen_Flr_5 Exhaust Fanmixing_0": {
            "delta_temperature": 0.0,
            "design_flow_rate": 0.749970410062731,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "HVACOperationSchd",
            "source_zone_or_space_name": "Dining_Flr_5",
            "zone_or_space_name": "Kitchen_Flr_5"
        }
    }
}