{
    "AirLoopHVAC": {
        "Evap Cooler System": {
            "availability_manager_list_name": "Evap Cooler Availability List",
            "branch_list_name": "Air Loop Branches",
            "demand_side_inlet_node_names": "Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": 2.0,
            "supply_side_inlet_node_name": "Supply Inlet Node",
            "supply_side_outlet_node_names": "Supply Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "Outside Air System Controllers": {
            "controller_1_name": "Outside Air Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "Outside Air System": {
            "controller_list_name": "Outside Air System Controllers",
            "outdoor_air_equipment_list_name": "Outside Air System Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "Outside Air System Equipment": {
            "component_1_name": "Outside Air Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "Zone Return Air Path": {
            "components": [
                {
                    "component_name": "Zone Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "Zone Supply Air Path": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment Inlet Node"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "Zone Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Main Zone Outlet Node"
                }
            ],
            "outlet_node_name": "Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "Zone Supply Air Splitter": {
            "inlet_node_name": "Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Main Zone Inlet Node ATInlet"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "Main Zone Direct Air": {
            "air_inlet_node_name": "Main Zone Inlet Node ATInlet",
            "air_outlet_node_name": "Main Zone Inlet Node",
            "availability_schedule_name": "ReportPeriodOff",
            "maximum_air_flow_rate": 1.5
        }
    },
    "AvailabilityManager:HighTemperatureTurnOn": {
        "High Temperature Turn On Availability Manager": {
            "sensor_node_name": "Main Zone Outlet Node",
            "temperature": 27.0
        }
    },
    "AvailabilityManager:LowTemperatureTurnOff": {
        "Low Temperature Turn Off Availability Manager": {
            "sensor_node_name": "Main Zone Outlet Node",
            "temperature": 23.0
        }
    },
    "AvailabilityManager:Scheduled": {
        "availabilityReportPeriodOff": {
            "schedule_name": "ReportPeriodOff"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "Evap Cooler Availability List": {
            "managers": [
                {
                    "availability_manager_name": "availabilityReportPeriodOff",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Branch": {
        "Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Supply Inlet Node",
                    "component_name": "Outside Air System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Fan Inlet Node"
                },
                {
                    "component_inlet_node_name": "Fan Inlet Node",
                    "component_name": "Supply Fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "Evap Cooler Inlet Node"
                },
                {
                    "component_inlet_node_name": "Evap Cooler Inlet Node",
                    "component_name": "Evaporative Cooler",
                    "component_object_type": "EvaporativeCooler:Direct:CelDekPad",
                    "component_outlet_node_name": "Supply Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "Air Loop Main Branch"
                }
            ]
        }
    },
    "Building": {
        "Bldg": {
            "loads_convergence_tolerance_value": 0.05,
            "maximum_number_of_warmup_days": 30,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0.0,
            "solar_distribution": "MinimalShadowing",
            "temperature_convergence_tolerance_value": 0.05,
            "terrain": "Suburbs"
        }
    },
    "BuildingSurface:Detailed": {
        "Zn001:Flr001": {
            "construction_name": "FLOOR",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn001:Flr001",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "Main Zone"
        },
        "Zn001:Roof001": {
            "construction_name": "ROOF31",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "Main Zone"
        },
        "Zn001:Wall001": {
            "construction_name": "R13WALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.572
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "Main Zone"
        },
        "Zn001:Wall002": {
            "construction_name": "R13WALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "Main Zone"
        },
        "Zn001:Wall003": {
            "construction_name": "R13WALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "Main Zone"
        },
        "Zn001:Wall004": {
            "construction_name": "R13WALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.572
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "Main Zone"
        }
    },
    "Construction": {
        "FLOOR": {
            "outside_layer": "C5 - 4 IN HW CONCRETE"
        },
        "R13WALL": {
            "outside_layer": "R13LAYER"
        },
        "ROOF31": {
            "outside_layer": "R31LAYER"
        }
    },
    "Construction:WindowDataFile": {
        "DoubleClear": {
            "file_name": "..\\datasets\\Window5DataFile.dat"
        }
    },
    "Controller:OutdoorAir": {
        "Outside Air Controller": {
            "actuator_node_name": "Outside Air Inlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 19.0,
            "economizer_minimum_limit_dry_bulb_temperature": 4.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 2.0,
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 2.0,
            "mixed_air_node_name": "Fan Inlet Node",
            "relief_air_outlet_node_name": "Relief Air Outlet Node",
            "return_air_node_name": "Supply Inlet Node"
        }
    },
    "EvaporativeCooler:Direct:CelDekPad": {
        "Evaporative Cooler": {
            "air_inlet_node_name": "Evap Cooler Inlet Node",
            "air_outlet_node_name": "Supply Outlet Node",
            "availability_schedule_name": "ReportPeriodOff",
            "control_type": "CONSTANT",
            "direct_pad_area": 0.6,
            "direct_pad_depth": 0.2,
            "recirculating_water_pump_power_consumption": 225
        }
    },
    "Fan:ConstantVolume": {
        "Supply Fan": {
            "air_inlet_node_name": "Fan Inlet Node",
            "air_outlet_node_name": "Evap Cooler Inlet Node",
            "availability_schedule_name": "ReportPeriodOff",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": 2.0,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 600.0
        }
    },
    "FenestrationSurface:Detailed": {
        "Zn001:Wall001:Win001": {
            "building_surface_name": "Zn001:Wall001",
            "construction_name": "DoubleClear",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.548,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0.548,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.5,
            "vertex_3_x_coordinate": 5.548,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.5,
            "vertex_4_x_coordinate": 5.548,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.5,
            "view_factor_to_ground": 0.5
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "World",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "Material": {
        "C5 - 4 IN HW CONCRETE": {
            "conductivity": 1.729577,
            "density": 2242.585,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1014984,
            "visible_absorptance": 0.65
        }
    },
    "Material:NoMass": {
        "R13LAYER": {
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.290965,
            "visible_absorptance": 0.75
        },
        "R31LAYER": {
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 5.456,
            "visible_absorptance": 0.75
        }
    },
    "OutdoorAir:Mixer": {
        "Outside Air Mixing Box": {
            "mixed_air_node_name": "Fan Inlet Node",
            "outdoor_air_stream_node_name": "Outside Air Inlet Node",
            "relief_air_stream_node_name": "Relief Air Outlet Node",
            "return_air_stream_node_name": "Supply Inlet Node"
        }
    },
    "OutdoorAir:Node": {
        "Outside Air Inlet Node": {}
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 4": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "RunPeriod"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Table:ReportPeriod": {
        "Output:Table:ReportPeriod 1": {
            "begin_day_of_month": 25,
            "begin_hour_of_day": 8,
            "begin_month": 7,
            "end_day_of_month": 27,
            "end_hour_of_day": 18,
            "end_month": 7,
            "name_": "ThermalResilienceReportTimeSummer",
            "report_name_": "ThermalResilienceSummary"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Wetbulb Temperature"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Humidity Ratio"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Relative Humidity"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 6": {
            "key_value": "Supply Outlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Baseboard Electricity Rate"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "regular"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "TabAndHTML"
        }
    },
    "People": {
        "Main Zone People 1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "cold_stress_temperature_threshold": 10.5,
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "heat_stress_temperature_threshold": 30,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Pierce",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Main Zone"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 31,
            "end_month": 12,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "ACTIVITY_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "AIR_VELO_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "BLDG_OCC_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CLOTHING_SCH": {
            "data": [
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Fan Availability Schedule": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 12:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Heating Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ReportPeriodOff": {
            "data": [
                {
                    "field": "Through: 7/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 7/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 7/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 7/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "System Availability Schedule": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "WORK_EFF_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Any Number"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "No",
            "do_zone_sizing_calculation": "No",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 19.12,
            "august_ground_temperature": 19.32,
            "december_ground_temperature": 18.96,
            "february_ground_temperature": 18.92,
            "january_ground_temperature": 18.89,
            "july_ground_temperature": 19.07,
            "june_ground_temperature": 19.23,
            "march_ground_temperature": 19.02,
            "may_ground_temperature": 19.21,
            "november_ground_temperature": 19.13,
            "october_ground_temperature": 19.21,
            "september_ground_temperature": 19.09
        }
    },
    "Site:Location": {
        "Denver Centennial CO USA WMO=724666": {
            "elevation": 1793.0,
            "latitude": 39.74,
            "longitude": -105.18,
            "time_zone": -7.0
        }
    },
    "SizingPeriod:DesignDay": {
        "Denver Centennial Ann Clg 1% Condns DB=>MWB": {
            "barometric_pressure": 81560.0,
            "daily_dry_bulb_temperature_range": 15.2,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 32,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 15.5,
            "wind_direction": 0,
            "wind_speed": 4.9
        },
        "Denver Centennial Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 81560.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -18.8,
            "month": 12,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -18.8,
            "wind_direction": 340,
            "wind_speed": 3
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:SingleHeating": {
        "Heating Setpoint": {
            "setpoint_temperature_schedule_name": "Heating Setpoint Schedule"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "23.1"
        }
    },
    "Zone": {
        "Main Zone": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneControl:Thermostat": {
        "Main Zone Thermostat": {
            "control_1_name": "Heating Setpoint",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "Main Zone"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "Main Zone Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "Main Zone Inlet Node",
            "air_terminal_name": "Main Zone Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        }
    },
    "ZoneHVAC:Baseboard:Convective:Electric": {
        "Main Zone Baseboard": {
            "availability_schedule_name": "ReportPeriodOff",
            "efficiency": 0.97,
            "heating_design_capacity": 8000,
            "heating_design_capacity_method": "HeatingDesignCapacity"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "Main Zone Inlet Node",
            "zone_air_node_name": "Main Zone Node",
            "zone_conditioning_equipment_list_name": "Main Zone Equipment",
            "zone_name": "Main Zone",
            "zone_return_air_node_or_nodelist_name": "Main Zone Outlet Node"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Main Zone Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Main Zone Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Main Zone Baseboard",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Electric"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "Main Zone Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.02,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "System Availability Schedule",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Main Zone"
        }
    }
}