{
    "AirLoopHVAC": {
        "FLR_3_DOAS": {
            "availability_manager_list_name": "FLR_3_DOAS Availability Manager List",
            "branch_list_name": "FLR_3_DOAS Air Loop Branches",
            "controller_list_name": "FLR_3_DOAS_Controllers",
            "demand_side_inlet_node_names": "FLR_3_DOAS Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "FLR_3_DOAS Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "FLR_3_DOAS Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "FLR_3_DOAS Supply Equipment Outlet Node"
        },
        "VAV WITH REHEAT": {
            "availability_manager_list_name": "VAV WITH REHEAT Availability Manager List",
            "branch_list_name": "VAV WITH REHEAT Air Loop Branches",
            "controller_list_name": "VAV WITH REHEAT_Controllers",
            "demand_side_inlet_node_names": "VAV WITH REHEAT Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "VAV WITH REHEAT Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "VAV WITH REHEAT Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "VAV WITH REHEAT Supply Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "FLR_3_DOAS_Controllers": {
            "controller_1_name": "FLR_3_DOAS_CoolC_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "FLR_3_DOAS_HeatC_Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "FLR_3_DOAS_OA_Controllers": {
            "controller_1_name": "FLR_3_DOAS_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "VAV WITH REHEAT_Controllers": {
            "controller_1_name": "VAV WITH REHEAT_CoolC_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "VAV WITH REHEAT_HeatC_Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "VAV WITH REHEAT_OA_Controllers": {
            "controller_1_name": "VAV WITH REHEAT_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "FLR_3_DOAS_OA": {
            "controller_list_name": "FLR_3_DOAS_OA_Controllers",
            "outdoor_air_equipment_list_name": "FLR_3_DOAS_OA_Equipment"
        },
        "VAV WITH REHEAT_OA": {
            "controller_list_name": "VAV WITH REHEAT_OA_Controllers",
            "outdoor_air_equipment_list_name": "VAV WITH REHEAT_OA_Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "FLR_3_DOAS_OA_Equipment": {
            "component_1_name": "FLR_3_DOAS Heat Recovery",
            "component_1_object_type": "HeatExchanger:AirToAir:SensibleAndLatent",
            "component_2_name": "FLR_3_DOAS_OAMixing Box",
            "component_2_object_type": "OutdoorAir:Mixer"
        },
        "VAV WITH REHEAT_OA_Equipment": {
            "component_1_name": "VAV WITH REHEAT Heat Recovery",
            "component_1_object_type": "HeatExchanger:AirToAir:SensibleAndLatent",
            "component_2_name": "VAV WITH REHEAT_OAMixing Box",
            "component_2_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "FLR_3_DOAS Return Air Path": {
            "components": [
                {
                    "component_name": "FLR_3_DOAS Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "FLR_3_DOAS Zone Equipment Outlet Node"
        },
        "VAV WITH REHEAT Return Air Path": {
            "components": [
                {
                    "component_name": "VAV WITH REHEAT Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "VAV WITH REHEAT Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "FLR_3_DOAS": {
            "components": [
                {
                    "component_name": "FLR_3_DOAS Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "FLR_3_DOAS Zone Equipment Inlet Node"
        },
        "VAV WITH REHEAT": {
            "components": [
                {
                    "component_name": "VAV WITH REHEAT Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "VAV WITH REHEAT Zone Equipment Inlet Node"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "FLR_3_DOAS Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Room_1_Flr_3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Room_2_Flr_3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Room_3_Mult19_Flr_3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Room_4_Mult19_Flr_3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Room_5_Flr_3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Room_6_Flr_3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Room_2_Flr_6 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Room_3_Mult9_Flr_6 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Room_1_Flr_6 Return Air Node Name"
                }
            ],
            "outlet_node_name": "FLR_3_DOAS Zone Equipment Outlet Node"
        },
        "VAV WITH REHEAT Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Basement Return Air Node Name"
                },
                {
                    "inlet_node_name": "Retail_1_Flr_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Retail_2_Flr_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Mech_Flr_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Storage_Flr_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Laundry_Flr_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Cafe_Flr_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Lobby_Flr_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Corridor_Flr_3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Banquet_Flr_6 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Dining_Flr_6 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Kitchen_Flr_6 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Corridor_Flr_6 Return Air Node Name"
                }
            ],
            "outlet_node_name": "VAV WITH REHEAT Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "FLR_3_DOAS Supply Air Splitter": {
            "inlet_node_name": "FLR_3_DOAS Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Room_1_Flr_3 Direct Air Inlet Node Name ATInlet"
                },
                {
                    "outlet_node_name": "Room_2_Flr_3 Direct Air Inlet Node Name ATInlet"
                },
                {
                    "outlet_node_name": "Room_3_Mult19_Flr_3 Direct Air Inlet Node Name ATInlet"
                },
                {
                    "outlet_node_name": "Room_4_Mult19_Flr_3 Direct Air Inlet Node Name ATInlet"
                },
                {
                    "outlet_node_name": "Room_5_Flr_3 Direct Air Inlet Node Name ATInlet"
                },
                {
                    "outlet_node_name": "Room_6_Flr_3 Direct Air Inlet Node Name ATInlet"
                },
                {
                    "outlet_node_name": "Room_2_Flr_6 Direct Air Inlet Node Name ATInlet"
                },
                {
                    "outlet_node_name": "Room_3_Mult9_Flr_6 Direct Air Inlet Node Name ATInlet"
                },
                {
                    "outlet_node_name": "Room_1_Flr_6 Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "VAV WITH REHEAT Supply Air Splitter": {
            "inlet_node_name": "VAV WITH REHEAT Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Basement VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Retail_1_Flr_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Retail_2_Flr_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Mech_Flr_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Storage_Flr_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Laundry_Flr_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Cafe_Flr_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Lobby_Flr_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Corridor_Flr_3 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Banquet_Flr_6 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Dining_Flr_6 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Kitchen_Flr_6 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Corridor_Flr_6 VAV Box Inlet Node Name"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "Room_1_Flr_3 Direct Air": {
            "air_inlet_node_name": "Room_1_Flr_3 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Room_1_Flr_3 Direct Air Inlet Node Name",
            "availability_schedule_name": "Occ_Guestroom_Vent_Ctrl_20min",
            "maximum_air_flow_rate": 0.061733136
        },
        "Room_1_Flr_6 Direct Air": {
            "air_inlet_node_name": "Room_1_Flr_6 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Room_1_Flr_6 Direct Air Inlet Node Name",
            "availability_schedule_name": "Occ_Guestroom_Vent_Ctrl_20min",
            "maximum_air_flow_rate": 0.015433284
        },
        "Room_2_Flr_3 Direct Air": {
            "air_inlet_node_name": "Room_2_Flr_3 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Room_2_Flr_3 Direct Air Inlet Node Name",
            "availability_schedule_name": "Occ_Guestroom_Vent_Ctrl_20min",
            "maximum_air_flow_rate": 0.061733136
        },
        "Room_2_Flr_6 Direct Air": {
            "air_inlet_node_name": "Room_2_Flr_6 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Room_2_Flr_6 Direct Air Inlet Node Name",
            "availability_schedule_name": "Occ_Guestroom_Vent_Ctrl_20min",
            "maximum_air_flow_rate": 0.015433284
        },
        "Room_3_Mult9_Flr_6 Direct Air": {
            "air_inlet_node_name": "Room_3_Mult9_Flr_6 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Room_3_Mult9_Flr_6 Direct Air Inlet Node Name",
            "availability_schedule_name": "Occ_Guestroom_Vent_Ctrl_20min",
            "maximum_air_flow_rate": 0.099112815
        },
        "Room_3_Mult19_Flr_3 Direct Air": {
            "air_inlet_node_name": "Room_3_Mult19_Flr_3 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Room_3_Mult19_Flr_3 Direct Air Inlet Node Name",
            "availability_schedule_name": "VAC_GUESTROOM_VENTILATION_SCHEDULE",
            "maximum_air_flow_rate": 0.83695266
        },
        "Room_4_Mult19_Flr_3 Direct Air": {
            "air_inlet_node_name": "Room_4_Mult19_Flr_3 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Room_4_Mult19_Flr_3 Direct Air Inlet Node Name",
            "availability_schedule_name": "Occ_Guestroom_Vent_Ctrl_20min",
            "maximum_air_flow_rate": 0.83695266
        },
        "Room_5_Flr_3 Direct Air": {
            "air_inlet_node_name": "Room_5_Flr_3 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Room_5_Flr_3 Direct Air Inlet Node Name",
            "availability_schedule_name": "Occ_Guestroom_Vent_Ctrl_20min",
            "maximum_air_flow_rate": 0.061733136
        },
        "Room_6_Flr_3 Direct Air": {
            "air_inlet_node_name": "Room_6_Flr_3 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Room_6_Flr_3 Direct Air Inlet Node Name",
            "availability_schedule_name": "Occ_Guestroom_Vent_Ctrl_20min",
            "maximum_air_flow_rate": 0.061733136
        }
    },
    "AirTerminal:SingleDuct:VAV:Reheat": {
        "Banquet_Flr_6 VAV Box Component": {
            "air_inlet_node_name": "Banquet_Flr_6 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Banquet_Flr_6 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.713,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Banquet_Flr_6 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Banquet_Flr_6 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Basement VAV Box Component": {
            "air_inlet_node_name": "Basement VAV Box Inlet Node Name",
            "air_outlet_node_name": "Basement VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.489,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Basement VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Basement VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Cafe_Flr_1 VAV Box Component": {
            "air_inlet_node_name": "Cafe_Flr_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Cafe_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.679,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Cafe_Flr_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Cafe_Flr_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Corridor_Flr_3 VAV Box Component": {
            "air_inlet_node_name": "Corridor_Flr_3 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Corridor_Flr_3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.6,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Corridor_Flr_3 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Corridor_Flr_3 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Corridor_Flr_6 VAV Box Component": {
            "air_inlet_node_name": "Corridor_Flr_6 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Corridor_Flr_6 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.282,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Corridor_Flr_6 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Corridor_Flr_6 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Dining_Flr_6 VAV Box Component": {
            "air_inlet_node_name": "Dining_Flr_6 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Dining_Flr_6 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.679,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Dining_Flr_6 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Dining_Flr_6 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Kitchen_Flr_6 VAV Box Component": {
            "air_inlet_node_name": "Kitchen_Flr_6 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Kitchen_Flr_6 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.207,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Kitchen_Flr_6 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Kitchen_Flr_6 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Laundry_Flr_1 VAV Box Component": {
            "air_inlet_node_name": "Laundry_Flr_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Laundry_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.01,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Laundry_Flr_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Laundry_Flr_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Lobby_Flr_1 VAV Box Component": {
            "air_inlet_node_name": "Lobby_Flr_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Lobby_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.572,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Lobby_Flr_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Lobby_Flr_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Mech_Flr_1 VAV Box Component": {
            "air_inlet_node_name": "Mech_Flr_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Mech_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.01,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Mech_Flr_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Mech_Flr_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Retail_1_Flr_1 VAV Box Component": {
            "air_inlet_node_name": "Retail_1_Flr_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Retail_1_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.345,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Retail_1_Flr_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Retail_1_Flr_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Retail_2_Flr_1 VAV Box Component": {
            "air_inlet_node_name": "Retail_2_Flr_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Retail_2_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.544,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Retail_2_Flr_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Retail_2_Flr_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Storage_Flr_1 VAV Box Component": {
            "air_inlet_node_name": "Storage_Flr_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Storage_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.826,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Storage_Flr_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Storage_Flr_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        }
    },
    "AvailabilityManager:NightCycle": {
        "FLR_3_DOAS Availability Manager": {
            "applicability_schedule_name": "ALWAYS_ON",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "VAV WITH REHEAT Availability Manager": {
            "applicability_schedule_name": "ALWAYS_ON",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        }
    },
    "AvailabilityManagerAssignmentList": {
        "FLR_3_DOAS Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "FLR_3_DOAS Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "VAV WITH REHEAT Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "VAV WITH REHEAT Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        }
    },
    "Boiler:HotWater": {
        "HeatSys1 Boiler": {
            "boiler_flow_mode": "LeavingSetpointModulated",
            "boiler_water_inlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNode",
            "boiler_water_outlet_node_name": "HeatSys1 Supply Equipment Outlet Node",
            "design_water_flow_rate": "Autosize",
            "efficiency_curve_temperature_evaluation_variable": "LeavingBoiler",
            "fuel_type": "NaturalGas",
            "maximum_part_load_ratio": 1.2,
            "minimum_part_load_ratio": 0.0,
            "nominal_capacity": 484418.22,
            "nominal_thermal_efficiency": 0.8,
            "normalized_boiler_efficiency_curve_name": "HeatSys1 Boiler Efficiency Curve",
            "optimum_part_load_ratio": 1.0,
            "parasitic_electric_load": 0.0,
            "sizing_factor": 1.0,
            "water_outlet_upper_temperature_limit": 95.0
        }
    },
    "Branch": {
        "CoolSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Demand Inlet Node",
                    "component_name": "CoolSys1 Pump Secondary",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "CoolSys1 Pump Secondary-CoolSys1 Demand Mixer"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Room_1_Flr_3 fan coilCool CoilDemand Inlet Node",
                    "component_name": "Room_1_Flr_3 fan coilCool Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Room_1_Flr_3 fan coilCool CoilDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Room_2_Flr_3 fan coilCool CoilDemand Inlet Node",
                    "component_name": "Room_2_Flr_3 fan coilCool Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Room_2_Flr_3 fan coilCool CoilDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Room_3_Mult19_Flr_3 fan coilCool CoilDemand Inlet Node",
                    "component_name": "Room_3_Mult19_Flr_3 fan coilCool Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Room_3_Mult19_Flr_3 fan coilCool CoilDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "Room_4_Mult19_Flr_3 fan coilCool CoilDemand Inlet Node",
                    "component_name": "Room_4_Mult19_Flr_3 fan coilCool Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Room_4_Mult19_Flr_3 fan coilCool CoilDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "Room_5_Flr_3 fan coilCool CoilDemand Inlet Node",
                    "component_name": "Room_5_Flr_3 fan coilCool Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Room_5_Flr_3 fan coilCool CoilDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 6": {
            "components": [
                {
                    "component_inlet_node_name": "Room_6_Flr_3 fan coilCool CoilDemand Inlet Node",
                    "component_name": "Room_6_Flr_3 fan coilCool Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Room_6_Flr_3 fan coilCool CoilDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 7": {
            "components": [
                {
                    "component_inlet_node_name": "Room_1_Flr_6 fan coilCool CoilDemand Inlet Node",
                    "component_name": "Room_1_Flr_6 fan coilCool Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Room_1_Flr_6 fan coilCool CoilDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 8": {
            "components": [
                {
                    "component_inlet_node_name": "Room_2_Flr_6 fan coilCool CoilDemand Inlet Node",
                    "component_name": "Room_2_Flr_6 fan coilCool Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Room_2_Flr_6 fan coilCool CoilDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 9": {
            "components": [
                {
                    "component_inlet_node_name": "Room_3_Mult9_Flr_6 fan coilCool CoilDemand Inlet Node",
                    "component_name": "Room_3_Mult9_Flr_6 fan coilCool Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Room_3_Mult9_Flr_6 fan coilCool CoilDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 10": {
            "components": [
                {
                    "component_inlet_node_name": "VAV WITH REHEAT_CoolCDemand Inlet Node",
                    "component_name": "VAV WITH REHEAT_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV WITH REHEAT_CoolCDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 11": {
            "components": [
                {
                    "component_inlet_node_name": "FLR_3_DOAS_CoolCDemand Inlet Node",
                    "component_name": "FLR_3_DOAS_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "FLR_3_DOAS_CoolCDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe",
                    "component_name": "CoolSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Demand Outlet Node"
                }
            ]
        },
        "CoolSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNode",
                    "component_name": "CoolSys1 Chiller",
                    "component_object_type": "Chiller:Electric:EIR",
                    "component_outlet_node_name": "CoolSys1 Supply Equipment Outlet Node"
                }
            ]
        },
        "CoolSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "CoolSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "CoolSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Supply Inlet Node",
                    "component_name": "CoolSys1 Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector"
                }
            ]
        },
        "CoolSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe",
                    "component_name": "CoolSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Supply Outlet Node"
                }
            ]
        },
        "FLR_3_DOAS Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "FLR_3_DOAS Supply Equipment Inlet Node",
                    "component_name": "FLR_3_DOAS_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode"
                },
                {
                    "component_inlet_node_name": "FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode",
                    "component_name": "FLR_3_DOAS_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode"
                },
                {
                    "component_inlet_node_name": "FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode",
                    "component_name": "FLR_3_DOAS_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode"
                },
                {
                    "component_inlet_node_name": "FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode",
                    "component_name": "FLR_3_DOAS_Fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "FLR_3_DOAS Supply Equipment Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "HeatSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Demand Inlet Node",
                    "component_name": "HeatSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Basement VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Basement VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Basement VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Retail_1_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Retail_1_Flr_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Retail_1_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Retail_2_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Retail_2_Flr_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Retail_2_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "Mech_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Mech_Flr_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Mech_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "Storage_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Storage_Flr_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Storage_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 6": {
            "components": [
                {
                    "component_inlet_node_name": "Laundry_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Laundry_Flr_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Laundry_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 7": {
            "components": [
                {
                    "component_inlet_node_name": "Cafe_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Cafe_Flr_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Cafe_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 8": {
            "components": [
                {
                    "component_inlet_node_name": "Lobby_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Lobby_Flr_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Lobby_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 9": {
            "components": [
                {
                    "component_inlet_node_name": "Room_1_Flr_3 fan coilHeat CoilDemand Inlet Node",
                    "component_name": "Room_1_Flr_3 fan coilHeat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Room_1_Flr_3 fan coilHeat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 10": {
            "components": [
                {
                    "component_inlet_node_name": "Room_2_Flr_3 fan coilHeat CoilDemand Inlet Node",
                    "component_name": "Room_2_Flr_3 fan coilHeat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Room_2_Flr_3 fan coilHeat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 11": {
            "components": [
                {
                    "component_inlet_node_name": "Room_3_Mult19_Flr_3 fan coilHeat CoilDemand Inlet Node",
                    "component_name": "Room_3_Mult19_Flr_3 fan coilHeat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Room_3_Mult19_Flr_3 fan coilHeat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 12": {
            "components": [
                {
                    "component_inlet_node_name": "Room_4_Mult19_Flr_3 fan coilHeat CoilDemand Inlet Node",
                    "component_name": "Room_4_Mult19_Flr_3 fan coilHeat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Room_4_Mult19_Flr_3 fan coilHeat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 13": {
            "components": [
                {
                    "component_inlet_node_name": "Room_5_Flr_3 fan coilHeat CoilDemand Inlet Node",
                    "component_name": "Room_5_Flr_3 fan coilHeat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Room_5_Flr_3 fan coilHeat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 14": {
            "components": [
                {
                    "component_inlet_node_name": "Room_6_Flr_3 fan coilHeat CoilDemand Inlet Node",
                    "component_name": "Room_6_Flr_3 fan coilHeat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Room_6_Flr_3 fan coilHeat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 15": {
            "components": [
                {
                    "component_inlet_node_name": "Corridor_Flr_3 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Corridor_Flr_3 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corridor_Flr_3 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 16": {
            "components": [
                {
                    "component_inlet_node_name": "Room_1_Flr_6 fan coilHeat CoilDemand Inlet Node",
                    "component_name": "Room_1_Flr_6 fan coilHeat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Room_1_Flr_6 fan coilHeat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 17": {
            "components": [
                {
                    "component_inlet_node_name": "Room_2_Flr_6 fan coilHeat CoilDemand Inlet Node",
                    "component_name": "Room_2_Flr_6 fan coilHeat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Room_2_Flr_6 fan coilHeat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 18": {
            "components": [
                {
                    "component_inlet_node_name": "Room_3_Mult9_Flr_6 fan coilHeat CoilDemand Inlet Node",
                    "component_name": "Room_3_Mult9_Flr_6 fan coilHeat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Room_3_Mult9_Flr_6 fan coilHeat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 19": {
            "components": [
                {
                    "component_inlet_node_name": "Banquet_Flr_6 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Banquet_Flr_6 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Banquet_Flr_6 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 20": {
            "components": [
                {
                    "component_inlet_node_name": "Dining_Flr_6 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Dining_Flr_6 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Dining_Flr_6 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 21": {
            "components": [
                {
                    "component_inlet_node_name": "Kitchen_Flr_6 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Kitchen_Flr_6 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Kitchen_Flr_6 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 22": {
            "components": [
                {
                    "component_inlet_node_name": "Corridor_Flr_6 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Corridor_Flr_6 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corridor_Flr_6 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 23": {
            "components": [
                {
                    "component_inlet_node_name": "VAV WITH REHEAT_HeatCDemand Inlet Node",
                    "component_name": "VAV WITH REHEAT_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV WITH REHEAT_HeatCDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 24": {
            "components": [
                {
                    "component_inlet_node_name": "FLR_3_DOAS_HeatCDemand Inlet Node",
                    "component_name": "FLR_3_DOAS_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "FLR_3_DOAS_HeatCDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe",
                    "component_name": "HeatSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNode",
                    "component_name": "HeatSys1 Boiler",
                    "component_object_type": "Boiler:HotWater",
                    "component_outlet_node_name": "HeatSys1 Supply Equipment Outlet Node"
                }
            ]
        },
        "HeatSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "HeatSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "HeatSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Supply Inlet Node",
                    "component_name": "HeatSys1 Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector"
                }
            ]
        },
        "HeatSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe",
                    "component_name": "HeatSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Supply Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "SWHSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Inlet Node",
                    "component_name": "SWHSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Room_1_Flr_3 Water Equipment Water Inlet Node",
                    "component_name": "Room_1_Flr_3 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Room_1_Flr_3 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Room_2_Flr_3 Water Equipment Water Inlet Node",
                    "component_name": "Room_2_Flr_3 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Room_2_Flr_3 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "Room_3_Mult19_Flr_3 Water Equipment Water Inlet Node",
                    "component_name": "Room_3_Mult19_Flr_3 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Room_3_Mult19_Flr_3 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "Room_4_Mult19_Flr_3 Water Equipment Water Inlet Node",
                    "component_name": "Room_4_Mult19_Flr_3 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Room_4_Mult19_Flr_3 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 6": {
            "components": [
                {
                    "component_inlet_node_name": "Room_5_Flr_3 Water Equipment Water Inlet Node",
                    "component_name": "Room_5_Flr_3 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Room_5_Flr_3 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 7": {
            "components": [
                {
                    "component_inlet_node_name": "Room_6_Flr_3 Water Equipment Water Inlet Node",
                    "component_name": "Room_6_Flr_3 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Room_6_Flr_3 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 8": {
            "components": [
                {
                    "component_inlet_node_name": "Room_1_Flr_6 Water Equipment Water Inlet Node",
                    "component_name": "Room_1_Flr_6 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Room_1_Flr_6 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 9": {
            "components": [
                {
                    "component_inlet_node_name": "Room_2_Flr_6 Water Equipment Water Inlet Node",
                    "component_name": "Room_2_Flr_6 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Room_2_Flr_6 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 10": {
            "components": [
                {
                    "component_inlet_node_name": "Room_3_Mult9_Flr_6 Water Equipment Water Inlet Node",
                    "component_name": "Room_3_Mult9_Flr_6 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Room_3_Mult9_Flr_6 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 11": {
            "components": [
                {
                    "component_inlet_node_name": "Kitchen_Flr_6 Water Equipment Water Inlet Node",
                    "component_name": "Kitchen_Flr_6 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Kitchen_Flr_6 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe",
                    "component_name": "SWHSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNode",
                    "component_name": "SWHSys1 Water Heater",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "SWHSys1 Supply Equipment Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "SWHSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Inlet Node",
                    "component_name": "SWHSys1 Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector"
                }
            ]
        },
        "SWHSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe",
                    "component_name": "SWHSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Supply Outlet Node"
                }
            ]
        },
        "VAV WITH REHEAT Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV WITH REHEAT Supply Equipment Inlet Node",
                    "component_name": "VAV WITH REHEAT_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode"
                },
                {
                    "component_inlet_node_name": "VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode",
                    "component_name": "VAV WITH REHEAT_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode"
                },
                {
                    "component_inlet_node_name": "VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode",
                    "component_name": "VAV WITH REHEAT_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode"
                },
                {
                    "component_inlet_node_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode",
                    "component_name": "VAV WITH REHEAT_Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "VAV WITH REHEAT Supply Equipment Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "CoolSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "CoolSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 1"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 2"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 3"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 4"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 5"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 6"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 7"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 8"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 9"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 10"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 11"
                },
                {
                    "branch_name": "CoolSys1 Demand Outlet Branch"
                }
            ]
        },
        "CoolSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "CoolSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "CoolSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "CoolSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "CoolSys1 Supply Outlet Branch"
                }
            ]
        },
        "FLR_3_DOAS Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "FLR_3_DOAS Air Loop Main Branch"
                }
            ]
        },
        "HeatSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "HeatSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 1"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 2"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 3"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 4"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 5"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 6"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 7"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 8"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 9"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 10"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 11"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 12"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 13"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 14"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 15"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 16"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 17"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 18"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 19"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 20"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 21"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 22"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 23"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 24"
                },
                {
                    "branch_name": "HeatSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "HeatSys1 Demand Outlet Branch"
                }
            ]
        },
        "HeatSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "HeatSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "HeatSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "HeatSys1 Supply Outlet Branch"
                }
            ]
        },
        "SWHSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "SWHSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 2"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 3"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 4"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 5"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 6"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 7"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 8"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 9"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 10"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 11"
                },
                {
                    "branch_name": "SWHSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "SWHSys1 Demand Outlet Branch"
                }
            ]
        },
        "SWHSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "SWHSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Outlet Branch"
                }
            ]
        },
        "VAV WITH REHEAT Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "VAV WITH REHEAT Air Loop Main Branch"
                }
            ]
        }
    },
    "Building": {
        "HotelLarge": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 15,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0.0,
            "solar_distribution": "MinimalShadowing",
            "temperature_convergence_tolerance_value": 0.2,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "Banquet_Flr_6_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Banquet_Flr_6"
        },
        "Banquet_Flr_6_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Banquet_Flr_6_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Banquet_Flr_6"
        },
        "Banquet_Flr_6_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_6_Wall_3_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Banquet_Flr_6"
        },
        "Banquet_Flr_6_Wall_North": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Banquet_Flr_6"
        },
        "Banquet_Flr_6_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_6_Wall_3_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Banquet_Flr_6"
        },
        "Banquet_Flr_6_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_6_Wall_1_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Banquet_Flr_6"
        },
        "Basement_Ceiling_1": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Retail_1_Flr_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Ceiling_2": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Retail_2_Flr_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Ceiling_3": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_Flr_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Ceiling_4": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Storage_Flr_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Ceiling_5": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Laundry_Flr_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Ceiling_6": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Cafe_Flr_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Ceiling_7": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Floor_1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Ceiling_8": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Floor_2",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Floor": {
            "construction_name": "basement_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": -2.439
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Wall_East": {
            "construction_name": "Basement_Wall_East_Cfactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Wall_North": {
            "construction_name": "Basement_Wall_North_Cfactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Wall_South": {
            "construction_name": "Basement_Wall_South_Cfactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Wall_West": {
            "construction_name": "Basement_Wall_West_Cfactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Cafe_Flr_1_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Cafe_Flr_1"
        },
        "Cafe_Flr_1_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_6",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Cafe_Flr_1"
        },
        "Cafe_Flr_1_Wall_1_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Wall_3_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Cafe_Flr_1"
        },
        "Cafe_Flr_1_Wall_2_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Laundry_Flr_1_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Cafe_Flr_1"
        },
        "Cafe_Flr_1_Wall_East": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Cafe_Flr_1"
        },
        "Cafe_Flr_1_Wall_South": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Cafe_Flr_1"
        },
        "Cafe_Flr_1_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Wall_2_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Cafe_Flr_1"
        },
        "Corridor_Flr_3_Ceiling_1": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Ceiling_1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Ceiling_2": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Ceiling_2",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Ceiling_3": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Ceiling_3",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Floor_1": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Floor_1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Floor_2": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Floor_2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Floor_3": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Floor_3",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_1_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Wall_1_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_1_North": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_1_South": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_1_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Wall_1_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_2_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Wall_2_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_2_North": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_2_South": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_2_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Wall_2_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_3_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_5_Flr_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_3_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Wall_3_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_3_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Wall_3_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_3_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_1_Flr_3_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_4_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_6_Flr_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_4_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_2_Flr_3_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_6_Ceiling_1": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 8,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Ceiling_2": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 12,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_6_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_1_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Banquet_Flr_6_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_1_North": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_1_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_6_Wall_1_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_1_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_6_Wall_1_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_2_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Dining_Flr_6_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_2_North": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_2_South": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_2_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_6_Wall_2_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_3_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Kitchen_Flr_6_Wall_1_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_3_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Banquet_Flr_6_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_3_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Banquet_Flr_6_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_4_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_6_Wall_4_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_6"
        },
        "Dining_Flr_6_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Dining_Flr_6"
        },
        "Dining_Flr_6_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Dining_Flr_6_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Dining_Flr_6"
        },
        "Dining_Flr_6_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Kitchen_Flr_6_Wall_2_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Dining_Flr_6"
        },
        "Dining_Flr_6_Wall_North": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Dining_Flr_6"
        },
        "Dining_Flr_6_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Dining_Flr_6_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Dining_Flr_6"
        },
        "Dining_Flr_6_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_6_Wall_2_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Dining_Flr_6"
        },
        "Kitchen_Flr_6_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Kitchen_Flr_6"
        },
        "Kitchen_Flr_6_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Kitchen_Flr_6_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Kitchen_Flr_6"
        },
        "Kitchen_Flr_6_Wall_1_South": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Kitchen_Flr_6"
        },
        "Kitchen_Flr_6_Wall_1_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_6_Wall_3_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Kitchen_Flr_6"
        },
        "Kitchen_Flr_6_Wall_2_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Kitchen_Flr_6_Wall_2_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Kitchen_Flr_6"
        },
        "Kitchen_Flr_6_Wall_2_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Dining_Flr_6_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Kitchen_Flr_6"
        },
        "Kitchen_Flr_6_Wall_East": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Kitchen_Flr_6"
        },
        "Kitchen_Flr_6_Wall_North": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Kitchen_Flr_6"
        },
        "Laundry_Flr_1_Ceiling": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Laundry_Flr_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Laundry_Flr_1"
        },
        "Laundry_Flr_1_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_5",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Laundry_Flr_1"
        },
        "Laundry_Flr_1_Wall_East": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Laundry_Flr_1"
        },
        "Laundry_Flr_1_Wall_North": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Laundry_Flr_1"
        },
        "Laundry_Flr_1_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Cafe_Flr_1_Wall_2_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Laundry_Flr_1"
        },
        "Laundry_Flr_1_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Wall_3_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Laundry_Flr_1"
        },
        "Lobby_Flr_1_Ceiling_1": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 10,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Ceiling_1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Ceiling_2": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Floor_1": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_7",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Floor_2": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_8",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_1_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_Flr_1_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_1_North": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_1_South": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_1_West": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_2_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Cafe_Flr_1_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_2_North": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_2_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Retail_2_Flr_1_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_2_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Retail_1_Flr_1_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_3_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Laundry_Flr_1_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_3_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_Flr_1_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_3_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Cafe_Flr_1_Wall_1_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_3_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Retail_2_Flr_1_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_4_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Storage_Flr_1_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_4_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Storage_Flr_1_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Mech_Flr_1_Ceiling": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_Flr_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech_Flr_1"
        },
        "Mech_Flr_1_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_3",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech_Flr_1"
        },
        "Mech_Flr_1_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Storage_Flr_1_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech_Flr_1"
        },
        "Mech_Flr_1_Wall_North": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Mech_Flr_1"
        },
        "Mech_Flr_1_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Wall_3_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech_Flr_1"
        },
        "Mech_Flr_1_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Wall_1_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech_Flr_1"
        },
        "Retail_1_Flr_1_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Retail_1_Flr_1"
        },
        "Retail_1_Flr_1_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Retail_1_Flr_1"
        },
        "Retail_1_Flr_1_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Wall_2_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Retail_1_Flr_1"
        },
        "Retail_1_Flr_1_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Retail_2_Flr_1_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Retail_1_Flr_1"
        },
        "Retail_1_Flr_1_Wall_South": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Retail_1_Flr_1"
        },
        "Retail_1_Flr_1_Wall_West": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Retail_1_Flr_1"
        },
        "Retail_2_Flr_1_Ceiling": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Retail_2_Flr_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Retail_2_Flr_1"
        },
        "Retail_2_Flr_1_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Retail_2_Flr_1"
        },
        "Retail_2_Flr_1_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Wall_3_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Retail_2_Flr_1"
        },
        "Retail_2_Flr_1_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Wall_2_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Retail_2_Flr_1"
        },
        "Retail_2_Flr_1_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Retail_1_Flr_1_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Retail_2_Flr_1"
        },
        "Retail_2_Flr_1_Wall_West": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Retail_2_Flr_1"
        },
        "Room_1_Flr_3_Ceiling": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_1_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_1_Flr_3"
        },
        "Room_1_Flr_3_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_1_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_1_Flr_3"
        },
        "Room_1_Flr_3_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Wall_3_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_1_Flr_3"
        },
        "Room_1_Flr_3_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_2_Flr_3_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_1_Flr_3"
        },
        "Room_1_Flr_3_Wall_South": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_1_Flr_3"
        },
        "Room_1_Flr_3_Wall_West": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_1_Flr_3"
        },
        "Room_1_Flr_6_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_1_Flr_6"
        },
        "Room_1_Flr_6_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_1_Flr_6_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_1_Flr_6"
        },
        "Room_1_Flr_6_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_1_Flr_6_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_1_Flr_6"
        },
        "Room_1_Flr_6_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_2_Flr_6_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_1_Flr_6"
        },
        "Room_1_Flr_6_Wall_South": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_1_Flr_6"
        },
        "Room_1_Flr_6_Wall_West": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_1_Flr_6"
        },
        "Room_2_Flr_3_Ceiling": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_2_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_2_Flr_3"
        },
        "Room_2_Flr_3_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_2_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_2_Flr_3"
        },
        "Room_2_Flr_3_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Wall_4_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_2_Flr_3"
        },
        "Room_2_Flr_3_Wall_North": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_2_Flr_3"
        },
        "Room_2_Flr_3_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_1_Flr_3_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_2_Flr_3"
        },
        "Room_2_Flr_3_Wall_West": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_2_Flr_3"
        },
        "Room_2_Flr_6_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_2_Flr_6"
        },
        "Room_2_Flr_6_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_2_Flr_6_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_2_Flr_6"
        },
        "Room_2_Flr_6_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_2_Flr_6_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_2_Flr_6"
        },
        "Room_2_Flr_6_Wall_North": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_2_Flr_6"
        },
        "Room_2_Flr_6_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_1_Flr_6_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_2_Flr_6"
        },
        "Room_2_Flr_6_Wall_West": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_2_Flr_6"
        },
        "Room_3_Mult9_Flr_6_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_3_Mult9_Flr_6"
        },
        "Room_3_Mult9_Flr_6_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_3_Mult9_Flr_6_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_3_Mult9_Flr_6"
        },
        "Room_3_Mult9_Flr_6_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_3_Mult9_Flr_6_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_3_Mult9_Flr_6"
        },
        "Room_3_Mult9_Flr_6_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_3_Mult9_Flr_6_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_3_Mult9_Flr_6"
        },
        "Room_3_Mult9_Flr_6_Wall_South": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_3_Mult9_Flr_6"
        },
        "Room_3_Mult9_Flr_6_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_3_Mult9_Flr_6_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_3_Mult9_Flr_6"
        },
        "Room_3_Mult19_Flr_3_Ceiling": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_3_Mult19_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_3_Mult19_Flr_3"
        },
        "Room_3_Mult19_Flr_3_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_3_Mult19_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_3_Mult19_Flr_3"
        },
        "Room_3_Mult19_Flr_3_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_3_Mult19_Flr_3_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_3_Mult19_Flr_3"
        },
        "Room_3_Mult19_Flr_3_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_3_Mult19_Flr_3_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_3_Mult19_Flr_3"
        },
        "Room_3_Mult19_Flr_3_Wall_South": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_3_Mult19_Flr_3"
        },
        "Room_3_Mult19_Flr_3_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_3_Mult19_Flr_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_3_Mult19_Flr_3"
        },
        "Room_4_Mult19_Flr_3_Ceiling": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_4_Mult19_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_4_Mult19_Flr_3"
        },
        "Room_4_Mult19_Flr_3_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_4_Mult19_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_4_Mult19_Flr_3"
        },
        "Room_4_Mult19_Flr_3_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_4_Mult19_Flr_3_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_4_Mult19_Flr_3"
        },
        "Room_4_Mult19_Flr_3_Wall_North": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_4_Mult19_Flr_3"
        },
        "Room_4_Mult19_Flr_3_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_4_Mult19_Flr_3_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_4_Mult19_Flr_3"
        },
        "Room_4_Mult19_Flr_3_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_4_Mult19_Flr_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_4_Mult19_Flr_3"
        },
        "Room_5_Flr_3_Ceiling": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_5_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_5_Flr_3"
        },
        "Room_5_Flr_3_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_5_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_5_Flr_3"
        },
        "Room_5_Flr_3_Wall_East": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_5_Flr_3"
        },
        "Room_5_Flr_3_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_6_Flr_3_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_5_Flr_3"
        },
        "Room_5_Flr_3_Wall_South": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_5_Flr_3"
        },
        "Room_5_Flr_3_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Wall_3_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_5_Flr_3"
        },
        "Room_6_Flr_3_Ceiling": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_6_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_6_Flr_3"
        },
        "Room_6_Flr_3_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_6_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_6_Flr_3"
        },
        "Room_6_Flr_3_Wall_East": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_6_Flr_3"
        },
        "Room_6_Flr_3_Wall_North": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_6_Flr_3"
        },
        "Room_6_Flr_3_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_5_Flr_3_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_6_Flr_3"
        },
        "Room_6_Flr_3_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Wall_4_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_6_Flr_3"
        },
        "Storage_Flr_1_Ceiling": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Storage_Flr_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Storage_Flr_1"
        },
        "Storage_Flr_1_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_4",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Storage_Flr_1"
        },
        "Storage_Flr_1_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Wall_4_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Storage_Flr_1"
        },
        "Storage_Flr_1_Wall_North": {
            "construction_name": "nonres_ext_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Storage_Flr_1"
        },
        "Storage_Flr_1_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Wall_4_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Storage_Flr_1"
        },
        "Storage_Flr_1_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_Flr_1_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Storage_Flr_1"
        }
    },
    "Chiller:Electric:EIR": {
        "CoolSys1 Chiller": {
            "chilled_water_inlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNode",
            "chilled_water_outlet_node_name": "CoolSys1 Supply Equipment Outlet Node",
            "chiller_flow_mode": "LeavingSetpointModulated",
            "condenser_inlet_node_name": "CoolSys1 Chillercondenser OA inlet",
            "condenser_outlet_node_name": "CoolSys1 Chillercondenser outlet",
            "condenser_type": "AirCooled",
            "cooling_capacity_function_of_temperature_curve_name": "AC_2010_PA_CAPFT",
            "design_heat_recovery_water_flow_rate": 0.0,
            "electric_input_to_cooling_output_ratio_function_of_part_load_ratio_curve_name": "AC_GT150_2010_PA_EIRFPLR",
            "electric_input_to_cooling_output_ratio_function_of_temperature_curve_name": "AC_2010_PA_EIRFT",
            "leaving_chilled_water_lower_temperature_limit": 2.0,
            "maximum_part_load_ratio": 1.0,
            "minimum_part_load_ratio": 0.15,
            "minimum_unloading_ratio": 0.15,
            "optimum_part_load_ratio": 0.8,
            "reference_capacity": 622765.82,
            "reference_chilled_water_flow_rate": "Autosize",
            "reference_condenser_fluid_flow_rate": "Autosize",
            "reference_cop": 2.96,
            "reference_entering_condenser_fluid_temperature": 35.0,
            "reference_leaving_chilled_water_temperature": 6.67
        }
    },
    "Coil:Cooling:Water": {
        "FLR_3_DOAS_CoolC": {
            "air_inlet_node_name": "FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode",
            "air_outlet_node_name": "FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "FLR_3_DOAS_CoolCDemand Inlet Node",
            "water_outlet_node_name": "FLR_3_DOAS_CoolCDemand Outlet Node"
        },
        "Room_1_Flr_3 fan coilCool Coil": {
            "air_inlet_node_name": "Room_1_Flr_3 fan coilfan outlet node",
            "air_outlet_node_name": "Room_1_Flr_3 fan coilcoolC air outlet node",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Room_1_Flr_3 fan coilCool CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_1_Flr_3 fan coilCool CoilDemand Outlet Node"
        },
        "Room_1_Flr_6 fan coilCool Coil": {
            "air_inlet_node_name": "Room_1_Flr_6 fan coilfan outlet node",
            "air_outlet_node_name": "Room_1_Flr_6 fan coilcoolC air outlet node",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Room_1_Flr_6 fan coilCool CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_1_Flr_6 fan coilCool CoilDemand Outlet Node"
        },
        "Room_2_Flr_3 fan coilCool Coil": {
            "air_inlet_node_name": "Room_2_Flr_3 fan coilfan outlet node",
            "air_outlet_node_name": "Room_2_Flr_3 fan coilcoolC air outlet node",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Room_2_Flr_3 fan coilCool CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_2_Flr_3 fan coilCool CoilDemand Outlet Node"
        },
        "Room_2_Flr_6 fan coilCool Coil": {
            "air_inlet_node_name": "Room_2_Flr_6 fan coilfan outlet node",
            "air_outlet_node_name": "Room_2_Flr_6 fan coilcoolC air outlet node",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Room_2_Flr_6 fan coilCool CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_2_Flr_6 fan coilCool CoilDemand Outlet Node"
        },
        "Room_3_Mult9_Flr_6 fan coilCool Coil": {
            "air_inlet_node_name": "Room_3_Mult9_Flr_6 fan coilfan outlet node",
            "air_outlet_node_name": "Room_3_Mult9_Flr_6 fan coilcoolC air outlet node",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Room_3_Mult9_Flr_6 fan coilCool CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_3_Mult9_Flr_6 fan coilCool CoilDemand Outlet Node"
        },
        "Room_3_Mult19_Flr_3 fan coilCool Coil": {
            "air_inlet_node_name": "Room_3_Mult19_Flr_3 fan coilfan outlet node",
            "air_outlet_node_name": "Room_3_Mult19_Flr_3 fan coilcoolC air outlet node",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Room_3_Mult19_Flr_3 fan coilCool CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_3_Mult19_Flr_3 fan coilCool CoilDemand Outlet Node"
        },
        "Room_4_Mult19_Flr_3 fan coilCool Coil": {
            "air_inlet_node_name": "Room_4_Mult19_Flr_3 fan coilfan outlet node",
            "air_outlet_node_name": "Room_4_Mult19_Flr_3 fan coilcoolC air outlet node",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Room_4_Mult19_Flr_3 fan coilCool CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_4_Mult19_Flr_3 fan coilCool CoilDemand Outlet Node"
        },
        "Room_5_Flr_3 fan coilCool Coil": {
            "air_inlet_node_name": "Room_5_Flr_3 fan coilfan outlet node",
            "air_outlet_node_name": "Room_5_Flr_3 fan coilcoolC air outlet node",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Room_5_Flr_3 fan coilCool CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_5_Flr_3 fan coilCool CoilDemand Outlet Node"
        },
        "Room_6_Flr_3 fan coilCool Coil": {
            "air_inlet_node_name": "Room_6_Flr_3 fan coilfan outlet node",
            "air_outlet_node_name": "Room_6_Flr_3 fan coilcoolC air outlet node",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Room_6_Flr_3 fan coilCool CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_6_Flr_3 fan coilCool CoilDemand Outlet Node"
        },
        "VAV WITH REHEAT_CoolC": {
            "air_inlet_node_name": "VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode",
            "air_outlet_node_name": "VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "VAV WITH REHEAT_CoolCDemand Inlet Node",
            "water_outlet_node_name": "VAV WITH REHEAT_CoolCDemand Outlet Node"
        }
    },
    "Coil:Heating:Water": {
        "Banquet_Flr_6 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Banquet_Flr_6 VAV Box Damper Node",
            "air_outlet_node_name": "Banquet_Flr_6 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Banquet_Flr_6 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Banquet_Flr_6 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Basement VAV Box Reheat Coil": {
            "air_inlet_node_name": "Basement VAV Box Damper Node",
            "air_outlet_node_name": "Basement VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Basement VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Basement VAV Box Reheat CoilDemand Outlet Node"
        },
        "Cafe_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Cafe_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "Cafe_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Cafe_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Cafe_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Corridor_Flr_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Corridor_Flr_3 VAV Box Damper Node",
            "air_outlet_node_name": "Corridor_Flr_3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Corridor_Flr_3 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Corridor_Flr_3 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Corridor_Flr_6 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Corridor_Flr_6 VAV Box Damper Node",
            "air_outlet_node_name": "Corridor_Flr_6 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Corridor_Flr_6 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Corridor_Flr_6 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Dining_Flr_6 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Dining_Flr_6 VAV Box Damper Node",
            "air_outlet_node_name": "Dining_Flr_6 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Dining_Flr_6 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Dining_Flr_6 VAV Box Reheat CoilDemand Outlet Node"
        },
        "FLR_3_DOAS_HeatC": {
            "air_inlet_node_name": "FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode",
            "air_outlet_node_name": "FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "FLR_3_DOAS_HeatCDemand Inlet Node",
            "water_outlet_node_name": "FLR_3_DOAS_HeatCDemand Outlet Node"
        },
        "Kitchen_Flr_6 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Kitchen_Flr_6 VAV Box Damper Node",
            "air_outlet_node_name": "Kitchen_Flr_6 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Kitchen_Flr_6 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Kitchen_Flr_6 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Laundry_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Laundry_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "Laundry_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Laundry_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Laundry_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Lobby_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Lobby_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "Lobby_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Lobby_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Lobby_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Mech_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Mech_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "Mech_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Mech_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Mech_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Retail_1_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Retail_1_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "Retail_1_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Retail_1_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Retail_1_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Retail_2_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Retail_2_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "Retail_2_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Retail_2_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Retail_2_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Room_1_Flr_3 fan coilHeat Coil": {
            "air_inlet_node_name": "Room_1_Flr_3 fan coilcoolC air outlet node",
            "air_outlet_node_name": "Room_1_Flr_3 FCU Exhaust Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Room_1_Flr_3 fan coilHeat CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_1_Flr_3 fan coilHeat CoilDemand Outlet Node"
        },
        "Room_1_Flr_6 fan coilHeat Coil": {
            "air_inlet_node_name": "Room_1_Flr_6 fan coilcoolC air outlet node",
            "air_outlet_node_name": "Room_1_Flr_6 FCU Exhaust Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Room_1_Flr_6 fan coilHeat CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_1_Flr_6 fan coilHeat CoilDemand Outlet Node"
        },
        "Room_2_Flr_3 fan coilHeat Coil": {
            "air_inlet_node_name": "Room_2_Flr_3 fan coilcoolC air outlet node",
            "air_outlet_node_name": "Room_2_Flr_3 FCU Exhaust Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Room_2_Flr_3 fan coilHeat CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_2_Flr_3 fan coilHeat CoilDemand Outlet Node"
        },
        "Room_2_Flr_6 fan coilHeat Coil": {
            "air_inlet_node_name": "Room_2_Flr_6 fan coilcoolC air outlet node",
            "air_outlet_node_name": "Room_2_Flr_6 FCU Exhaust Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Room_2_Flr_6 fan coilHeat CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_2_Flr_6 fan coilHeat CoilDemand Outlet Node"
        },
        "Room_3_Mult9_Flr_6 fan coilHeat Coil": {
            "air_inlet_node_name": "Room_3_Mult9_Flr_6 fan coilcoolC air outlet node",
            "air_outlet_node_name": "Room_3_Mult9_Flr_6 FCU Exhaust Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Room_3_Mult9_Flr_6 fan coilHeat CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_3_Mult9_Flr_6 fan coilHeat CoilDemand Outlet Node"
        },
        "Room_3_Mult19_Flr_3 fan coilHeat Coil": {
            "air_inlet_node_name": "Room_3_Mult19_Flr_3 fan coilcoolC air outlet node",
            "air_outlet_node_name": "Room_3_Mult19_Flr_3 FCU Exhaust Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Room_3_Mult19_Flr_3 fan coilHeat CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_3_Mult19_Flr_3 fan coilHeat CoilDemand Outlet Node"
        },
        "Room_4_Mult19_Flr_3 fan coilHeat Coil": {
            "air_inlet_node_name": "Room_4_Mult19_Flr_3 fan coilcoolC air outlet node",
            "air_outlet_node_name": "Room_4_Mult19_Flr_3 FCU Exhaust Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Room_4_Mult19_Flr_3 fan coilHeat CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_4_Mult19_Flr_3 fan coilHeat CoilDemand Outlet Node"
        },
        "Room_5_Flr_3 fan coilHeat Coil": {
            "air_inlet_node_name": "Room_5_Flr_3 fan coilcoolC air outlet node",
            "air_outlet_node_name": "Room_5_Flr_3 FCU Exhaust Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Room_5_Flr_3 fan coilHeat CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_5_Flr_3 fan coilHeat CoilDemand Outlet Node"
        },
        "Room_6_Flr_3 fan coilHeat Coil": {
            "air_inlet_node_name": "Room_6_Flr_3 fan coilcoolC air outlet node",
            "air_outlet_node_name": "Room_6_Flr_3 FCU Exhaust Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Room_6_Flr_3 fan coilHeat CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_6_Flr_3 fan coilHeat CoilDemand Outlet Node"
        },
        "Storage_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Storage_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "Storage_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Storage_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Storage_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "VAV WITH REHEAT_HeatC": {
            "air_inlet_node_name": "VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode",
            "air_outlet_node_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "VAV WITH REHEAT_HeatCDemand Inlet Node",
            "water_outlet_node_name": "VAV WITH REHEAT_HeatCDemand Outlet Node"
        }
    },
    "Connector:Mixer": {
        "CoolSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 3"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 4"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 5"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 6"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 7"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 8"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 9"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 10"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 11"
                }
            ],
            "outlet_branch_name": "CoolSys1 Demand Outlet Branch"
        },
        "CoolSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CoolSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "CoolSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "CoolSys1 Supply Outlet Branch"
        },
        "HeatSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 3"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 4"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 5"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 6"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 7"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 8"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 9"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 10"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 11"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 12"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 13"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 14"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 15"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 16"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 17"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 18"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 19"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 20"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 21"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 22"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 23"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 24"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "HeatSys1 Demand Outlet Branch"
        },
        "HeatSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "HeatSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "HeatSys1 Supply Outlet Branch"
        },
        "SWHSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 3"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 4"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 5"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 6"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 7"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 8"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 9"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 10"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 11"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "SWHSys1 Demand Outlet Branch"
        },
        "SWHSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "SWHSys1 Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "CoolSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 5"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 6"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 7"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 8"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 9"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 10"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 11"
                }
            ],
            "inlet_branch_name": "CoolSys1 Demand Inlet Branch"
        },
        "CoolSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "CoolSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "CoolSys1 Supply Inlet Branch"
        },
        "HeatSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 5"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 6"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 7"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 8"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 9"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 10"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 11"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 12"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 13"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 14"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 15"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 16"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 17"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 18"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 19"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 20"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 21"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 22"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 23"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 24"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "HeatSys1 Demand Inlet Branch"
        },
        "HeatSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "HeatSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "HeatSys1 Supply Inlet Branch"
        },
        "SWHSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 5"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 6"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 7"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 8"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 9"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 10"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 11"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "SWHSys1 Demand Inlet Branch"
        },
        "SWHSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "SWHSys1 Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "CoolSys1 Demand Connectors": {
            "connector_1_name": "CoolSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CoolSys1 Supply Connectors": {
            "connector_1_name": "CoolSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HeatSys1 Demand Connectors": {
            "connector_1_name": "HeatSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HeatSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HeatSys1 Supply Connectors": {
            "connector_1_name": "HeatSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HeatSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SWHSys1 Demand Connectors": {
            "connector_1_name": "SWHSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SWHSys1 Supply Connectors": {
            "connector_1_name": "SWHSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "Air_Wall": {
            "outside_layer": "Air_Wall_Material"
        },
        "AtticRoofDeck": {
            "layer_2": "G02 16mm plywood",
            "outside_layer": "F12 Asphalt shingles"
        },
        "DropCeiling": {
            "outside_layer": "AC02 Acoustic Ceiling"
        },
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        },
        "NonresWindow_U_0.36_SHGC_0.38": {
            "outside_layer": "Glazing Layer"
        },
        "OpaqueDoor": {
            "outside_layer": "Std Opaque Door Panel"
        },
        "Overhead Door_con": {
            "outside_layer": "Overhead Door_con Panel"
        },
        "ResWindow_U_0.37_SHGC_0.38": {
            "outside_layer": "Residential Window Glazing Layer"
        },
        "Swinging Door_con": {
            "outside_layer": "Opaque Door panel_con"
        },
        "basement_floor": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "M10 200mm concrete block basement wall"
        },
        "basement_wall": {
            "outside_layer": "M10 200mm concrete block basement wall"
        },
        "ext_slab_6in": {
            "outside_layer": "150mm Normalweight concrete floor"
        },
        "ext_slab_6in_with_carpet": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "150mm Normalweight concrete floor"
        },
        "ext_slab_8in": {
            "outside_layer": "200mm Normalweight concrete floor"
        },
        "ext_slab_8in_with_carpet": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "200mm Normalweight concrete floor"
        },
        "ext_soffit_floor": {
            "outside_layer": "G02 16mm plywood"
        },
        "int_slab_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "outside_layer": "CP02 CARPET PAD"
        },
        "int_slab_floor": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "100mm Normalweight concrete floor"
        },
        "int_wall": {
            "layer_2": "G01 13mm gypsum board",
            "outside_layer": "G01 13mm gypsum board"
        },
        "int_wood_floor": {
            "layer_2": "G02 16mm plywood",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "AC02 Acoustic Ceiling"
        },
        "nonres_ext_wall": {
            "layer_2": "Nonres_Exterior_Wall_Insulation",
            "layer_3": "G01 13mm gypsum board",
            "outside_layer": "200mm Normalweight concrete wall"
        },
        "nonres_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Nonres_Floor_Insulation"
        },
        "nonres_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Nonres_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "nonres_roof": {
            "layer_2": "Nonres_Roof_Insulation",
            "layer_3": "F08 Metal surface",
            "outside_layer": "F13 Built-up roofing"
        },
        "res_ext_wall": {
            "layer_2": "Res_Exterior_Wall_Insulation",
            "layer_3": "G01 13mm gypsum board",
            "outside_layer": "200mm Normalweight concrete wall"
        },
        "res_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Res_Floor_Insulation"
        },
        "res_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Res_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "res_roof": {
            "layer_2": "Res_Roof_Insulation",
            "layer_3": "F08 Metal surface",
            "outside_layer": "F13 Built-up roofing"
        },
        "semiheated_ext_wall": {
            "layer_2": "Semiheated_Exterior_Wall_Insulation",
            "layer_3": "G01 13mm gypsum board",
            "outside_layer": "200mm Normalweight concrete wall"
        },
        "semiheated_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Semiheated_Floor_Insulation"
        },
        "semiheated_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Semiheated_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "semiheated_roof": {
            "layer_2": "Semiheated_Roof_Insulation",
            "layer_3": "F08 Metal surface",
            "outside_layer": "F13 Built-up roofing"
        }
    },
    "Construction:CfactorUndergroundWall": {
        "Basement_Wall_East_Cfactor": {
            "c_factor": 0.675682,
            "height": 2.439
        },
        "Basement_Wall_North_Cfactor": {
            "c_factor": 0.675682,
            "height": 2.439
        },
        "Basement_Wall_South_Cfactor": {
            "c_factor": 0.675682,
            "height": 2.439
        },
        "Basement_Wall_West_Cfactor": {
            "c_factor": 0.675682,
            "height": 2.439
        }
    },
    "Controller:MechanicalVentilation": {
        "VAV_WITH_REHEAT_DCV": {
            "availability_schedule_name": "ALWAYS_ON",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "Standard62.1VentilationRateProcedureWithLimit",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Basement",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Basement",
                    "zone_or_zonelist_name": "Basement"
                },
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Retail_1_Flr_1",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Retail_1_Flr_1",
                    "zone_or_zonelist_name": "Retail_1_Flr_1"
                },
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Retail_2_Flr_1",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Retail_2_Flr_1",
                    "zone_or_zonelist_name": "Retail_2_Flr_1"
                },
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Mech_Flr_1",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Mech_Flr_1",
                    "zone_or_zonelist_name": "Mech_Flr_1"
                },
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Storage_Flr_1",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Storage_Flr_1",
                    "zone_or_zonelist_name": "Storage_Flr_1"
                },
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Laundry_Flr_1",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Laundry_Flr_1",
                    "zone_or_zonelist_name": "Laundry_Flr_1"
                },
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Cafe_Flr_1",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Cafe_Flr_1",
                    "zone_or_zonelist_name": "Cafe_Flr_1"
                },
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Lobby_Flr_1",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Lobby_Flr_1",
                    "zone_or_zonelist_name": "Lobby_Flr_1"
                },
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Corridor_Flr_3",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Corridor_Flr_3",
                    "zone_or_zonelist_name": "Corridor_Flr_3"
                },
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Banquet_Flr_6",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Banquet_Flr_6",
                    "zone_or_zonelist_name": "Banquet_Flr_6"
                },
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Dining_Flr_6",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Dining_Flr_6",
                    "zone_or_zonelist_name": "Dining_Flr_6"
                },
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Corridor_Flr_6",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Corridor_Flr_6",
                    "zone_or_zonelist_name": "Corridor_Flr_6"
                },
                {
                    "design_specification_outdoor_air_object_name": "CM DSOA Kitchen_Flr_6",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Kitchen_Flr_6",
                    "zone_or_zonelist_name": "Kitchen_Flr_6"
                }
            ]
        }
    },
    "Controller:OutdoorAir": {
        "FLR_3_DOAS_OA_Controller": {
            "actuator_node_name": "FLR_3_DOAS_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "FLR_3_DOAS_OAminOAFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode",
            "relief_air_outlet_node_name": "FLR_3_DOAS_OARelief Node",
            "return_air_node_name": "FLR_3_DOAS Supply Equipment Inlet Node"
        },
        "VAV WITH REHEAT_OA_Controller": {
            "actuator_node_name": "VAV WITH REHEAT_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_enthalpy": 64000.0,
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "lockout_type": "LockoutWithHeating",
            "maximum_fraction_of_outdoor_air_schedule_name": "VAV WITH REHEAT Max OA Fraction",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "VAV_WITH_REHEAT_DCV",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 0,
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode",
            "relief_air_outlet_node_name": "VAV WITH REHEAT_OARelief Node",
            "return_air_node_name": "VAV WITH REHEAT Supply Equipment Inlet Node"
        }
    },
    "Controller:WaterCoil": {
        "FLR_3_DOAS_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "FLR_3_DOAS_CoolCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode"
        },
        "FLR_3_DOAS_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "FLR_3_DOAS_HeatCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode"
        },
        "VAV WITH REHEAT_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV WITH REHEAT_CoolCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode"
        },
        "VAV WITH REHEAT_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV WITH REHEAT_HeatCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 5,
            "minimum_system_timestep": 15
        }
    },
    "Curve:Bicubic": {
        "ChillerCentEIRPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_150TO300_2004_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_150TO300_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_150TO300_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_300TO600_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_300TO600_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_GT300_2004_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_GT600_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_GT600_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_LT150_2004_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_LT150_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_LT150_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_75TO150_2004_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_75TO150_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_75TO150_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_150TO300_2004_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_150TO300_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_150TO300_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_GT300_2004_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_GT300_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_GT300_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_LT75_2004_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_LT75_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_LT75_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        }
    },
    "Curve:Biquadratic": {
        "AC_2004_CAPFT": {
            "coefficient1_constant": 1.0433811,
            "coefficient2_x": 0.0407077,
            "coefficient3_x_2": 0.0004506,
            "coefficient4_y": -0.0041514,
            "coefficient5_y_2": -8.86e-05,
            "coefficient6_x_y": -0.0003467,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 51.67,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 12.7
        },
        "AC_2004_EIRFT": {
            "coefficient1_constant": 0.5961915,
            "coefficient2_x": -0.0099496,
            "coefficient3_x_2": 0.0007888,
            "coefficient4_y": 0.0004506,
            "coefficient5_y_2": 0.0004875,
            "coefficient6_x_y": -0.0007623,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 51.67,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 12.7
        },
        "AC_2010_PA_CAPFT": {
            "coefficient1_constant": 1.0433825,
            "coefficient2_x": 0.0407073,
            "coefficient3_x_2": 0.0004506,
            "coefficient4_y": -0.0041514,
            "coefficient5_y_2": -8.86e-05,
            "coefficient6_x_y": -0.0003467,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 51.67,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 12.7
        },
        "AC_2010_PA_EIRFT": {
            "coefficient1_constant": 0.5961907,
            "coefficient2_x": -0.0099493,
            "coefficient3_x_2": 0.0007888,
            "coefficient4_y": 0.0004506,
            "coefficient5_y_2": 0.0004875,
            "coefficient6_x_y": -0.0007623,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 51.67,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 12.7
        },
        "ChillerCentCapFT": {
            "coefficient1_constant": 0.7446451,
            "coefficient2_x": 0.0114858,
            "coefficient3_x_2": 1.48e-05,
            "coefficient4_y": 0.022401,
            "coefficient5_y_2": -0.000688,
            "coefficient6_x_y": 0.0009839,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 35.0,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 24.0
        },
        "ChillerCentEIRFT": {
            "coefficient1_constant": 0.772877,
            "coefficient2_x": 0.022101,
            "coefficient3_x_2": -7.99e-05,
            "coefficient4_y": -0.0070045,
            "coefficient5_y_2": 0.0004763,
            "coefficient6_x_y": -0.0010612,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 35.0,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 24.0
        },
        "WC_Cent_2010_PA_CAPFT": {
            "coefficient1_constant": 0.7600172,
            "coefficient2_x": 0.0147432,
            "coefficient3_x_2": 0.0002144,
            "coefficient4_y": 0.0207218,
            "coefficient5_y_2": -0.0006425,
            "coefficient6_x_y": 0.0008007,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_2010_PA_EIRFT": {
            "coefficient1_constant": 0.6772577,
            "coefficient2_x": 0.0117857,
            "coefficient3_x_2": -0.0001967,
            "coefficient4_y": 0.0014414,
            "coefficient5_y_2": 0.0003005,
            "coefficient6_x_y": -0.0006807,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_2010_PB_CAPFT": {
            "coefficient1_constant": 0.536234,
            "coefficient2_x": 0.005581,
            "coefficient3_x_2": -0.0013654,
            "coefficient4_y": 0.0488966,
            "coefficient5_y_2": -0.0012018,
            "coefficient6_x_y": 0.0010523,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_2010_PB_EIRFT": {
            "coefficient1_constant": 1.0821822,
            "coefficient2_x": 0.0042977,
            "coefficient3_x_2": -0.0013182,
            "coefficient4_y": -0.0260781,
            "coefficient5_y_2": 0.0008256,
            "coefficient6_x_y": -0.0006013,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_GT150_2004_CAPFT": {
            "coefficient1_constant": 0.7600172,
            "coefficient2_x": 0.0147432,
            "coefficient3_x_2": 0.0002144,
            "coefficient4_y": 0.0207218,
            "coefficient5_y_2": -0.0006425,
            "coefficient6_x_y": 0.0008007,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_GT150_2004_EIRFT": {
            "coefficient1_constant": 0.6772577,
            "coefficient2_x": 0.0117857,
            "coefficient3_x_2": -0.0001967,
            "coefficient4_y": 0.0014414,
            "coefficient5_y_2": 0.0003005,
            "coefficient6_x_y": -0.0006807,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_LT150_2004_CAPFT": {
            "coefficient1_constant": 0.7446451,
            "coefficient2_x": 0.0114858,
            "coefficient3_x_2": 1.48e-05,
            "coefficient4_y": 0.022401,
            "coefficient5_y_2": -0.000688,
            "coefficient6_x_y": 0.0009839,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_LT150_2004_EIRFT": {
            "coefficient1_constant": 0.772877,
            "coefficient2_x": 0.022101,
            "coefficient3_x_2": -7.99e-05,
            "coefficient4_y": -0.0070045,
            "coefficient5_y_2": 0.0004763,
            "coefficient6_x_y": -0.0010612,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_2004_CAPFT": {
            "coefficient1_constant": 0.906115,
            "coefficient2_x": 0.0292277,
            "coefficient3_x_2": -0.0003647,
            "coefficient4_y": -0.0009709,
            "coefficient5_y_2": -9.05e-05,
            "coefficient6_x_y": 0.0002527,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_2004_EIRFT": {
            "coefficient1_constant": 0.3617105,
            "coefficient2_x": -0.0229833,
            "coefficient3_x_2": 0.0009519,
            "coefficient4_y": 0.0131889,
            "coefficient5_y_2": 0.0003752,
            "coefficient6_x_y": -0.0007059,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_2010_PB_CAPFT": {
            "coefficient1_constant": 0.9061171,
            "coefficient2_x": 0.0292267,
            "coefficient3_x_2": -0.0003665,
            "coefficient4_y": -0.0009698,
            "coefficient5_y_2": -9.07e-05,
            "coefficient6_x_y": 0.0002535,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_2010_PB_EIRFT": {
            "coefficient1_constant": 0.3617782,
            "coefficient2_x": -0.0230016,
            "coefficient3_x_2": 0.0009672,
            "coefficient4_y": 0.0131801,
            "coefficient5_y_2": 0.0003761,
            "coefficient6_x_y": -0.0007121,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_GT150_2010_PA_CAPFT": {
            "coefficient1_constant": 0.906115,
            "coefficient2_x": 0.0292277,
            "coefficient3_x_2": -0.0003647,
            "coefficient4_y": -0.0009709,
            "coefficient5_y_2": -9.05e-05,
            "coefficient6_x_y": 0.0002527,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_GT150_2010_PA_EIRFT": {
            "coefficient1_constant": 0.3773115,
            "coefficient2_x": -0.0229032,
            "coefficient3_x_2": 0.0016504,
            "coefficient4_y": 0.0118156,
            "coefficient5_y_2": 0.0004345,
            "coefficient6_x_y": -0.0010132,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_LT150_2010_PA_CAPFT": {
            "coefficient1_constant": 0.906115,
            "coefficient2_x": 0.0292277,
            "coefficient3_x_2": -0.0003647,
            "coefficient4_y": -0.0009709,
            "coefficient5_y_2": -9.05e-05,
            "coefficient6_x_y": 0.0002527,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_LT150_2010_PA_EIRFT": {
            "coefficient1_constant": 0.3617105,
            "coefficient2_x": -0.0229833,
            "coefficient3_x_2": 0.0009519,
            "coefficient4_y": 0.0131889,
            "coefficient5_y_2": 0.0003752,
            "coefficient6_x_y": -0.0007059,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        }
    },
    "Curve:Cubic": {
        "Kitchen_Flr_6_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult": {
            "coefficient1_constant": 0.0236,
            "coefficient2_x": 0.0006,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -35.0
        },
        "Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult": {
            "coefficient1_constant": 0.026526281,
            "coefficient2_x": 0.001078032,
            "coefficient3_x_2": 6.02558e-05,
            "coefficient4_x_3": 1.23732e-06,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -35.0
        }
    },
    "Curve:Quadratic": {
        "AC_GT150_2004_EIRFPLR": {
            "coefficient1_constant": 0.141,
            "coefficient2_x": 0.655,
            "coefficient3_x_2": 0.203,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "AC_GT150_2010_PA_EIRFPLR": {
            "coefficient1_constant": 0.141,
            "coefficient2_x": 0.655,
            "coefficient3_x_2": 0.203,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "AC_LT150_2004_EIRFPLR": {
            "coefficient1_constant": 0.141,
            "coefficient2_x": 0.655,
            "coefficient3_x_2": 0.203,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "AC_LT150_2010_PA_EIRFPLR": {
            "coefficient1_constant": 0.141,
            "coefficient2_x": 0.655,
            "coefficient3_x_2": 0.203,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HeatSys1 Boiler Efficiency Curve": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "RACK1_RackCOPfTCurve": {
            "coefficient1_constant": 1.7603,
            "coefficient2_x": -0.0377,
            "coefficient3_x_2": 0.0004,
            "maximum_value_of_x": 35.0,
            "minimum_value_of_x": 10.0
        },
        "RACK1_RackCondFanCurve2": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 0.0286,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 35.0,
            "minimum_value_of_x": 0.0
        },
        "RACK2_RackCOPfTCurve": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 50.0,
            "minimum_value_of_x": 0.0
        },
        "TraneChillerEIRFuncPLR": {
            "coefficient1_constant": 0.141,
            "coefficient2_x": 0.655,
            "coefficient3_x_2": 0.203,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "Daylighting:Controls": {
        "Banquet_Flr_6_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Banquet_Flr_6_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.2,
                    "illuminance_setpoint_at_reference_point": 215.0
                },
                {
                    "daylighting_reference_point_name": "Banquet_Flr_6_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.2,
                    "illuminance_setpoint_at_reference_point": 215.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
            "glare_calculation_daylighting_reference_point_name": "Banquet_Flr_6_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Banquet_Flr_6"
        },
        "Cafe_Flr_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Cafe_Flr_1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.39,
                    "illuminance_setpoint_at_reference_point": 215.0
                },
                {
                    "daylighting_reference_point_name": "Cafe_Flr_1_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.39,
                    "illuminance_setpoint_at_reference_point": 215.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
            "glare_calculation_daylighting_reference_point_name": "Cafe_Flr_1_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Cafe_Flr_1"
        },
        "Dining_Flr_6_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Dining_Flr_6_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.2,
                    "illuminance_setpoint_at_reference_point": 215.0
                },
                {
                    "daylighting_reference_point_name": "Dining_Flr_6_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.2,
                    "illuminance_setpoint_at_reference_point": 215.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
            "glare_calculation_daylighting_reference_point_name": "Dining_Flr_6_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Dining_Flr_6"
        },
        "Lobby_Flr_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Lobby_Flr_1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.07,
                    "illuminance_setpoint_at_reference_point": 269
                },
                {
                    "daylighting_reference_point_name": "Lobby_Flr_1_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.07,
                    "illuminance_setpoint_at_reference_point": 269
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
            "glare_calculation_daylighting_reference_point_name": "Lobby_Flr_1_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Lobby_Flr_1"
        }
    },
    "Daylighting:ReferencePoint": {
        "Banquet_Flr_6_DaylRefPt1": {
            "x_coordinate_of_reference_point": 26.365,
            "y_coordinate_of_reference_point": 21.2976,
            "z_coordinate_of_reference_point": 16.914,
            "zone_or_space_name": "Banquet_Flr_6"
        },
        "Banquet_Flr_6_DaylRefPt2": {
            "x_coordinate_of_reference_point": 26.365,
            "y_coordinate_of_reference_point": 19.7351,
            "z_coordinate_of_reference_point": 16.914,
            "zone_or_space_name": "Banquet_Flr_6"
        },
        "Cafe_Flr_1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 70.2565,
            "y_coordinate_of_reference_point": 1.5316,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Cafe_Flr_1"
        },
        "Cafe_Flr_1_DaylRefPt2": {
            "x_coordinate_of_reference_point": 70.2565,
            "y_coordinate_of_reference_point": 3.0632,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Cafe_Flr_1"
        },
        "Dining_Flr_6_DaylRefPt1": {
            "x_coordinate_of_reference_point": 63.551,
            "y_coordinate_of_reference_point": 21.2976,
            "z_coordinate_of_reference_point": 16.914,
            "zone_or_space_name": "Dining_Flr_6"
        },
        "Dining_Flr_6_DaylRefPt2": {
            "x_coordinate_of_reference_point": 63.551,
            "y_coordinate_of_reference_point": 19.7351,
            "z_coordinate_of_reference_point": 16.914,
            "zone_or_space_name": "Dining_Flr_6"
        },
        "Lobby_Flr_1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 32.766,
            "y_coordinate_of_reference_point": 1.5316,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_DaylRefPt2": {
            "x_coordinate_of_reference_point": 32.766,
            "y_coordinate_of_reference_point": 3.0632,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Lobby_Flr_1"
        }
    },
    "DesignSpecification:OutdoorAir": {
        "CM DSOA Banquet_Flr_6": {
            "outdoor_air_flow_per_zone_floor_area": 0.003580019,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Basement": {
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000431633,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Cafe_Flr_1": {
            "outdoor_air_flow_per_person": 0.00354,
            "outdoor_air_flow_per_zone_floor_area": 0.000914047,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Corridor_Flr_3": {
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000304682,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Corridor_Flr_6": {
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000304682,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Dining_Flr_6": {
            "outdoor_air_flow_per_zone_floor_area": 0.003580019,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Kitchen_Flr_6": {
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.003554628,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Laundry_Flr_1": {
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Lobby_Flr_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.001447242,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Mech_Flr_1": {
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Retail_1_Flr_1": {
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.001180644,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Retail_2_Flr_1": {
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.001180644,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Storage_Flr_1": {
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000609365,
            "outdoor_air_method": "Sum"
        },
        "SZ DSOA Banquet_Flr_6": {
            "outdoor_air_flow_per_zone_floor_area": 0.003580019,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Basement": {
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000431633,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Cafe_Flr_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.003580019,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_Flr_3": {
            "outdoor_air_flow_per_zone_floor_area": 0.000304682,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_Flr_6": {
            "outdoor_air_flow_per_zone_floor_area": 0.000304682,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Dining_Flr_6": {
            "outdoor_air_flow_per_zone_floor_area": 0.003580019,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Kitchen_Flr_6": {
            "outdoor_air_flow_per_zone_floor_area": 0.003554628,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Laundry_Flr_1": {
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Lobby_Flr_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.001447242,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Mech_Flr_1": {
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Retail_1_Flr_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.001180644,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Retail_2_Flr_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.001180644,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Room_1_Flr_3": {
            "outdoor_air_flow_per_zone_floor_area": 0.000395372,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Room_1_Flr_6": {
            "outdoor_air_flow_per_zone_floor_area": 0.000395372,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Room_2_Flr_3": {
            "outdoor_air_flow_per_zone_floor_area": 0.000395372,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Room_2_Flr_6": {
            "outdoor_air_flow_per_zone_floor_area": 0.000395372,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Room_3_Mult9_Flr_6": {
            "outdoor_air_flow_per_zone_floor_area": 0.000448954,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Room_3_Mult19_Flr_3": {
            "outdoor_air_flow_per_zone_floor_area": 0.000448954,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Room_4_Mult19_Flr_3": {
            "outdoor_air_flow_per_zone_floor_area": 0.000448954,
            "outdoor_air_method": "Flow/Area"
        },
