            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 326.2101,
            "x_origin": 2.1336,
            "y_origin": 11.5824,
            "z_origin": 6.096
        },
        "Floor 3 Utility": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 61.1644,
            "x_origin": 39.0144,
            "y_origin": 16.4592,
            "z_origin": 6.096
        },
        "Floor 3 Work": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 162.5387,
            "x_origin": 50.5968,
            "y_origin": 18.5928,
            "z_origin": 6.096
        },
        "NE Stair": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 142.7169,
            "x_origin": 51.816,
            "y_origin": 26.2128,
            "z_origin": 0.0
        },
        "NW Elevator": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 118.9308,
            "x_origin": 0.0,
            "y_origin": 24.384,
            "z_origin": 0.0
        },
        "NW Stair": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 163.105,
            "x_origin": 12.8016,
            "y_origin": 28.3464,
            "z_origin": 0.0
        },
        "SW Stair": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 81.5525,
            "x_origin": 0.9144,
            "y_origin": 11.5824,
            "z_origin": 0.0
        }
    },
    "ZoneControl:Humidistat": {
        "Floor 1 Operating Room 1 Humidistat": {
            "dehumidifying_relative_humidity_setpoint_schedule_name": "MaxRelHumSetSch",
            "humidifying_relative_humidity_setpoint_schedule_name": "MinRelHumSetSch_addDI",
            "zone_name": "Floor 1 Operating Room 1"
        }
    },
    "ZoneControl:Thermostat": {
        "Floor 1 Anesthesia Thermostat": {
            "control_1_name": "Floor 1 Anesthesia DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Anesthesia"
        },
        "Floor 1 Bio Haz Thermostat": {
            "control_1_name": "Floor 1 Bio Haz DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Bio Haz"
        },
        "Floor 1 Cafe Thermostat": {
            "control_1_name": "Floor 1 Cafe DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Cafe"
        },
        "Floor 1 Clean Thermostat": {
            "control_1_name": "Floor 1 Clean DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Clean"
        },
        "Floor 1 Clean Work Thermostat": {
            "control_1_name": "Floor 1 Clean Work DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Clean Work"
        },
        "Floor 1 Dictation Thermostat": {
            "control_1_name": "Floor 1 Dictation DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Dictation"
        },
        "Floor 1 Dressing Room Thermostat": {
            "control_1_name": "Floor 1 Dressing Room DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Dressing Room"
        },
        "Floor 1 Electrical Room Thermostat": {
            "control_1_name": "Floor 1 Electrical Room DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Electrical Room"
        },
        "Floor 1 Elevator Pump Room Thermostat": {
            "control_1_name": "Floor 1 Elevator Pump Room DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Elevator Pump Room"
        },
        "Floor 1 Humid Thermostat": {
            "control_1_name": "Floor 1 Humid DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Humid"
        },
        "Floor 1 IT Hall Thermostat": {
            "control_1_name": "Floor 1 IT Hall DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 IT Hall"
        },
        "Floor 1 IT Room Thermostat": {
            "control_1_name": "Floor 1 IT Room DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 IT Room"
        },
        "Floor 1 Lobby Hall Thermostat": {
            "control_1_name": "Floor 1 Lobby Hall DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Lobby Hall"
        },
        "Floor 1 Lobby Thermostat": {
            "control_1_name": "Floor 1 Lobby DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Lobby"
        },
        "Floor 1 Lobby Toilet Thermostat": {
            "control_1_name": "Floor 1 Lobby Toilet DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Lobby Toilet"
        },
        "Floor 1 Locker Room Hall Thermostat": {
            "control_1_name": "Floor 1 Locker Room Hall DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Locker Room Hall"
        },
        "Floor 1 Locker Room Thermostat": {
            "control_1_name": "Floor 1 Locker Room DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Locker Room"
        },
        "Floor 1 Lounge Thermostat": {
            "control_1_name": "Floor 1 Lounge DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Lounge"
        },
        "Floor 1 MRI Control Room Thermostat": {
            "control_1_name": "Floor 1 MRI Control Room DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 MRI Control Room"
        },
        "Floor 1 MRI Hall Thermostat": {
            "control_1_name": "Floor 1 MRI Hall DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 MRI Hall"
        },
        "Floor 1 MRI Room Thermostat": {
            "control_1_name": "Floor 1 MRI Room DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 MRI Room"
        },
        "Floor 1 MRI Toilet Thermostat": {
            "control_1_name": "Floor 1 MRI Toilet DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 MRI Toilet"
        },
        "Floor 1 Med Gas Thermostat": {
            "control_1_name": "Floor 1 Med Gas DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Med Gas"
        },
        "Floor 1 Nourishment Thermostat": {
            "control_1_name": "Floor 1 Nourishment DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Nourishment"
        },
        "Floor 1 Nurse Hall Thermostat": {
            "control_1_name": "Floor 1 Nurse Hall DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Nurse Hall"
        },
        "Floor 1 Nurse Janitor Thermostat": {
            "control_1_name": "Floor 1 Nurse Janitor DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Nurse Janitor"
        },
        "Floor 1 Nurse Station Thermostat": {
            "control_1_name": "Floor 1 Nurse Station DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Nurse Station"
        },
        "Floor 1 Nurse Toilet Thermostat": {
            "control_1_name": "Floor 1 Nurse Toilet DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Nurse Toilet"
        },
        "Floor 1 Office Thermostat": {
            "control_1_name": "Floor 1 Office DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Office"
        },
        "Floor 1 Operating Room 1 Thermostat": {
            "control_1_name": "Floor 1 Operating Room 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Operating Room 1"
        },
        "Floor 1 Operating Room 2 Thermostat": {
            "control_1_name": "Floor 1 Operating Room 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Operating Room 2"
        },
        "Floor 1 Operating Room 3 Thermostat": {
            "control_1_name": "Floor 1 Operating Room 3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Operating Room 3"
        },
        "Floor 1 PACU Thermostat": {
            "control_1_name": "Floor 1 PACU DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 PACU"
        },
        "Floor 1 Pre-Op Hall Thermostat": {
            "control_1_name": "Floor 1 Pre-Op Hall DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Pre-Op Hall"
        },
        "Floor 1 Pre-Op Room 1 Thermostat": {
            "control_1_name": "Floor 1 Pre-Op Room 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Pre-Op Room 1"
        },
        "Floor 1 Pre-Op Room 2 Thermostat": {
            "control_1_name": "Floor 1 Pre-Op Room 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Pre-Op Room 2"
        },
        "Floor 1 Pre-Op Toilet Thermostat": {
            "control_1_name": "Floor 1 Pre-Op Toilet DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Pre-Op Toilet"
        },
        "Floor 1 Procedure Room Thermostat": {
            "control_1_name": "Floor 1 Procedure Room DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Procedure Room"
        },
        "Floor 1 Reception Hall Thermostat": {
            "control_1_name": "Floor 1 Reception Hall DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Reception Hall"
        },
        "Floor 1 Reception Thermostat": {
            "control_1_name": "Floor 1 Reception DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Reception"
        },
        "Floor 1 Recovery Room Thermostat": {
            "control_1_name": "Floor 1 Recovery Room DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Recovery Room"
        },
        "Floor 1 Scheduling Thermostat": {
            "control_1_name": "Floor 1 Scheduling DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Scheduling"
        },
        "Floor 1 Scrub Thermostat": {
            "control_1_name": "Floor 1 Scrub DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Scrub"
        },
        "Floor 1 Soil Hold Thermostat": {
            "control_1_name": "Floor 1 Soil Hold DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Soil Hold"
        },
        "Floor 1 Soil Thermostat": {
            "control_1_name": "Floor 1 Soil DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Soil"
        },
        "Floor 1 Soil Work Thermostat": {
            "control_1_name": "Floor 1 Soil Work DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Soil Work"
        },
        "Floor 1 Step Down Thermostat": {
            "control_1_name": "Floor 1 Step Down DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Step Down"
        },
        "Floor 1 Sterile Hall Thermostat": {
            "control_1_name": "Floor 1 Sterile Hall DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Sterile Hall"
        },
        "Floor 1 Sterile Storage Thermostat": {
            "control_1_name": "Floor 1 Sterile Storage DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Sterile Storage"
        },
        "Floor 1 Storage Thermostat": {
            "control_1_name": "Floor 1 Storage DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Storage"
        },
        "Floor 1 Sub-Sterile Thermostat": {
            "control_1_name": "Floor 1 Sub-Sterile DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Sub-Sterile"
        },
        "Floor 1 Utility Hall Thermostat": {
            "control_1_name": "Floor 1 Utility Hall DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Utility Hall"
        },
        "Floor 1 Utility Janitor Thermostat": {
            "control_1_name": "Floor 1 Utility Janitor DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Utility Janitor"
        },
        "Floor 1 Utility Room Thermostat": {
            "control_1_name": "Floor 1 Utility Room DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Utility Room"
        },
        "Floor 1 Vestibule Thermostat": {
            "control_1_name": "Floor 1 Vestibule DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 1 Vestibule"
        },
        "Floor 2 Conference Thermostat": {
            "control_1_name": "Floor 2 Conference DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Conference"
        },
        "Floor 2 Conference Toilet Thermostat": {
            "control_1_name": "Floor 2 Conference Toilet DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Conference Toilet"
        },
        "Floor 2 Dictation Thermostat": {
            "control_1_name": "Floor 2 Dictation DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Dictation"
        },
        "Floor 2 Exam 1 Thermostat": {
            "control_1_name": "Floor 2 Exam 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Exam 1"
        },
        "Floor 2 Exam 2 Thermostat": {
            "control_1_name": "Floor 2 Exam 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Exam 2"
        },
        "Floor 2 Exam 3 Thermostat": {
            "control_1_name": "Floor 2 Exam 3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Exam 3"
        },
        "Floor 2 Exam 4 Thermostat": {
            "control_1_name": "Floor 2 Exam 4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Exam 4"
        },
        "Floor 2 Exam 5 Thermostat": {
            "control_1_name": "Floor 2 Exam 5 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Exam 5"
        },
        "Floor 2 Exam 6 Thermostat": {
            "control_1_name": "Floor 2 Exam 6 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Exam 6"
        },
        "Floor 2 Exam 7 Thermostat": {
            "control_1_name": "Floor 2 Exam 7 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Exam 7"
        },
        "Floor 2 Exam 8 Thermostat": {
            "control_1_name": "Floor 2 Exam 8 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Exam 8"
        },
        "Floor 2 Exam 9 Thermostat": {
            "control_1_name": "Floor 2 Exam 9 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Exam 9"
        },
        "Floor 2 Exam Hall 1 Thermostat": {
            "control_1_name": "Floor 2 Exam Hall 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Exam Hall 1"
        },
        "Floor 2 Exam Hall 2 Thermostat": {
            "control_1_name": "Floor 2 Exam Hall 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Exam Hall 2"
        },
        "Floor 2 Exam Hall 3 Thermostat": {
            "control_1_name": "Floor 2 Exam Hall 3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Exam Hall 3"
        },
        "Floor 2 Exam Hall 4 Thermostat": {
            "control_1_name": "Floor 2 Exam Hall 4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Exam Hall 4"
        },
        "Floor 2 Exam Hall 5 Thermostat": {
            "control_1_name": "Floor 2 Exam Hall 5 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Exam Hall 5"
        },
        "Floor 2 Exam Hall 6 Thermostat": {
            "control_1_name": "Floor 2 Exam Hall 6 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Exam Hall 6"
        },
        "Floor 2 Janitor Thermostat": {
            "control_1_name": "Floor 2 Janitor DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Janitor"
        },
        "Floor 2 Lounge Thermostat": {
            "control_1_name": "Floor 2 Lounge DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Lounge"
        },
        "Floor 2 Nurse Station 1 Thermostat": {
            "control_1_name": "Floor 2 Nurse Station 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Nurse Station 1"
        },
        "Floor 2 Nurse Station 2 Thermostat": {
            "control_1_name": "Floor 2 Nurse Station 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Nurse Station 2"
        },
        "Floor 2 Office Hall Thermostat": {
            "control_1_name": "Floor 2 Office Hall DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Office Hall"
        },
        "Floor 2 Office Thermostat": {
            "control_1_name": "Floor 2 Office DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Office"
        },
        "Floor 2 Reception Hall Thermostat": {
            "control_1_name": "Floor 2 Reception Hall DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Reception Hall"
        },
        "Floor 2 Reception Thermostat": {
            "control_1_name": "Floor 2 Reception DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Reception"
        },
        "Floor 2 Reception Toilet Thermostat": {
            "control_1_name": "Floor 2 Reception Toilet DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Reception Toilet"
        },
        "Floor 2 Scheduling 1 Thermostat": {
            "control_1_name": "Floor 2 Scheduling 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Scheduling 1"
        },
        "Floor 2 Scheduling 2 Thermostat": {
            "control_1_name": "Floor 2 Scheduling 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Scheduling 2"
        },
        "Floor 2 Storage 1 Thermostat": {
            "control_1_name": "Floor 2 Storage 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Storage 1"
        },
        "Floor 2 Storage 2 Thermostat": {
            "control_1_name": "Floor 2 Storage 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Storage 2"
        },
        "Floor 2 Storage 3 Thermostat": {
            "control_1_name": "Floor 2 Storage 3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Storage 3"
        },
        "Floor 2 Utility Thermostat": {
            "control_1_name": "Floor 2 Utility DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Utility"
        },
        "Floor 2 Work Hall Thermostat": {
            "control_1_name": "Floor 2 Work Hall DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Work Hall"
        },
        "Floor 2 Work Thermostat": {
            "control_1_name": "Floor 2 Work DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Work"
        },
        "Floor 2 Work Toilet Thermostat": {
            "control_1_name": "Floor 2 Work Toilet DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 Work Toilet"
        },
        "Floor 2 X-Ray Thermostat": {
            "control_1_name": "Floor 2 X-Ray DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 2 X-Ray"
        },
        "Floor 3 Dressing Room Thermostat": {
            "control_1_name": "Floor 3 Dressing Room DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Dressing Room"
        },
        "Floor 3 Elevator Hall Thermostat": {
            "control_1_name": "Floor 3 Elevator Hall DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Elevator Hall"
        },
        "Floor 3 Humid Thermostat": {
            "control_1_name": "Floor 3 Humid DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Humid"
        },
        "Floor 3 Janitor Thermostat": {
            "control_1_name": "Floor 3 Janitor DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Janitor"
        },
        "Floor 3 Locker Thermostat": {
            "control_1_name": "Floor 3 Locker DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Locker"
        },
        "Floor 3 Lounge Thermostat": {
            "control_1_name": "Floor 3 Lounge DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Lounge"
        },
        "Floor 3 Lounge Toilet Thermostat": {
            "control_1_name": "Floor 3 Lounge Toilet DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Lounge Toilet"
        },
        "Floor 3 Mechanical Hall Thermostat": {
            "control_1_name": "Floor 3 Mechanical Hall DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Mechanical Hall"
        },
        "Floor 3 Mechanical Thermostat": {
            "control_1_name": "Floor 3 Mechanical DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Mechanical"
        },
        "Floor 3 Office Hall Thermostat": {
            "control_1_name": "Floor 3 Office Hall DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Office Hall"
        },
        "Floor 3 Office Thermostat": {
            "control_1_name": "Floor 3 Office DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Office"
        },
        "Floor 3 Office Toilet Thermostat": {
            "control_1_name": "Floor 3 Office Toilet DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Office Toilet"
        },
        "Floor 3 Physical Therapy 1 Thermostat": {
            "control_1_name": "Floor 3 Physical Therapy 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Physical Therapy 1"
        },
        "Floor 3 Physical Therapy 2 Thermostat": {
            "control_1_name": "Floor 3 Physical Therapy 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Physical Therapy 2"
        },
        "Floor 3 Physical Therapy Toilet Thermostat": {
            "control_1_name": "Floor 3 Physical Therapy Toilet DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Physical Therapy Toilet"
        },
        "Floor 3 Storage 1 Thermostat": {
            "control_1_name": "Floor 3 Storage 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Storage 1"
        },
        "Floor 3 Storage 2 Thermostat": {
            "control_1_name": "Floor 3 Storage 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Storage 2"
        },
        "Floor 3 Treatment Thermostat": {
            "control_1_name": "Floor 3 Treatment DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Treatment"
        },
        "Floor 3 Undeveloped 1 Thermostat": {
            "control_1_name": "Floor 3 Undeveloped 1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Undeveloped 1"
        },
        "Floor 3 Undeveloped 2 Thermostat": {
            "control_1_name": "Floor 3 Undeveloped 2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Undeveloped 2"
        },
        "Floor 3 Utility Thermostat": {
            "control_1_name": "Floor 3 Utility DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Utility"
        },
        "Floor 3 Work Thermostat": {
            "control_1_name": "Floor 3 Work DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Floor 3 Work"
        },
        "NE Stair Thermostat": {
            "control_1_name": "NE Stair DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "NE Stair"
        },
        "NW Elevator Thermostat": {
            "control_1_name": "NW Elevator DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "NW Elevator"
        },
        "NW Stair Thermostat": {
            "control_1_name": "NW Stair DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "NW Stair"
        },
        "SW Stair Thermostat": {
            "control_1_name": "SW Stair DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "SW Stair"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "Floor 1 Anesthesia VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Anesthesia VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Anesthesia VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Bio Haz VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Bio Haz VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Bio Haz VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Cafe VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Cafe VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Cafe VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Clean VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Clean VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Clean VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Clean Work VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Clean Work VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Clean Work VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Dictation VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Dictation VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Dictation VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Dressing Room VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Dressing Room VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Dressing Room VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Electrical Room VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Electrical Room VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Electrical Room VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Elevator Pump Room VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Elevator Pump Room VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Elevator Pump Room VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Humid VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Humid VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Humid VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 IT Hall VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 IT Hall VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 IT Hall VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 IT Room VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 IT Room VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 IT Room VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Lobby Hall VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Lobby Hall VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Lobby Hall VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Lobby Toilet VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Lobby Toilet VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Lobby Toilet VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Lobby VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Lobby VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Lobby VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Locker Room Hall VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Locker Room Hall VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Locker Room Hall VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Locker Room VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Locker Room VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Locker Room VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Lounge VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Lounge VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Lounge VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 MRI Control Room VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 MRI Control Room VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 MRI Control Room VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 MRI Hall VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 MRI Hall VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 MRI Hall VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 MRI Room VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 MRI Room VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 MRI Room VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 MRI Toilet VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 MRI Toilet VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 MRI Toilet VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Med Gas VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Med Gas VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Med Gas VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Nourishment VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Nourishment VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Nourishment VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Nurse Hall VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Nurse Hall VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Nurse Hall VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Nurse Janitor VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Nurse Janitor VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Nurse Janitor VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Nurse Station VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Nurse Station VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Nurse Station VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Nurse Toilet VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Nurse Toilet VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Nurse Toilet VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Office VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Office VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Office VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Operating Room 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Operating Room 1 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Operating Room 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Operating Room 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Operating Room 2 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Operating Room 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Operating Room 3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Operating Room 3 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Operating Room 3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 PACU VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 PACU VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 PACU VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Pre-Op Hall VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Pre-Op Hall VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Pre-Op Hall VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Pre-Op Room 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Pre-Op Room 1 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Pre-Op Room 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Pre-Op Room 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Pre-Op Room 2 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Pre-Op Room 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Pre-Op Toilet VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Pre-Op Toilet VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Pre-Op Toilet VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Procedure Room VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Procedure Room VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Procedure Room VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Reception Hall VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Reception Hall VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Reception Hall VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Reception VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Reception VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Reception VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Recovery Room VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Recovery Room VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Recovery Room VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Scheduling VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Scheduling VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Scheduling VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Scrub VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Scrub VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Scrub VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Soil Hold VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Soil Hold VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Soil Hold VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Soil VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Soil VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Soil VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Soil Work VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Soil Work VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Soil Work VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Step Down VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Step Down VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Step Down VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Sterile Hall VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Sterile Hall VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Sterile Hall VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Sterile Storage VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Sterile Storage VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Sterile Storage VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Storage VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Storage VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Storage VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Sub-Sterile VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Sub-Sterile VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Sub-Sterile VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Utility Hall VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Utility Hall VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Utility Hall VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Utility Janitor VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Utility Janitor VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Utility Janitor VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Utility Room VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Utility Room VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Utility Room VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 1 Vestibule VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 1 Vestibule VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 1 Vestibule VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Conference Toilet VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Conference Toilet VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Conference Toilet VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Conference VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Conference VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Conference VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Dictation VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Dictation VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Dictation VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Exam 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Exam 1 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Exam 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Exam 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Exam 2 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Exam 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Exam 3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Exam 3 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Exam 3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Exam 4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Exam 4 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Exam 4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Exam 5 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Exam 5 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Exam 5 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Exam 6 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Exam 6 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Exam 6 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Exam 7 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Exam 7 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Exam 7 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Exam 8 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Exam 8 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Exam 8 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Exam 9 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Exam 9 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Exam 9 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Exam Hall 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Exam Hall 1 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Exam Hall 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Exam Hall 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Exam Hall 2 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Exam Hall 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Exam Hall 3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Exam Hall 3 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Exam Hall 3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Exam Hall 4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Exam Hall 4 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Exam Hall 4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Exam Hall 5 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Exam Hall 5 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Exam Hall 5 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Exam Hall 6 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Exam Hall 6 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Exam Hall 6 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Janitor VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Janitor VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Janitor VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Lounge VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Lounge VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Lounge VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Nurse Station 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Nurse Station 1 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Nurse Station 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Nurse Station 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Nurse Station 2 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Nurse Station 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Office Hall VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Office Hall VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Office Hall VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Office VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Office VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Office VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Reception Hall VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Reception Hall VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Reception Hall VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Reception Toilet VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Reception Toilet VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Reception Toilet VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Reception VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Reception VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Reception VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Scheduling 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Scheduling 1 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Scheduling 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Scheduling 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Scheduling 2 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Scheduling 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Storage 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Storage 1 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Storage 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Storage 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Storage 2 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Storage 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Storage 3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Storage 3 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Storage 3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Utility VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Utility VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Utility VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Work Hall VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Work Hall VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Work Hall VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Work Toilet VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Work Toilet VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Work Toilet VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 Work VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 Work VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 Work VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 2 X-Ray VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 2 X-Ray VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 2 X-Ray VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Dressing Room VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Dressing Room VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Dressing Room VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Elevator Hall VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Elevator Hall VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Elevator Hall VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Humid VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Humid VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Humid VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Janitor VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Janitor VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Janitor VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Locker VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Locker VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Locker VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Lounge Toilet VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Lounge Toilet VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Lounge Toilet VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Lounge VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Lounge VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Lounge VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Mechanical Hall VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Mechanical Hall VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Mechanical Hall VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Mechanical VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Mechanical VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Mechanical VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Office Hall VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Office Hall VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Office Hall VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Office Toilet VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Office Toilet VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Office Toilet VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Office VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Office VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Office VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Physical Therapy 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Physical Therapy 1 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Physical Therapy 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Physical Therapy 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Physical Therapy 2 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Physical Therapy 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Physical Therapy Toilet VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Physical Therapy Toilet VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Physical Therapy Toilet VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Storage 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Storage 1 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Storage 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Storage 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Storage 2 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Storage 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Treatment VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Treatment VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Treatment VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Undeveloped 1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Undeveloped 1 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Undeveloped 1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Undeveloped 2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Undeveloped 2 VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Undeveloped 2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Utility VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Utility VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Utility VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Floor 3 Work VAV Box": {
            "air_distribution_unit_outlet_node_name": "Floor 3 Work VAV Box Outlet Node Name",
            "air_terminal_name": "Floor 3 Work VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "NE Stair VAV Box": {
            "air_distribution_unit_outlet_node_name": "NE Stair VAV Box Outlet Node Name",
            "air_terminal_name": "NE Stair VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "NW Elevator VAV Box": {
            "air_distribution_unit_outlet_node_name": "NW Elevator VAV Box Outlet Node Name",
            "air_terminal_name": "NW Elevator VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "NW Stair VAV Box": {
            "air_distribution_unit_outlet_node_name": "NW Stair VAV Box Outlet Node Name",
            "air_terminal_name": "NW Stair VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "SW Stair VAV Box": {
            "air_distribution_unit_outlet_node_name": "SW Stair VAV Box Outlet Node Name",
            "air_terminal_name": "SW Stair VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 1 Anesthesia Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Anesthesia Inlet Nodes",
            "zone_air_node_name": "Floor 1 Anesthesia Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Anesthesia Equipment",
            "zone_name": "Floor 1 Anesthesia",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Anesthesia Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Bio Haz Inlet Nodes",
            "zone_air_node_name": "Floor 1 Bio Haz Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Bio Haz Equipment",
            "zone_name": "Floor 1 Bio Haz",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Bio Haz Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Cafe Inlet Nodes",
            "zone_air_node_name": "Floor 1 Cafe Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Cafe Equipment",
            "zone_name": "Floor 1 Cafe",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Cafe Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Clean Inlet Nodes",
            "zone_air_node_name": "Floor 1 Clean Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Clean Equipment",
            "zone_name": "Floor 1 Clean",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Clean Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Clean Work Inlet Nodes",
            "zone_air_node_name": "Floor 1 Clean Work Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Clean Work Equipment",
            "zone_name": "Floor 1 Clean Work",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Clean Work Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 6": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Dictation Inlet Nodes",
            "zone_air_node_name": "Floor 1 Dictation Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Dictation Equipment",
            "zone_name": "Floor 1 Dictation",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Dictation Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 7": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Dressing Room Inlet Nodes",
            "zone_air_node_name": "Floor 1 Dressing Room Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Dressing Room Equipment",
            "zone_name": "Floor 1 Dressing Room",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Dressing Room Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 8": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Electrical Room Inlet Nodes",
            "zone_air_node_name": "Floor 1 Electrical Room Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Electrical Room Equipment",
            "zone_name": "Floor 1 Electrical Room",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Electrical Room Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 9": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Elevator Pump Room Inlet Nodes",
            "zone_air_node_name": "Floor 1 Elevator Pump Room Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Elevator Pump Room Equipment",
            "zone_name": "Floor 1 Elevator Pump Room",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Elevator Pump Room Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 10": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Humid Inlet Nodes",
            "zone_air_node_name": "Floor 1 Humid Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Humid Equipment",
            "zone_name": "Floor 1 Humid",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Humid Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 11": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 IT Hall Inlet Nodes",
            "zone_air_node_name": "Floor 1 IT Hall Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 IT Hall Equipment",
            "zone_name": "Floor 1 IT Hall",
            "zone_return_air_node_or_nodelist_name": "Floor 1 IT Hall Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 12": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 IT Room Inlet Nodes",
            "zone_air_node_name": "Floor 1 IT Room Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 IT Room Equipment",
            "zone_name": "Floor 1 IT Room",
            "zone_return_air_node_or_nodelist_name": "Floor 1 IT Room Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 13": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Lobby Inlet Nodes",
            "zone_air_node_name": "Floor 1 Lobby Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Lobby Equipment",
            "zone_name": "Floor 1 Lobby",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Lobby Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 14": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Lobby Hall Inlet Nodes",
            "zone_air_node_name": "Floor 1 Lobby Hall Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Lobby Hall Equipment",
            "zone_name": "Floor 1 Lobby Hall",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Lobby Hall Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 15": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 1 Lobby Toilet Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Lobby Toilet Inlet Nodes",
            "zone_air_node_name": "Floor 1 Lobby Toilet Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Lobby Toilet Equipment",
            "zone_name": "Floor 1 Lobby Toilet",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Lobby Toilet Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 16": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Locker Room Inlet Nodes",
            "zone_air_node_name": "Floor 1 Locker Room Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Locker Room Equipment",
            "zone_name": "Floor 1 Locker Room",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Locker Room Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 17": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Locker Room Hall Inlet Nodes",
            "zone_air_node_name": "Floor 1 Locker Room Hall Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Locker Room Hall Equipment",
            "zone_name": "Floor 1 Locker Room Hall",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Locker Room Hall Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 18": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Lounge Inlet Nodes",
            "zone_air_node_name": "Floor 1 Lounge Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Lounge Equipment",
            "zone_name": "Floor 1 Lounge",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Lounge Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 19": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Med Gas Inlet Nodes",
            "zone_air_node_name": "Floor 1 Med Gas Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Med Gas Equipment",
            "zone_name": "Floor 1 Med Gas",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Med Gas Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 20": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 1 MRI Control Room Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 MRI Control Room Inlet Nodes",
            "zone_air_node_name": "Floor 1 MRI Control Room Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 MRI Control Room Equipment",
            "zone_name": "Floor 1 MRI Control Room",
            "zone_return_air_node_or_nodelist_name": "Floor 1 MRI Control Room Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 21": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 MRI Hall Inlet Nodes",
            "zone_air_node_name": "Floor 1 MRI Hall Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 MRI Hall Equipment",
            "zone_name": "Floor 1 MRI Hall",
            "zone_return_air_node_or_nodelist_name": "Floor 1 MRI Hall Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 22": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 1 MRI Room Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 MRI Room Inlet Nodes",
            "zone_air_node_name": "Floor 1 MRI Room Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 MRI Room Equipment",
            "zone_name": "Floor 1 MRI Room",
            "zone_return_air_node_or_nodelist_name": "Floor 1 MRI Room Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 23": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 1 MRI Toilet Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 MRI Toilet Inlet Nodes",
            "zone_air_node_name": "Floor 1 MRI Toilet Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 MRI Toilet Equipment",
            "zone_name": "Floor 1 MRI Toilet",
            "zone_return_air_node_or_nodelist_name": "Floor 1 MRI Toilet Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 24": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Nourishment Inlet Nodes",
            "zone_air_node_name": "Floor 1 Nourishment Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Nourishment Equipment",
            "zone_name": "Floor 1 Nourishment",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Nourishment Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 25": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Nurse Hall Inlet Nodes",
            "zone_air_node_name": "Floor 1 Nurse Hall Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Nurse Hall Equipment",
            "zone_name": "Floor 1 Nurse Hall",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Nurse Hall Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 26": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Nurse Janitor Inlet Nodes",
            "zone_air_node_name": "Floor 1 Nurse Janitor Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Nurse Janitor Equipment",
            "zone_name": "Floor 1 Nurse Janitor",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Nurse Janitor Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 27": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Nurse Station Inlet Nodes",
            "zone_air_node_name": "Floor 1 Nurse Station Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Nurse Station Equipment",
            "zone_name": "Floor 1 Nurse Station",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Nurse Station Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 28": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 1 Nurse Toilet Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Nurse Toilet Inlet Nodes",
            "zone_air_node_name": "Floor 1 Nurse Toilet Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Nurse Toilet Equipment",
            "zone_name": "Floor 1 Nurse Toilet",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Nurse Toilet Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 29": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Office Inlet Nodes",
            "zone_air_node_name": "Floor 1 Office Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Office Equipment",
            "zone_name": "Floor 1 Office",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Office Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 30": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Operating Room 1 Inlet Nodes",
            "zone_air_node_name": "Floor 1 Operating Room 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Operating Room 1 Equipment",
            "zone_name": "Floor 1 Operating Room 1",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Operating Room 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 31": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Operating Room 2 Inlet Nodes",
            "zone_air_node_name": "Floor 1 Operating Room 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Operating Room 2 Equipment",
            "zone_name": "Floor 1 Operating Room 2",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Operating Room 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 32": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Operating Room 3 Inlet Nodes",
            "zone_air_node_name": "Floor 1 Operating Room 3 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Operating Room 3 Equipment",
            "zone_name": "Floor 1 Operating Room 3",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Operating Room 3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 33": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 PACU Inlet Nodes",
            "zone_air_node_name": "Floor 1 PACU Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 PACU Equipment",
            "zone_name": "Floor 1 PACU",
            "zone_return_air_node_or_nodelist_name": "Floor 1 PACU Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 34": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Pre-Op Hall Inlet Nodes",
            "zone_air_node_name": "Floor 1 Pre-Op Hall Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Pre-Op Hall Equipment",
            "zone_name": "Floor 1 Pre-Op Hall",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Pre-Op Hall Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 35": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Pre-Op Room 1 Inlet Nodes",
            "zone_air_node_name": "Floor 1 Pre-Op Room 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Pre-Op Room 1 Equipment",
            "zone_name": "Floor 1 Pre-Op Room 1",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Pre-Op Room 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 36": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Pre-Op Room 2 Inlet Nodes",
            "zone_air_node_name": "Floor 1 Pre-Op Room 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Pre-Op Room 2 Equipment",
            "zone_name": "Floor 1 Pre-Op Room 2",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Pre-Op Room 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 37": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 1 Pre-Op Toilet Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Pre-Op Toilet Inlet Nodes",
            "zone_air_node_name": "Floor 1 Pre-Op Toilet Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Pre-Op Toilet Equipment",
            "zone_name": "Floor 1 Pre-Op Toilet",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Pre-Op Toilet Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 38": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Procedure Room Inlet Nodes",
            "zone_air_node_name": "Floor 1 Procedure Room Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Procedure Room Equipment",
            "zone_name": "Floor 1 Procedure Room",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Procedure Room Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 39": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Reception Inlet Nodes",
            "zone_air_node_name": "Floor 1 Reception Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Reception Equipment",
            "zone_name": "Floor 1 Reception",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Reception Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 40": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Reception Hall Inlet Nodes",
            "zone_air_node_name": "Floor 1 Reception Hall Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Reception Hall Equipment",
            "zone_name": "Floor 1 Reception Hall",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Reception Hall Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 41": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Recovery Room Inlet Nodes",
            "zone_air_node_name": "Floor 1 Recovery Room Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Recovery Room Equipment",
            "zone_name": "Floor 1 Recovery Room",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Recovery Room Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 42": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Scheduling Inlet Nodes",
            "zone_air_node_name": "Floor 1 Scheduling Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Scheduling Equipment",
            "zone_name": "Floor 1 Scheduling",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Scheduling Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 43": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Scrub Inlet Nodes",
            "zone_air_node_name": "Floor 1 Scrub Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Scrub Equipment",
            "zone_name": "Floor 1 Scrub",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Scrub Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 44": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 1 Soil Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Soil Inlet Nodes",
            "zone_air_node_name": "Floor 1 Soil Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Soil Equipment",
            "zone_name": "Floor 1 Soil",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Soil Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 45": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 1 Soil Hold Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Soil Hold Inlet Nodes",
            "zone_air_node_name": "Floor 1 Soil Hold Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Soil Hold Equipment",
            "zone_name": "Floor 1 Soil Hold",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Soil Hold Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 46": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 1 Soil Work Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Soil Work Inlet Nodes",
            "zone_air_node_name": "Floor 1 Soil Work Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Soil Work Equipment",
            "zone_name": "Floor 1 Soil Work",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Soil Work Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 47": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Step Down Inlet Nodes",
            "zone_air_node_name": "Floor 1 Step Down Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Step Down Equipment",
            "zone_name": "Floor 1 Step Down",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Step Down Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 48": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Sterile Hall Inlet Nodes",
            "zone_air_node_name": "Floor 1 Sterile Hall Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Sterile Hall Equipment",
            "zone_name": "Floor 1 Sterile Hall",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Sterile Hall Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 49": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Sterile Storage Inlet Nodes",
            "zone_air_node_name": "Floor 1 Sterile Storage Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Sterile Storage Equipment",
            "zone_name": "Floor 1 Sterile Storage",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Sterile Storage Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 50": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Storage Inlet Nodes",
            "zone_air_node_name": "Floor 1 Storage Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Storage Equipment",
            "zone_name": "Floor 1 Storage",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Storage Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 51": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Sub-Sterile Inlet Nodes",
            "zone_air_node_name": "Floor 1 Sub-Sterile Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Sub-Sterile Equipment",
            "zone_name": "Floor 1 Sub-Sterile",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Sub-Sterile Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 52": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Utility Hall Inlet Nodes",
            "zone_air_node_name": "Floor 1 Utility Hall Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Utility Hall Equipment",
            "zone_name": "Floor 1 Utility Hall",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Utility Hall Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 53": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Utility Janitor Inlet Nodes",
            "zone_air_node_name": "Floor 1 Utility Janitor Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Utility Janitor Equipment",
            "zone_name": "Floor 1 Utility Janitor",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Utility Janitor Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 54": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Utility Room Inlet Nodes",
            "zone_air_node_name": "Floor 1 Utility Room Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Utility Room Equipment",
            "zone_name": "Floor 1 Utility Room",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Utility Room Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 55": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 1 Vestibule Inlet Nodes",
            "zone_air_node_name": "Floor 1 Vestibule Air Node",
            "zone_conditioning_equipment_list_name": "Floor 1 Vestibule Equipment",
            "zone_name": "Floor 1 Vestibule",
            "zone_return_air_node_or_nodelist_name": "Floor 1 Vestibule Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 56": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Conference Inlet Nodes",
            "zone_air_node_name": "Floor 2 Conference Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Conference Equipment",
            "zone_name": "Floor 2 Conference",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Conference Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 57": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 2 Conference Toilet Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Conference Toilet Inlet Nodes",
            "zone_air_node_name": "Floor 2 Conference Toilet Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Conference Toilet Equipment",
            "zone_name": "Floor 2 Conference Toilet",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Conference Toilet Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 58": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Dictation Inlet Nodes",
            "zone_air_node_name": "Floor 2 Dictation Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Dictation Equipment",
            "zone_name": "Floor 2 Dictation",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Dictation Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 59": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Exam 1 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Exam 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Exam 1 Equipment",
            "zone_name": "Floor 2 Exam 1",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Exam 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 60": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Exam 2 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Exam 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Exam 2 Equipment",
            "zone_name": "Floor 2 Exam 2",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Exam 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 61": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Exam 3 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Exam 3 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Exam 3 Equipment",
            "zone_name": "Floor 2 Exam 3",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Exam 3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 62": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Exam 4 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Exam 4 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Exam 4 Equipment",
            "zone_name": "Floor 2 Exam 4",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Exam 4 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 63": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Exam 5 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Exam 5 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Exam 5 Equipment",
            "zone_name": "Floor 2 Exam 5",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Exam 5 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 64": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Exam 6 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Exam 6 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Exam 6 Equipment",
            "zone_name": "Floor 2 Exam 6",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Exam 6 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 65": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Exam 7 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Exam 7 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Exam 7 Equipment",
            "zone_name": "Floor 2 Exam 7",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Exam 7 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 66": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Exam 8 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Exam 8 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Exam 8 Equipment",
            "zone_name": "Floor 2 Exam 8",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Exam 8 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 67": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Exam 9 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Exam 9 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Exam 9 Equipment",
            "zone_name": "Floor 2 Exam 9",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Exam 9 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 68": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Exam Hall 1 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Exam Hall 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Exam Hall 1 Equipment",
            "zone_name": "Floor 2 Exam Hall 1",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Exam Hall 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 69": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Exam Hall 2 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Exam Hall 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Exam Hall 2 Equipment",
            "zone_name": "Floor 2 Exam Hall 2",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Exam Hall 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 70": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Exam Hall 3 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Exam Hall 3 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Exam Hall 3 Equipment",
            "zone_name": "Floor 2 Exam Hall 3",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Exam Hall 3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 71": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Exam Hall 4 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Exam Hall 4 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Exam Hall 4 Equipment",
            "zone_name": "Floor 2 Exam Hall 4",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Exam Hall 4 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 72": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Exam Hall 5 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Exam Hall 5 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Exam Hall 5 Equipment",
            "zone_name": "Floor 2 Exam Hall 5",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Exam Hall 5 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 73": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Exam Hall 6 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Exam Hall 6 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Exam Hall 6 Equipment",
            "zone_name": "Floor 2 Exam Hall 6",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Exam Hall 6 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 74": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Janitor Inlet Nodes",
            "zone_air_node_name": "Floor 2 Janitor Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Janitor Equipment",
            "zone_name": "Floor 2 Janitor",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Janitor Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 75": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Lounge Inlet Nodes",
            "zone_air_node_name": "Floor 2 Lounge Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Lounge Equipment",
            "zone_name": "Floor 2 Lounge",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Lounge Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 76": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Nurse Station 1 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Nurse Station 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Nurse Station 1 Equipment",
            "zone_name": "Floor 2 Nurse Station 1",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Nurse Station 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 77": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Nurse Station 2 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Nurse Station 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Nurse Station 2 Equipment",
            "zone_name": "Floor 2 Nurse Station 2",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Nurse Station 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 78": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Office Inlet Nodes",
            "zone_air_node_name": "Floor 2 Office Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Office Equipment",
            "zone_name": "Floor 2 Office",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Office Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 79": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Office Hall Inlet Nodes",
            "zone_air_node_name": "Floor 2 Office Hall Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Office Hall Equipment",
            "zone_name": "Floor 2 Office Hall",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Office Hall Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 80": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Reception Inlet Nodes",
            "zone_air_node_name": "Floor 2 Reception Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Reception Equipment",
            "zone_name": "Floor 2 Reception",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Reception Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 81": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Reception Hall Inlet Nodes",
            "zone_air_node_name": "Floor 2 Reception Hall Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Reception Hall Equipment",
            "zone_name": "Floor 2 Reception Hall",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Reception Hall Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 82": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 2 Reception Toilet Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Reception Toilet Inlet Nodes",
            "zone_air_node_name": "Floor 2 Reception Toilet Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Reception Toilet Equipment",
            "zone_name": "Floor 2 Reception Toilet",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Reception Toilet Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 83": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Scheduling 1 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Scheduling 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Scheduling 1 Equipment",
            "zone_name": "Floor 2 Scheduling 1",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Scheduling 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 84": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Scheduling 2 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Scheduling 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Scheduling 2 Equipment",
            "zone_name": "Floor 2 Scheduling 2",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Scheduling 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 85": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Storage 1 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Storage 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Storage 1 Equipment",
            "zone_name": "Floor 2 Storage 1",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Storage 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 86": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Storage 2 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Storage 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Storage 2 Equipment",
            "zone_name": "Floor 2 Storage 2",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Storage 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 87": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Storage 3 Inlet Nodes",
            "zone_air_node_name": "Floor 2 Storage 3 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Storage 3 Equipment",
            "zone_name": "Floor 2 Storage 3",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Storage 3 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 88": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Utility Inlet Nodes",
            "zone_air_node_name": "Floor 2 Utility Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Utility Equipment",
            "zone_name": "Floor 2 Utility",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Utility Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 89": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Work Inlet Nodes",
            "zone_air_node_name": "Floor 2 Work Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Work Equipment",
            "zone_name": "Floor 2 Work",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Work Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 90": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Work Hall Inlet Nodes",
            "zone_air_node_name": "Floor 2 Work Hall Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Work Hall Equipment",
            "zone_name": "Floor 2 Work Hall",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Work Hall Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 91": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 2 Work Toilet Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 Work Toilet Inlet Nodes",
            "zone_air_node_name": "Floor 2 Work Toilet Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 Work Toilet Equipment",
            "zone_name": "Floor 2 Work Toilet",
            "zone_return_air_node_or_nodelist_name": "Floor 2 Work Toilet Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 92": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 2 X-Ray Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 2 X-Ray Inlet Nodes",
            "zone_air_node_name": "Floor 2 X-Ray Air Node",
            "zone_conditioning_equipment_list_name": "Floor 2 X-Ray Equipment",
            "zone_name": "Floor 2 X-Ray",
            "zone_return_air_node_or_nodelist_name": "Floor 2 X-Ray Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 93": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Dressing Room Inlet Nodes",
            "zone_air_node_name": "Floor 3 Dressing Room Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Dressing Room Equipment",
            "zone_name": "Floor 3 Dressing Room",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Dressing Room Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 94": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Elevator Hall Inlet Nodes",
            "zone_air_node_name": "Floor 3 Elevator Hall Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Elevator Hall Equipment",
            "zone_name": "Floor 3 Elevator Hall",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Elevator Hall Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 95": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Humid Inlet Nodes",
            "zone_air_node_name": "Floor 3 Humid Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Humid Equipment",
            "zone_name": "Floor 3 Humid",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Humid Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 96": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Janitor Inlet Nodes",
            "zone_air_node_name": "Floor 3 Janitor Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Janitor Equipment",
            "zone_name": "Floor 3 Janitor",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Janitor Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 97": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Locker Inlet Nodes",
            "zone_air_node_name": "Floor 3 Locker Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Locker Equipment",
            "zone_name": "Floor 3 Locker",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Locker Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 98": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Lounge Inlet Nodes",
            "zone_air_node_name": "Floor 3 Lounge Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Lounge Equipment",
            "zone_name": "Floor 3 Lounge",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Lounge Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 99": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 3 Lounge Toilet Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Lounge Toilet Inlet Nodes",
            "zone_air_node_name": "Floor 3 Lounge Toilet Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Lounge Toilet Equipment",
            "zone_name": "Floor 3 Lounge Toilet",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Lounge Toilet Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 100": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Mechanical Inlet Nodes",
            "zone_air_node_name": "Floor 3 Mechanical Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Mechanical Equipment",
            "zone_name": "Floor 3 Mechanical",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Mechanical Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 101": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Mechanical Hall Inlet Nodes",
            "zone_air_node_name": "Floor 3 Mechanical Hall Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Mechanical Hall Equipment",
            "zone_name": "Floor 3 Mechanical Hall",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Mechanical Hall Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 102": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Office Inlet Nodes",
            "zone_air_node_name": "Floor 3 Office Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Office Equipment",
            "zone_name": "Floor 3 Office",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Office Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 103": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Office Hall Inlet Nodes",
            "zone_air_node_name": "Floor 3 Office Hall Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Office Hall Equipment",
            "zone_name": "Floor 3 Office Hall",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Office Hall Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 104": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 3 Office Toilet Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Office Toilet Inlet Nodes",
            "zone_air_node_name": "Floor 3 Office Toilet Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Office Toilet Equipment",
            "zone_name": "Floor 3 Office Toilet",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Office Toilet Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 105": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Physical Therapy 1 Inlet Nodes",
            "zone_air_node_name": "Floor 3 Physical Therapy 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Physical Therapy 1 Equipment",
            "zone_name": "Floor 3 Physical Therapy 1",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Physical Therapy 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 106": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Physical Therapy 2 Inlet Nodes",
            "zone_air_node_name": "Floor 3 Physical Therapy 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Physical Therapy 2 Equipment",
            "zone_name": "Floor 3 Physical Therapy 2",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Physical Therapy 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 107": {
            "zone_air_exhaust_node_or_nodelist_name": "Floor 3 Physical Therapy Toilet Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Physical Therapy Toilet Inlet Nodes",
            "zone_air_node_name": "Floor 3 Physical Therapy Toilet Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Physical Therapy Toilet Equipment",
            "zone_name": "Floor 3 Physical Therapy Toilet",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Physical Therapy Toilet Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 108": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Storage 1 Inlet Nodes",
            "zone_air_node_name": "Floor 3 Storage 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Storage 1 Equipment",
            "zone_name": "Floor 3 Storage 1",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Storage 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 109": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Storage 2 Inlet Nodes",
            "zone_air_node_name": "Floor 3 Storage 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Storage 2 Equipment",
            "zone_name": "Floor 3 Storage 2",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Storage 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 110": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Treatment Inlet Nodes",
            "zone_air_node_name": "Floor 3 Treatment Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Treatment Equipment",
            "zone_name": "Floor 3 Treatment",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Treatment Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 111": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Undeveloped 1 Inlet Nodes",
            "zone_air_node_name": "Floor 3 Undeveloped 1 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Undeveloped 1 Equipment",
            "zone_name": "Floor 3 Undeveloped 1",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Undeveloped 1 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 112": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Undeveloped 2 Inlet Nodes",
            "zone_air_node_name": "Floor 3 Undeveloped 2 Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Undeveloped 2 Equipment",
            "zone_name": "Floor 3 Undeveloped 2",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Undeveloped 2 Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 113": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Utility Inlet Nodes",
            "zone_air_node_name": "Floor 3 Utility Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Utility Equipment",
            "zone_name": "Floor 3 Utility",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Utility Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 114": {
            "zone_air_inlet_node_or_nodelist_name": "Floor 3 Work Inlet Nodes",
            "zone_air_node_name": "Floor 3 Work Air Node",
            "zone_conditioning_equipment_list_name": "Floor 3 Work Equipment",
            "zone_name": "Floor 3 Work",
            "zone_return_air_node_or_nodelist_name": "Floor 3 Work Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 115": {
            "zone_air_inlet_node_or_nodelist_name": "NE Stair Inlet Nodes",
            "zone_air_node_name": "NE Stair Air Node",
            "zone_conditioning_equipment_list_name": "NE Stair Equipment",
            "zone_name": "NE Stair",
            "zone_return_air_node_or_nodelist_name": "NE Stair Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 116": {
            "zone_air_inlet_node_or_nodelist_name": "NW Elevator Inlet Nodes",
            "zone_air_node_name": "NW Elevator Air Node",
            "zone_conditioning_equipment_list_name": "NW Elevator Equipment",
            "zone_name": "NW Elevator",
            "zone_return_air_node_or_nodelist_name": "NW Elevator Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 117": {
            "zone_air_inlet_node_or_nodelist_name": "NW Stair Inlet Nodes",
            "zone_air_node_name": "NW Stair Air Node",
            "zone_conditioning_equipment_list_name": "NW Stair Equipment",
            "zone_name": "NW Stair",
            "zone_return_air_node_or_nodelist_name": "NW Stair Return Air Node Name"
        },
        "ZoneHVAC:EquipmentConnections 118": {
            "zone_air_inlet_node_or_nodelist_name": "SW Stair Inlet Nodes",
            "zone_air_node_name": "SW Stair Air Node",
            "zone_conditioning_equipment_list_name": "SW Stair Equipment",
            "zone_name": "SW Stair",
            "zone_return_air_node_or_nodelist_name": "SW Stair Return Air Node Name"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Floor 1 Anesthesia Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Anesthesia VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Anesthesia Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Bio Haz Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Bio Haz VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Cafe Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Cafe VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Clean Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Clean VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Clean Work Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Clean Work VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Dictation Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Dictation VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Dressing Room Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Dressing Room VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Electrical Room Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Electrical Room VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Elevator Pump Room Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Elevator Pump Room VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Humid Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Humid VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 IT Hall Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 IT Hall VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 IT Room Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 IT Room VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Lobby Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Lobby VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Lobby Hall Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Lobby Hall VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Lobby Toilet Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Lobby Toilet VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Lobby Toilet Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Locker Room Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Locker Room VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Locker Room Hall Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Locker Room Hall VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Lounge Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Lounge VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 MRI Control Room Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 MRI Control Room VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 MRI Control Room Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 MRI Hall Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 MRI Hall VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 MRI Room Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 MRI Room VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 MRI Room Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 MRI Toilet Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 MRI Toilet VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 MRI Toilet Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Med Gas Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Med Gas VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Nourishment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Nourishment VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Nurse Hall Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Nurse Hall VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Nurse Janitor Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Nurse Janitor VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Nurse Station Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Nurse Station VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Nurse Toilet Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Nurse Toilet VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Nurse Toilet Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Office Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Office VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Operating Room 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Operating Room 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Operating Room 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Operating Room 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Operating Room 3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Operating Room 3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 PACU Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 PACU VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Pre-Op Hall Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Pre-Op Hall VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Pre-Op Room 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Pre-Op Room 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Pre-Op Room 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Pre-Op Room 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Pre-Op Toilet Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Pre-Op Toilet VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Pre-Op Toilet Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Procedure Room Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Procedure Room VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Reception Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Reception VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Reception Hall Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Reception Hall VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Recovery Room Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Recovery Room VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Scheduling Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Scheduling VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Scrub Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Scrub VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Soil Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Soil VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Soil Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Soil Hold Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Soil Hold VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Soil Hold Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Soil Work Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Soil Work VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 1 Soil Work Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Step Down Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Step Down VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Sterile Hall Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Sterile Hall VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Sterile Storage Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Sterile Storage VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Storage Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Storage VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Sub-Sterile Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Sub-Sterile VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Utility Hall Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Utility Hall VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Utility Janitor Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Utility Janitor VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Utility Room Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Utility Room VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 1 Vestibule Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 1 Vestibule VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Conference Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Conference VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Conference Toilet Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Conference Toilet VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Conference Toilet Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Dictation Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Dictation VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Exam 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Exam 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Exam 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Exam 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Exam 3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Exam 3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Exam 4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Exam 4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Exam 5 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Exam 5 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Exam 6 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Exam 6 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Exam 7 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Exam 7 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Exam 8 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Exam 8 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Exam 9 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Exam 9 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Exam Hall 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Exam Hall 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Exam Hall 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Exam Hall 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Exam Hall 3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Exam Hall 3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Exam Hall 4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Exam Hall 4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Exam Hall 5 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Exam Hall 5 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Exam Hall 6 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Exam Hall 6 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Janitor Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Janitor VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Lounge Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Lounge VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Nurse Station 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Nurse Station 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Nurse Station 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Nurse Station 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Office Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Office VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Office Hall Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Office Hall VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Reception Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Reception VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Reception Hall Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Reception Hall VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Reception Toilet Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Reception Toilet VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Reception Toilet Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Scheduling 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Scheduling 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Scheduling 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Scheduling 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Storage 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Storage 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Storage 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Storage 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Storage 3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Storage 3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Utility Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Utility VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Work Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Work VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Work Hall Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Work Hall VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 Work Toilet Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 Work Toilet VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 Work Toilet Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 2 X-Ray Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 2 X-Ray VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 2 X-Ray Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Dressing Room Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Dressing Room VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Elevator Hall Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Elevator Hall VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Humid Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Humid VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Janitor Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Janitor VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Locker Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Locker VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Lounge Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Lounge VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Lounge Toilet Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Lounge Toilet VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 3 Lounge Toilet Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Mechanical Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Mechanical VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Mechanical Hall Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Mechanical Hall VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Office Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Office VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Office Hall Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Office Hall VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Office Toilet Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Office Toilet VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 3 Office Toilet Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Physical Therapy 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Physical Therapy 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Physical Therapy 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Physical Therapy 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Physical Therapy Toilet Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Physical Therapy Toilet VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Floor 3 Physical Therapy Toilet Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Storage 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Storage 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Storage 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Storage 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Treatment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Treatment VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Undeveloped 1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Undeveloped 1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Undeveloped 2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Undeveloped 2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Utility Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Utility VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Floor 3 Work Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Floor 3 Work VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "NE Stair Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "NE Stair VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "NW Elevator Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "NW Elevator VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "NW Stair Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "NW Stair VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SW Stair Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SW Stair VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "Floor 1 Anesthesia_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Anesthesia"
        },
        "Floor 1 Cafe_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Cafe"
        },
        "Floor 1 Dressing Room_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Dressing Room"
        },
        "Floor 1 Electrical Room_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Electrical Room"
        },
        "Floor 1 Elevator Pump Room_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Elevator Pump Room"
        },
        "Floor 1 Lobby Toilet_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Lobby Toilet"
        },
        "Floor 1 Lobby_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Lobby"
        },
        "Floor 1 Locker Room_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Locker Room"
        },
        "Floor 1 MRI Toilet_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 MRI Toilet"
        },
        "Floor 1 Med Gas_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000414373568,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Med Gas"
        },
        "Floor 1 Operating Room 1_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Operating Room 1"
        },
        "Floor 1 Operating Room 2_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Operating Room 2"
        },
        "Floor 1 Pre-Op Room 1_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Pre-Op Room 1"
        },
        "Floor 1 Pre-Op Toilet_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Pre-Op Toilet"
        },
        "Floor 1 Procedure Room_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Procedure Room"
        },
        "Floor 1 Reception_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Reception"
        },
        "Floor 1 Recovery Room_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Recovery Room"
        },
        "Floor 1 Scheduling_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Scheduling"
        },
        "Floor 1 Step Down_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Step Down"
        },
        "Floor 1 Storage_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00023128224,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Storage"
        },
        "Floor 1 Sub-Sterile_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Sub-Sterile"
        },
        "Floor 1 Utility Hall_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00031605728,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Utility Hall"
        },
        "Floor 1 Utility Room_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Utility Room"
        },
        "Floor 1 Vestibule_Door_Infiltration": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.776824762,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_Door_Opening_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Vestibule"
        },
        "Floor 1 Vestibule_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Vestibule"
        },
        "Floor 2 Conference_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Conference"
        },
        "Floor 2 Exam 1_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Exam 1"
        },
        "Floor 2 Exam 2_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Exam 2"
        },
        "Floor 2 Exam 3_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Exam 3"
        },
        "Floor 2 Exam 4_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Exam 4"
        },
        "Floor 2 Exam 5_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Exam 5"
        },
        "Floor 2 Exam 6_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Exam 6"
        },
        "Floor 2 Exam 7_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Exam 7"
        },
        "Floor 2 Exam 8_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Exam 8"
        },
        "Floor 2 Exam 9_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Exam 9"
        },
        "Floor 2 Janitor_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Janitor"
        },
        "Floor 2 Office_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Office"
        },
        "Floor 2 Reception_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Reception"
        },
        "Floor 2 Utility_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Utility"
        },
        "Floor 2 Work Toilet_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Work Toilet"
        },
        "Floor 2 Work_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Work"
        },
        "Floor 3 Dressing Room_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Dressing Room"
        },
        "Floor 3 Elevator Hall_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 5.6896e-06,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Elevator Hall"
        },
        "Floor 3 Humid_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Humid"
        },
        "Floor 3 Janitor_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000108614464,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Janitor"
        },
        "Floor 3 Locker_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Locker"
        },
        "Floor 3 Lounge Toilet_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 3.1235904e-05,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Lounge Toilet"
        },
        "Floor 3 Lounge_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 1.5589504e-05,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Lounge"
        },
        "Floor 3 Mechanical Hall_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Mechanical Hall"
        },
        "Floor 3 Mechanical_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 3.5389312e-05,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Mechanical"
        },
        "Floor 3 Office Hall_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 3.755136e-06,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Office Hall"
        },
        "Floor 3 Office Toilet_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 5.319776e-05,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Office Toilet"
        },
        "Floor 3 Office_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 1.2574016e-05,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Office"
        },
        "Floor 3 Physical Therapy 1_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 3.2601408e-05,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Physical Therapy 1"
        },
        "Floor 3 Physical Therapy 2_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Physical Therapy 2"
        },
        "Floor 3 Physical Therapy Toilet_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Physical Therapy Toilet"
        },
        "Floor 3 Storage 1_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Storage 1"
        },
        "Floor 3 Storage 2_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Storage 2"
        },
        "Floor 3 Treatment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Treatment"
        },
        "Floor 3 Undeveloped 1_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 1.6272256e-05,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Undeveloped 1"
        },
        "Floor 3 Undeveloped 2_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 2.4579072e-05,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Undeveloped 2"
        },
        "Floor 3 Utility_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Utility"
        },
        "Floor 3 Work_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 3.5389312e-05,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Work"
        },
        "NE Stair_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000209035904,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "NE Stair"
        },
        "NW Elevator_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000198908416,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "NW Elevator"
        },
        "NW Stair_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000208979008,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "NW Stair"
        },
        "SW Stair_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000208979008,
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "SW Stair"
        }
    }
}