{
    "AirLoopHVAC": {
        "DOAS VAV System": {
            "availability_manager_list_name": "DOAS VAV System 1Availability Manager List",
            "branch_list_name": "DOAS VAV System Supply Branches",
            "controller_list_name": "DOAS VAV System Controllers",
            "demand_side_inlet_node_names": "DOAS VAV System Demand Inlet Nodes",
            "demand_side_outlet_node_name": "Node 4",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Node 1",
            "supply_side_outlet_node_names": "DOAS VAV System Supply Outlet Nodes"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "DOAS VAV System Controllers": {
            "controller_1_name": "Controller Water Coil 2",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "Controller Water Coil 1",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "VAV OA System Controller List": {
            "controller_1_name": "Controller Outdoor Air",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "VAV OA System": {
            "controller_list_name": "VAV OA System Controller List",
            "outdoor_air_equipment_list_name": "VAV OA System Equipment List"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "VAV OA System Equipment List": {
            "component_1_name": "HeatRecoveryHEX 1",
            "component_1_object_type": "HeatExchanger:AirToAir:SensibleAndLatent",
            "component_2_name": "VAV OA System Outdoor Air Mixer",
            "component_2_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "DOAS VAV System Return Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Mixer 1",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Node 4"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "DOAS VAV System Node 3 Supply Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Splitter 1",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Node 3"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "Air Loop HVAC Zone Mixer 1": {
            "nodes": [
                {
                    "inlet_node_name": "Node 61"
                },
                {
                    "inlet_node_name": "Node 64"
                },
                {
                    "inlet_node_name": "Node 67"
                },
                {
                    "inlet_node_name": "Node 70"
                },
                {
                    "inlet_node_name": "Node 73"
                }
            ],
            "outlet_node_name": "Node 4"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "Air Loop HVAC Zone Splitter 1": {
            "inlet_node_name": "Node 3",
            "nodes": [
                {
                    "outlet_node_name": "Node 62"
                },
                {
                    "outlet_node_name": "Node 65"
                },
                {
                    "outlet_node_name": "Node 68"
                },
                {
                    "outlet_node_name": "Node 71"
                },
                {
                    "outlet_node_name": "Node 74"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:VAV:NoReheat": {
        "SPACE1-1 Thermal Zone VAV NoReheat AT": {
            "air_inlet_node_name": "Node 65",
            "air_outlet_node_name": "Node 63",
            "availability_schedule_name": "Always On Discrete",
            "constant_minimum_air_flow_fraction": "Autosize",
            "maximum_air_flow_rate": "Autosize",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "SPACE2-1 Thermal Zone VAV NoReheat AT": {
            "air_inlet_node_name": "Node 71",
            "air_outlet_node_name": "Node 69",
            "availability_schedule_name": "Always On Discrete",
            "constant_minimum_air_flow_fraction": "Autosize",
            "maximum_air_flow_rate": "Autosize",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "SPACE3-1 Thermal Zone VAV NoReheat AT": {
            "air_inlet_node_name": "Node 68",
            "air_outlet_node_name": "Node 66",
            "availability_schedule_name": "Always On Discrete",
            "constant_minimum_air_flow_fraction": "Autosize",
            "maximum_air_flow_rate": "Autosize",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "SPACE4-1 Thermal Zone VAV NoReheat AT": {
            "air_inlet_node_name": "Node 62",
            "air_outlet_node_name": "Node 5",
            "availability_schedule_name": "Always On Discrete",
            "constant_minimum_air_flow_fraction": "Autosize",
            "maximum_air_flow_rate": "Autosize",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "SPACE5-1 Thermal Zone VAV NoReheat AT": {
            "air_inlet_node_name": "Node 74",
            "air_outlet_node_name": "Node 72",
            "availability_schedule_name": "Always On Discrete",
            "constant_minimum_air_flow_fraction": "Autosize",
            "maximum_air_flow_rate": "Autosize",
            "zone_minimum_air_flow_input_method": "Constant"
        }
    },
    "AvailabilityManager:Scheduled": {
        "DOAS VAV System Availability Manager": {
            "schedule_name": "Always On Discrete"
        },
        "VAV OA System Availability Manager": {
            "schedule_name": "Always On Discrete"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "DOAS VAV System 1Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "DOAS VAV System Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "VAV OA System Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "VAV OA System Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Boiler:HotWater": {
        "Hot Water Boiler": {
            "boiler_flow_mode": "ConstantFlow",
            "boiler_water_inlet_node_name": "Node 15",
            "boiler_water_outlet_node_name": "Node 20",
            "design_water_flow_rate": "Autosize",
            "efficiency_curve_temperature_evaluation_variable": "LeavingBoiler",
            "end_use_subcategory": "General",
            "fuel_type": "NaturalGas",
            "maximum_part_load_ratio": 1,
            "minimum_part_load_ratio": 0,
            "nominal_capacity": "Autosize",
            "nominal_thermal_efficiency": 0.8,
            "normalized_boiler_efficiency_curve_name": "Boiler Efficiency",
            "optimum_part_load_ratio": 1,
            "parasitic_electric_load": 0,
            "sizing_factor": 1,
            "water_outlet_upper_temperature_limit": 99
        }
    },
    "Branch": {
        "Chilled Water Loop Demand Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 34",
                    "component_name": "DOAS Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Node 42"
                }
            ]
        },
        "Chilled Water Loop Demand Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Node 43",
                    "component_name": "Pipe Adiabatic 5",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 44"
                }
            ]
        },
        "Chilled Water Loop Demand Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Node 79",
                    "component_name": "SPACE4-1 Thermal Zone FCU Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Node 80"
                }
            ]
        },
        "Chilled Water Loop Demand Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "Node 85",
                    "component_name": "SPACE1-1 Thermal Zone FCU Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Node 86"
                }
            ]
        },
        "Chilled Water Loop Demand Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "Node 91",
                    "component_name": "SPACE3-1 Thermal Zone FCU Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Node 92"
                }
            ]
        },
        "Chilled Water Loop Demand Branch 6": {
            "components": [
                {
                    "component_inlet_node_name": "Node 97",
                    "component_name": "SPACE2-1 Thermal Zone FCU Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Node 98"
                }
            ]
        },
        "Chilled Water Loop Demand Branch 7": {
            "components": [
                {
                    "component_inlet_node_name": "Node 103",
                    "component_name": "SPACE5-1 Thermal Zone FCU Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Node 104"
                }
            ]
        },
        "Chilled Water Loop Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chilled Water Loop Demand Bypass Pipe Inlet Node",
                    "component_name": "Chilled Water Loop Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chilled Water Loop Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "Chilled Water Loop Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 32",
                    "component_name": "CW Demand Side Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 40"
                }
            ]
        },
        "Chilled Water Loop Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 41",
                    "component_name": "CW Demand Side Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 33"
                }
            ]
        },
        "Chilled Water Loop Supply Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 36",
                    "component_name": "Pipe Adiabatic 4",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 37"
                }
            ]
        },
        "Chilled Water Loop Supply Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Node 38",
                    "component_name": "Chiller Electric EIR",
                    "component_object_type": "Chiller:Electric:EIR",
                    "component_outlet_node_name": "Node 31"
                }
            ]
        },
        "Chilled Water Loop Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 29",
                    "component_name": "CW CIRC Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Node 39"
                }
            ]
        },
        "Chilled Water Loop Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 35",
                    "component_name": "CW Supply Side Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 30"
                }
            ]
        },
        "Condenser Water Loop Demand Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 50",
                    "component_name": "Chiller Electric EIR",
                    "component_object_type": "Chiller:Electric:EIR",
                    "component_outlet_node_name": "Node 56"
                }
            ]
        },
        "Condenser Water Loop Demand Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Node 57",
                    "component_name": "Pipe Adiabatic 7",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 58"
                }
            ]
        },
        "Condenser Water Loop Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Water Loop Demand Bypass Pipe Inlet Node",
                    "component_name": "Condenser Water Loop Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Water Loop Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "Condenser Water Loop Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 48",
                    "component_name": "CNDW Demand Side Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 59"
                }
            ]
        },
        "Condenser Water Loop Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 60",
                    "component_name": "CNDW Demand Side Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 49"
                }
            ]
        },
        "Condenser Water Loop Supply Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 52",
                    "component_name": "Cooling Tower SS",
                    "component_object_type": "CoolingTower:SingleSpeed",
                    "component_outlet_node_name": "Node 47"
                }
            ]
        },
        "Condenser Water Loop Supply Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Node 51",
                    "component_name": "Pipe Adiabatic 6",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 53"
                }
            ]
        },
        "Condenser Water Loop Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 45",
                    "component_name": "CNDW CIRC Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Node 55"
                }
            ]
        },
        "Condenser Water Loop Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 54",
                    "component_name": "CNDW Supply Side Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 46"
                }
            ]
        },
        "DOAS VAV System Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 1",
                    "component_name": "VAV OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Node 8"
                },
                {
                    "component_inlet_node_name": "Node 8",
                    "component_name": "DOAS Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Node 11"
                },
                {
                    "component_inlet_node_name": "Node 11",
                    "component_name": "DOAS Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 12"
                },
                {
                    "component_inlet_node_name": "Node 12",
                    "component_name": "DOAS System Supply Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "Node 2"
                }
            ]
        },
        "Hot Water Loop Demand Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 18",
                    "component_name": "DOAS Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 26"
                }
            ]
        },
        "Hot Water Loop Demand Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Node 27",
                    "component_name": "Pipe Adiabatic 3",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 28"
                }
            ]
        },
        "Hot Water Loop Demand Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Node 77",
                    "component_name": "SPACE4-1 Thermal Zone FCU Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 78"
                }
            ]
        },
        "Hot Water Loop Demand Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "Node 83",
                    "component_name": "SPACE1-1 Thermal Zone FCU Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 84"
                }
            ]
        },
        "Hot Water Loop Demand Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "Node 89",
                    "component_name": "SPACE3-1 Thermal Zone FCU Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 90"
                }
            ]
        },
        "Hot Water Loop Demand Branch 6": {
            "components": [
                {
                    "component_inlet_node_name": "Node 95",
                    "component_name": "SPACE2-1 Thermal Zone FCU Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 96"
                }
            ]
        },
        "Hot Water Loop Demand Branch 7": {
            "components": [
                {
                    "component_inlet_node_name": "Node 101",
                    "component_name": "SPACE5-1 Thermal Zone FCU Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 102"
                }
            ]
        },
        "Hot Water Loop Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Hot Water Loop Demand Bypass Pipe Inlet Node",
                    "component_name": "Hot Water Loop Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Hot Water Loop Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "Hot Water Loop Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 16",
                    "component_name": "HW Demand Side Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 24"
                }
            ]
        },
        "Hot Water Loop Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 25",
                    "component_name": "HW Demand Side Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 17"
                }
            ]
        },
        "Hot Water Loop Supply Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 15",
                    "component_name": "Hot Water Boiler",
                    "component_object_type": "Boiler:HotWater",
                    "component_outlet_node_name": "Node 20"
                }
            ]
        },
        "Hot Water Loop Supply Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Node 21",
                    "component_name": "Pipe Adiabatic 1",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 22"
                }
            ]
        },
        "Hot Water Loop Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 13",
                    "component_name": "HW CIRC Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Node 19"
                }
            ]
        },
        "Hot Water Loop Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 23",
                    "component_name": "Pipe Adiabatic 2",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 14"
                }
            ]
        }
    },
    "BranchList": {
        "Chilled Water Loop Demand Branches": {
            "branches": [
                {
                    "branch_name": "Chilled Water Loop Demand Inlet Branch"
                },
                {
                    "branch_name": "Chilled Water Loop Demand Branch 1"
                },
                {
                    "branch_name": "Chilled Water Loop Demand Branch 2"
                },
                {
                    "branch_name": "Chilled Water Loop Demand Branch 3"
                },
                {
                    "branch_name": "Chilled Water Loop Demand Branch 4"
                },
                {
                    "branch_name": "Chilled Water Loop Demand Branch 5"
                },
                {
                    "branch_name": "Chilled Water Loop Demand Branch 6"
                },
                {
                    "branch_name": "Chilled Water Loop Demand Branch 7"
                },
                {
                    "branch_name": "Chilled Water Loop Demand Bypass Branch"
                },
                {
                    "branch_name": "Chilled Water Loop Demand Outlet Branch"
                }
            ]
        },
        "Chilled Water Loop Supply Branches": {
            "branches": [
                {
                    "branch_name": "Chilled Water Loop Supply Inlet Branch"
                },
                {
                    "branch_name": "Chilled Water Loop Supply Branch 1"
                },
                {
                    "branch_name": "Chilled Water Loop Supply Branch 2"
                },
                {
                    "branch_name": "Chilled Water Loop Supply Outlet Branch"
                }
            ]
        },
        "Condenser Water Loop Demand Branches": {
            "branches": [
                {
                    "branch_name": "Condenser Water Loop Demand Inlet Branch"
                },
                {
                    "branch_name": "Condenser Water Loop Demand Branch 1"
                },
                {
                    "branch_name": "Condenser Water Loop Demand Branch 2"
                },
                {
                    "branch_name": "Condenser Water Loop Demand Bypass Branch"
                },
                {
                    "branch_name": "Condenser Water Loop Demand Outlet Branch"
                }
            ]
        },
        "Condenser Water Loop Supply Branches": {
            "branches": [
                {
                    "branch_name": "Condenser Water Loop Supply Inlet Branch"
                },
                {
                    "branch_name": "Condenser Water Loop Supply Branch 1"
                },
                {
                    "branch_name": "Condenser Water Loop Supply Branch 2"
                },
                {
                    "branch_name": "Condenser Water Loop Supply Outlet Branch"
                }
            ]
        },
        "DOAS VAV System Supply Branches": {
            "branches": [
                {
                    "branch_name": "DOAS VAV System Main Branch"
                }
            ]
        },
        "Hot Water Loop Demand Branches": {
            "branches": [
                {
                    "branch_name": "Hot Water Loop Demand Inlet Branch"
                },
                {
                    "branch_name": "Hot Water Loop Demand Branch 1"
                },
                {
                    "branch_name": "Hot Water Loop Demand Branch 2"
                },
                {
                    "branch_name": "Hot Water Loop Demand Branch 3"
                },
                {
                    "branch_name": "Hot Water Loop Demand Branch 4"
                },
                {
                    "branch_name": "Hot Water Loop Demand Branch 5"
                },
                {
                    "branch_name": "Hot Water Loop Demand Branch 6"
                },
                {
                    "branch_name": "Hot Water Loop Demand Branch 7"
                },
                {
                    "branch_name": "Hot Water Loop Demand Bypass Branch"
                },
                {
                    "branch_name": "Hot Water Loop Demand Outlet Branch"
                }
            ]
        },
        "Hot Water Loop Supply Branches": {
            "branches": [
                {
                    "branch_name": "Hot Water Loop Supply Inlet Branch"
                },
                {
                    "branch_name": "Hot Water Loop Supply Branch 1"
                },
                {
                    "branch_name": "Hot Water Loop Supply Branch 2"
                },
                {
                    "branch_name": "Hot Water Loop Supply Outlet Branch"
                }
            ]
        }
    },
    "Building": {
        "Building": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 30,
            "solar_distribution": "FullExterior",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "BACK-1": {
            "construction_name": "WALL-1",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE3-1 Thermal Zone"
        },
        "C1-1": {
            "construction_name": "CLNG-1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C1-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1 Thermal Zone"
        },
        "C1-1P": {
            "construction_name": "CLNG-1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C1-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1 Thermal Zone"
        },
        "C2-1": {
            "construction_name": "CLNG-1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C2-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1 Thermal Zone"
        },
        "C2-1P": {
            "construction_name": "CLNG-1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C2-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1 Thermal Zone"
        },
        "C3-1": {
            "construction_name": "CLNG-1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C3-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1 Thermal Zone"
        },
        "C3-1P": {
            "construction_name": "CLNG-1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C3-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1 Thermal Zone"
        },
        "C4-1": {
            "construction_name": "CLNG-1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C4-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1 Thermal Zone"
        },
        "C4-1P": {
            "construction_name": "CLNG-1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C4-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1 Thermal Zone"
        },
        "C5-1": {
            "construction_name": "CLNG-1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C5-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1 Thermal Zone"
        },
        "C5-1P": {
            "construction_name": "CLNG-1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C5-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1 Thermal Zone"
        },
        "F1-1": {
            "construction_name": "FLOOR-SLAB-1",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1 Thermal Zone"
        },
        "F2-1": {
            "construction_name": "FLOOR-SLAB-1",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1 Thermal Zone"
        },
        "F3-1": {
            "construction_name": "FLOOR-SLAB-1",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1 Thermal Zone"
        },
        "F4-1": {
            "construction_name": "FLOOR-SLAB-1",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1 Thermal Zone"
        },
        "F5-1": {
            "construction_name": "FLOOR-SLAB-1",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1 Thermal Zone"
        },
        "FRONT-1": {
            "construction_name": "WALL-1",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE1-1 Thermal Zone"
        },
        "LEFT-1": {
            "construction_name": "WALL-1",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE4-1 Thermal Zone"
        },
        "RIGHT-1": {
            "construction_name": "WALL-1",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE2-1 Thermal Zone"
        },
        "SB12": {
            "construction_name": "INT-WALL-1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB21",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1 Thermal Zone"
        },
        "SB14": {
            "construction_name": "INT-WALL-1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB41",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1 Thermal Zone"
        },
        "SB15": {
            "construction_name": "INT-WALL-1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB51",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1 Thermal Zone"
        },
        "SB21": {
            "construction_name": "INT-WALL-1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB12",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1 Thermal Zone"
        },
        "SB23": {
            "construction_name": "INT-WALL-1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB32",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1 Thermal Zone"
        },
        "SB25": {
            "construction_name": "INT-WALL-1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB52",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1 Thermal Zone"
        },
        "SB32": {
            "construction_name": "INT-WALL-1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB23",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1 Thermal Zone"
        },
        "SB34": {
            "construction_name": "INT-WALL-1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB43",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1 Thermal Zone"
        },
        "SB35": {
            "construction_name": "INT-WALL-1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB53",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1 Thermal Zone"
        },
        "SB41": {
            "construction_name": "INT-WALL-1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB14",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1 Thermal Zone"
        },
        "SB43": {
            "construction_name": "INT-WALL-1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB34",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1 Thermal Zone"
        },
        "SB45": {
            "construction_name": "INT-WALL-1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB54",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1 Thermal Zone"
        },
        "SB51": {
            "construction_name": "INT-WALL-1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB15",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1 Thermal Zone"
        },
        "SB52": {
            "construction_name": "INT-WALL-1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB25",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1 Thermal Zone"
        },
        "SB53": {
            "construction_name": "INT-WALL-1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB35",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1 Thermal Zone"
        },
        "SB54": {
            "construction_name": "INT-WALL-1",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB45",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1 Thermal Zone"
        },
        "TOP-1": {
            "construction_name": "ROOF-1",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1 Thermal Zone"
        },
        "WALL-1PB": {
            "construction_name": "WALL-1",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1 Thermal Zone"
        },
        "WALL-1PF": {
            "construction_name": "WALL-1",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1 Thermal Zone"
        },
        "WALL-1PL": {
            "construction_name": "WALL-1",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1 Thermal Zone"
        },
        "WALL-1PR": {
            "construction_name": "WALL-1",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1 Thermal Zone"
        }
    },
    "Chiller:Electric:EIR": {
        "Chiller Electric EIR": {
            "chilled_water_inlet_node_name": "Node 38",
            "chilled_water_outlet_node_name": "Node 31",
            "chiller_flow_mode": "NotModulated",
            "condenser_fan_power_ratio": 0,
            "condenser_inlet_node_name": "Node 50",
            "condenser_outlet_node_name": "Node 56",
            "condenser_type": "WaterCooled",
            "cooling_capacity_function_of_temperature_curve_name": "Curve Biquadratic 3",
            "electric_input_to_cooling_output_ratio_function_of_part_load_ratio_curve_name": "Curve Quadratic 2",
            "electric_input_to_cooling_output_ratio_function_of_temperature_curve_name": "Curve Biquadratic 4",
            "end_use_subcategory": "General",
            "fraction_of_compressor_electric_consumption_rejected_by_condenser": 1,
            "leaving_chilled_water_lower_temperature_limit": 2,
            "maximum_part_load_ratio": 1,
            "minimum_part_load_ratio": 0.1,
            "minimum_unloading_ratio": 0.2,
            "optimum_part_load_ratio": 1,
            "reference_capacity": "Autosize",
            "reference_chilled_water_flow_rate": "Autosize",
            "reference_condenser_fluid_flow_rate": "Autosize",
            "reference_cop": 5.5,
            "reference_entering_condenser_fluid_temperature": 29.4,
            "reference_leaving_chilled_water_temperature": 6.67,
            "sizing_factor": 1
        }
    },
    "Coil:Cooling:Water": {
        "DOAS Cooling Coil": {
            "air_inlet_node_name": "Node 8",
            "air_outlet_node_name": "Node 11",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Node 34",
            "water_outlet_node_name": "Node 42"
        },
        "SPACE1-1 Thermal Zone FCU Cooling Coil": {
            "air_inlet_node_name": "SPACE1-1 Thermal Zone Fan Coil Unit Fan Outlet Node",
            "air_outlet_node_name": "SPACE1-1 Thermal Zone Fan Coil Unit Cooling Coil Outlet Node",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Node 85",
            "water_outlet_node_name": "Node 86"
        },
        "SPACE2-1 Thermal Zone FCU Cooling Coil": {
            "air_inlet_node_name": "SPACE2-1 Thermal Zone Fan Coil Unit Fan Outlet Node",
            "air_outlet_node_name": "SPACE2-1 Thermal Zone Fan Coil Unit Cooling Coil Outlet Node",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Node 97",
            "water_outlet_node_name": "Node 98"
        },
        "SPACE3-1 Thermal Zone FCU Cooling Coil": {
            "air_inlet_node_name": "SPACE3-1 Thermal Zone Fan Coil Unit Fan Outlet Node",
            "air_outlet_node_name": "SPACE3-1 Thermal Zone Fan Coil Unit Cooling Coil Outlet Node",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Node 91",
            "water_outlet_node_name": "Node 92"
        },
        "SPACE4-1 Thermal Zone FCU Cooling Coil": {
            "air_inlet_node_name": "SPACE4-1 Thermal Zone Fan Coil Unit Fan Outlet Node",
            "air_outlet_node_name": "SPACE4-1 Thermal Zone Fan Coil Unit Cooling Coil Outlet Node",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Node 79",
            "water_outlet_node_name": "Node 80"
        },
        "SPACE5-1 Thermal Zone FCU Cooling Coil": {
            "air_inlet_node_name": "SPACE5-1 Thermal Zone Fan Coil Unit Fan Outlet Node",
            "air_outlet_node_name": "SPACE5-1 Thermal Zone Fan Coil Unit Cooling Coil Outlet Node",
            "availability_schedule_name": "Always On Discrete",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Node 103",
            "water_outlet_node_name": "Node 104"
        }
    },
    "Coil:Heating:Water": {
        "DOAS Heating Coil": {
            "air_inlet_node_name": "Node 11",
            "air_outlet_node_name": "Node 12",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Node 18",
            "water_outlet_node_name": "Node 26"
        },
        "SPACE1-1 Thermal Zone FCU Heating Coil": {
            "air_inlet_node_name": "SPACE1-1 Thermal Zone Fan Coil Unit Cooling Coil Outlet Node",
            "air_outlet_node_name": "Node 82",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Node 83",
            "water_outlet_node_name": "Node 84"
        },
        "SPACE2-1 Thermal Zone FCU Heating Coil": {
            "air_inlet_node_name": "SPACE2-1 Thermal Zone Fan Coil Unit Cooling Coil Outlet Node",
            "air_outlet_node_name": "Node 94",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Node 95",
            "water_outlet_node_name": "Node 96"
        },
        "SPACE3-1 Thermal Zone FCU Heating Coil": {
            "air_inlet_node_name": "SPACE3-1 Thermal Zone Fan Coil Unit Cooling Coil Outlet Node",
            "air_outlet_node_name": "Node 88",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Node 89",
            "water_outlet_node_name": "Node 90"
        },
        "SPACE4-1 Thermal Zone FCU Heating Coil": {
            "air_inlet_node_name": "SPACE4-1 Thermal Zone Fan Coil Unit Cooling Coil Outlet Node",
            "air_outlet_node_name": "Node 76",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Node 77",
            "water_outlet_node_name": "Node 78"
        },
        "SPACE5-1 Thermal Zone FCU Heating Coil": {
            "air_inlet_node_name": "SPACE5-1 Thermal Zone Fan Coil Unit Cooling Coil Outlet Node",
            "air_outlet_node_name": "Node 100",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Node 101",
            "water_outlet_node_name": "Node 102"
        }
    },
    "Connector:Mixer": {
        "Chilled Water Loop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Chilled Water Loop Demand Branch 1"
                },
                {
                    "inlet_branch_name": "Chilled Water Loop Demand Branch 2"
                },
                {
                    "inlet_branch_name": "Chilled Water Loop Demand Branch 3"
                },
                {
                    "inlet_branch_name": "Chilled Water Loop Demand Branch 4"
                },
                {
                    "inlet_branch_name": "Chilled Water Loop Demand Branch 5"
                },
                {
                    "inlet_branch_name": "Chilled Water Loop Demand Branch 6"
                },
                {
                    "inlet_branch_name": "Chilled Water Loop Demand Branch 7"
                },
                {
                    "inlet_branch_name": "Chilled Water Loop Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Chilled Water Loop Demand Outlet Branch"
        },
        "Chilled Water Loop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Chilled Water Loop Supply Branch 1"
                },
                {
                    "inlet_branch_name": "Chilled Water Loop Supply Branch 2"
                }
            ],
            "outlet_branch_name": "Chilled Water Loop Supply Outlet Branch"
        },
        "Condenser Water Loop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Condenser Water Loop Demand Branch 1"
                },
                {
                    "inlet_branch_name": "Condenser Water Loop Demand Branch 2"
                },
                {
                    "inlet_branch_name": "Condenser Water Loop Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Condenser Water Loop Demand Outlet Branch"
        },
        "Condenser Water Loop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Condenser Water Loop Supply Branch 1"
                },
                {
                    "inlet_branch_name": "Condenser Water Loop Supply Branch 2"
                }
            ],
            "outlet_branch_name": "Condenser Water Loop Supply Outlet Branch"
        },
        "Hot Water Loop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Hot Water Loop Demand Branch 1"
                },
                {
                    "inlet_branch_name": "Hot Water Loop Demand Branch 2"
                },
                {
                    "inlet_branch_name": "Hot Water Loop Demand Branch 3"
                },
                {
                    "inlet_branch_name": "Hot Water Loop Demand Branch 4"
                },
                {
                    "inlet_branch_name": "Hot Water Loop Demand Branch 5"
                },
                {
                    "inlet_branch_name": "Hot Water Loop Demand Branch 6"
                },
                {
                    "inlet_branch_name": "Hot Water Loop Demand Branch 7"
                },
                {
                    "inlet_branch_name": "Hot Water Loop Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Hot Water Loop Demand Outlet Branch"
        },
        "Hot Water Loop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Hot Water Loop Supply Branch 1"
                },
                {
                    "inlet_branch_name": "Hot Water Loop Supply Branch 2"
                }
            ],
            "outlet_branch_name": "Hot Water Loop Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "Chilled Water Loop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Chilled Water Loop Demand Branch 1"
                },
                {
                    "outlet_branch_name": "Chilled Water Loop Demand Branch 2"
                },
                {
                    "outlet_branch_name": "Chilled Water Loop Demand Branch 3"
                },
                {
                    "outlet_branch_name": "Chilled Water Loop Demand Branch 4"
                },
                {
                    "outlet_branch_name": "Chilled Water Loop Demand Branch 5"
                },
                {
                    "outlet_branch_name": "Chilled Water Loop Demand Branch 6"
                },
                {
                    "outlet_branch_name": "Chilled Water Loop Demand Branch 7"
                },
                {
                    "outlet_branch_name": "Chilled Water Loop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Chilled Water Loop Demand Inlet Branch"
        },
        "Chilled Water Loop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Chilled Water Loop Supply Branch 1"
                },
                {
                    "outlet_branch_name": "Chilled Water Loop Supply Branch 2"
                }
            ],
            "inlet_branch_name": "Chilled Water Loop Supply Inlet Branch"
        },
        "Condenser Water Loop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Condenser Water Loop Demand Branch 1"
                },
                {
                    "outlet_branch_name": "Condenser Water Loop Demand Branch 2"
                },
                {
                    "outlet_branch_name": "Condenser Water Loop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Condenser Water Loop Demand Inlet Branch"
        },
        "Condenser Water Loop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Condenser Water Loop Supply Branch 1"
                },
                {
                    "outlet_branch_name": "Condenser Water Loop Supply Branch 2"
                }
            ],
            "inlet_branch_name": "Condenser Water Loop Supply Inlet Branch"
        },
        "Hot Water Loop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Hot Water Loop Demand Branch 1"
                },
                {
                    "outlet_branch_name": "Hot Water Loop Demand Branch 2"
                },
                {
                    "outlet_branch_name": "Hot Water Loop Demand Branch 3"
                },
                {
                    "outlet_branch_name": "Hot Water Loop Demand Branch 4"
                },
                {
                    "outlet_branch_name": "Hot Water Loop Demand Branch 5"
                },
                {
                    "outlet_branch_name": "Hot Water Loop Demand Branch 6"
                },
                {
                    "outlet_branch_name": "Hot Water Loop Demand Branch 7"
                },
                {
                    "outlet_branch_name": "Hot Water Loop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Hot Water Loop Demand Inlet Branch"
        },
        "Hot Water Loop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Hot Water Loop Supply Branch 1"
                },
                {
                    "outlet_branch_name": "Hot Water Loop Supply Branch 2"
                }
            ],
            "inlet_branch_name": "Hot Water Loop Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "Chilled Water Loop Demand Connector List": {
            "connector_1_name": "Chilled Water Loop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Chilled Water Loop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Chilled Water Loop Supply Connector List": {
            "connector_1_name": "Chilled Water Loop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Chilled Water Loop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Condenser Water Loop Demand Connector List": {
            "connector_1_name": "Condenser Water Loop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Condenser Water Loop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Condenser Water Loop Supply Connector List": {
            "connector_1_name": "Condenser Water Loop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Condenser Water Loop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Hot Water Loop Demand Connector List": {
            "connector_1_name": "Hot Water Loop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Hot Water Loop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Hot Water Loop Supply Connector List": {
            "connector_1_name": "Hot Water Loop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Hot Water Loop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "CLNG-1": {
            "outside_layer": "MAT-CLNG-1"
        },
        "Dbl Clr 3mm/13mm Air": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 3MM",
            "outside_layer": "CLEAR 3MM"
        },
        "FLOOR-SLAB-1": {
            "outside_layer": "CC03"
        },
        "INT-WALL-1": {
            "layer_2": "AL21",
            "layer_3": "GP02",
            "outside_layer": "GP02"
        },
        "ROOF-1": {
            "layer_2": "BR01",
            "layer_3": "IN46",
            "layer_4": "WD01",
            "outside_layer": "RG01"
        },
        "Sgl Grey 3mm": {
            "outside_layer": "GREY 3MM"
        },
        "WALL-1": {
            "layer_2": "PW03",
            "layer_3": "IN02",
            "layer_4": "GP01",
            "outside_layer": "WD01"
        }
    },
    "Controller:MechanicalVentilation": {
        "Controller Mechanical Ventilation 1": {
            "availability_schedule_name": "Always On Discrete",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA SPACE1-1",
                    "design_specification_zone_air_distribution_object_name": "SPACE1-1 Thermal Zone Design Spec Zone Air Dist",
                    "zone_or_zonelist_name": "SPACE1-1 Thermal Zone"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA SPACE2-1",
                    "design_specification_zone_air_distribution_object_name": "SPACE2-1 Thermal Zone Design Spec Zone Air Dist",
                    "zone_or_zonelist_name": "SPACE2-1 Thermal Zone"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA SPACE3-1",
                    "design_specification_zone_air_distribution_object_name": "SPACE3-1 Thermal Zone Design Spec Zone Air Dist",
                    "zone_or_zonelist_name": "SPACE3-1 Thermal Zone"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA SPACE4-1",
                    "design_specification_zone_air_distribution_object_name": "SPACE4-1 Thermal Zone Design Spec Zone Air Dist",
                    "zone_or_zonelist_name": "SPACE4-1 Thermal Zone"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA SPACE5-1",
                    "design_specification_zone_air_distribution_object_name": "SPACE5-1 Thermal Zone Design Spec Zone Air Dist",
                    "zone_or_zonelist_name": "SPACE5-1 Thermal Zone"
                }
            ]
        }
    },
    "Controller:OutdoorAir": {
        "Controller Outdoor Air": {
            "actuator_node_name": "Node 6",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28,
            "economizer_maximum_limit_enthalpy": 64000,
            "economizer_minimum_limit_dry_bulb_temperature": -100,
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "Controller Mechanical Ventilation 1",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 0,
            "mixed_air_node_name": "Node 8",
            "relief_air_outlet_node_name": "Node 10",
            "return_air_node_name": "Node 1"
        }
    },
    "Controller:WaterCoil": {
        "Controller Water Coil 1": {
            "action": "Normal",
            "actuator_node_name": "Node 18",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": "Autosize",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0,
            "sensor_node_name": "Node 12"
        },
        "Controller Water Coil 2": {
            "action": "Reverse",
            "actuator_node_name": "Node 34",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "controller_convergence_tolerance": "Autosize",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0,
            "sensor_node_name": "Node 11"
        }
    },
    "CoolingTower:SingleSpeed": {
        "Cooling Tower SS": {
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 2,
            "blowdown_calculation_mode": "ConcentrationRatio",
            "blowdown_concentration_ratio": 3,
            "capacity_control": "FanCycling",
            "cell_control": "MinimalCell",
            "cell_maximum_water_flow_rate_fraction": 2.5,
            "cell_minimum_water_flow_rate_fraction": 0.33,
            "design_air_flow_rate": "Autosize",
            "design_approach_temperature": "Autosize",
            "design_fan_power": "Autosize",
            "design_inlet_air_dry_bulb_temperature": 25.6,
            "design_inlet_air_wet_bulb_temperature": 25.6,
            "design_range_temperature": "Autosize",
            "design_u_factor_times_area_value": "Autosize",
            "design_water_flow_rate": "Autosize",
            "drift_loss_percent": 0.008,
            "end_use_subcategory": "General",
            "evaporation_loss_factor": 0.2,
            "evaporation_loss_mode": "LossFactor",
            "free_convection_capacity": 0,
            "free_convection_nominal_capacity_sizing_factor": 0.1,
            "free_convection_regime_air_flow_rate": "Autocalculate",
            "free_convection_regime_air_flow_rate_sizing_factor": 0.1,
            "free_convection_regime_u_factor_times_area_value": "Autocalculate",
            "free_convection_u_factor_times_area_value_sizing_factor": 0.1,
            "heat_rejection_capacity_and_nominal_capacity_sizing_ratio": 1.25,
            "number_of_cells": 1,
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "sizing_factor": 1,
            "water_inlet_node_name": "Node 52",
            "water_outlet_node_name": "Node 47"
        }
    },
    "Curve:Biquadratic": {
        "Curve Biquadratic 1": {
            "coefficient1_constant": 1.0215158,
            "coefficient2_x": 0.037035864,
            "coefficient3_x_2": 0.0002332476,
            "coefficient4_y": -0.003894048,
            "coefficient5_y_2": -6.52536e-05,
            "coefficient6_x_y": -0.0002680452,
            "maximum_value_of_x": 10,
            "maximum_value_of_y": 35,
            "minimum_value_of_x": 5,
            "minimum_value_of_y": 24
        },
        "Curve Biquadratic 2": {
            "coefficient1_constant": 0.70176857,
            "coefficient2_x": -0.00452016,
            "coefficient3_x_2": 0.0005331096,
            "coefficient4_y": -0.005498208,
            "coefficient5_y_2": 0.0005445792,
            "coefficient6_x_y": -0.0007290324,
            "maximum_value_of_x": 10,
            "maximum_value_of_y": 35,
            "minimum_value_of_x": 5,
            "minimum_value_of_y": 24
        },
        "Curve Biquadratic 3": {
            "coefficient1_constant": 0.507883,
            "coefficient2_x": 0.145228,
            "coefficient3_x_2": -0.00625644,
            "coefficient4_y": -0.0011178,
            "coefficient5_y_2": -0.0001296,
            "coefficient6_x_y": -0.00028188,
            "maximum_value_of_x": 10,
            "maximum_value_of_y": 35,
            "minimum_value_of_x": 5,
            "minimum_value_of_y": 24
        },
        "Curve Biquadratic 4": {
            "coefficient1_constant": 1.03076,
            "coefficient2_x": -0.103536,
            "coefficient3_x_2": 0.00710208,
            "coefficient4_y": 0.0093186,
            "coefficient5_y_2": 0.00031752,
            "coefficient6_x_y": -0.00104328,
            "maximum_value_of_x": 10,
            "maximum_value_of_y": 35,
            "minimum_value_of_x": 5,
            "minimum_value_of_y": 24
        }
    },
    "Curve:Cubic": {
        "Boiler Efficiency": {
            "coefficient1_constant": 0.97,
            "coefficient2_x": 0.0633,
            "coefficient3_x_2": -0.0333,
            "coefficient4_x_3": 0,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1,
            "maximum_value_of_x": 1,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "output_unit_type": "Dimensionless"
        },
        "Fan On Off Efficiency Curve": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Fan On Off Efficiency Curve 1": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Fan On Off Efficiency Curve 2": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Fan On Off Efficiency Curve 3": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Fan On Off Efficiency Curve 4": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "Curve:Exponent": {
        "Fan On Off Power Curve": {
            "coefficient1_constant": 1,
            "coefficient2_constant": 0,
            "coefficient3_constant": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Fan On Off Power Curve 1": {
            "coefficient1_constant": 1,
            "coefficient2_constant": 0,
            "coefficient3_constant": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Fan On Off Power Curve 2": {
            "coefficient1_constant": 1,
            "coefficient2_constant": 0,
            "coefficient3_constant": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Fan On Off Power Curve 3": {
            "coefficient1_constant": 1,
            "coefficient2_constant": 0,
            "coefficient3_constant": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Fan On Off Power Curve 4": {
            "coefficient1_constant": 1,
            "coefficient2_constant": 0,
            "coefficient3_constant": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "Curve:Quadratic": {
        "Curve Quadratic 1": {
            "coefficient1_constant": 0.06369119,
            "coefficient2_x": 0.58488832,
            "coefficient3_x_2": 0.35280274,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "Curve Quadratic 2": {
            "coefficient1_constant": 0.06369119,
            "coefficient2_x": 0.58488832,
            "coefficient3_x_2": 0.35280274,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA SPACE1-1": {
            "outdoor_air_flow_air_changes_per_hour": 0,
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Sum"
        },
        "SZ DSOA SPACE2-1": {
            "outdoor_air_flow_air_changes_per_hour": 0,
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Sum"
        },
        "SZ DSOA SPACE3-1": {
            "outdoor_air_flow_air_changes_per_hour": 0,
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Sum"
        },
        "SZ DSOA SPACE4-1": {
            "outdoor_air_flow_air_changes_per_hour": 0,
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Sum"
        },
        "SZ DSOA SPACE5-1": {
            "outdoor_air_flow_air_changes_per_hour": 0,
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Sum"
        }
    },
    "DesignSpecification:ZoneAirDistribution": {
        "SPACE1-1 Thermal Zone Design Spec Zone Air Dist": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "SPACE2-1 Thermal Zone Design Spec Zone Air Dist": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "SPACE3-1 Thermal Zone Design Spec Zone Air Dist": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "SPACE4-1 Thermal Zone Design Spec Zone Air Dist": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "SPACE5-1 Thermal Zone Design Spec Zone Air Dist": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        }
    },
    "ElectricEquipment": {
        "SPACE1-1 ElecEq 1": {
            "design_level": 1056,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1 Thermal Zone"
        },
        "SPACE2-1 ElecEq 1": {
            "design_level": 456,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1 Thermal Zone"
        },
        "SPACE3-1 ElecEq 1": {
            "design_level": 1056,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1 Thermal Zone"
        },
        "SPACE4-1 ElecEq 1": {
            "design_level": 456,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1 Thermal Zone"
        },
        "SPACE5-1 ElecEq 1": {
            "design_level": 1976,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1 Thermal Zone"
        }
    },
    "Fan:OnOff": {
        "SPACE1-1 Thermal Zone FCU Supply Fan": {
            "air_inlet_node_name": "SPACE1-1 Thermal Zone Fan Coil Unit Mixed Air Node",
            "air_outlet_node_name": "SPACE1-1 Thermal Zone Fan Coil Unit Fan Outlet Node",
            "availability_schedule_name": "Always On Discrete",
            "end_use_subcategory": "General",
            "fan_efficiency_ratio_function_of_speed_ratio_curve_name": "Fan On Off Efficiency Curve 1",
            "fan_power_ratio_function_of_speed_ratio_curve_name": "Fan On Off Power Curve 1",
            "fan_total_efficiency": 0.6,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 300
        },
        "SPACE2-1 Thermal Zone FCU Supply Fan": {
            "air_inlet_node_name": "SPACE2-1 Thermal Zone Fan Coil Unit Mixed Air Node",
            "air_outlet_node_name": "SPACE2-1 Thermal Zone Fan Coil Unit Fan Outlet Node",
            "availability_schedule_name": "Always On Discrete",
            "end_use_subcategory": "General",
            "fan_efficiency_ratio_function_of_speed_ratio_curve_name": "Fan On Off Efficiency Curve 3",
            "fan_power_ratio_function_of_speed_ratio_curve_name": "Fan On Off Power Curve 3",
            "fan_total_efficiency": 0.6,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 300
        },
        "SPACE3-1 Thermal Zone FCU Supply Fan": {
            "air_inlet_node_name": "SPACE3-1 Thermal Zone Fan Coil Unit Mixed Air Node",
            "air_outlet_node_name": "SPACE3-1 Thermal Zone Fan Coil Unit Fan Outlet Node",
            "availability_schedule_name": "Always On Discrete",
            "end_use_subcategory": "General",
            "fan_efficiency_ratio_function_of_speed_ratio_curve_name": "Fan On Off Efficiency Curve 2",
            "fan_power_ratio_function_of_speed_ratio_curve_name": "Fan On Off Power Curve 2",
            "fan_total_efficiency": 0.6,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 300
        },
        "SPACE4-1 Thermal Zone FCU Supply Fan": {
            "air_inlet_node_name": "SPACE4-1 Thermal Zone Fan Coil Unit Mixed Air Node",
            "air_outlet_node_name": "SPACE4-1 Thermal Zone Fan Coil Unit Fan Outlet Node",
            "availability_schedule_name": "Always On Discrete",
            "end_use_subcategory": "General",
            "fan_efficiency_ratio_function_of_speed_ratio_curve_name": "Fan On Off Efficiency Curve",
            "fan_power_ratio_function_of_speed_ratio_curve_name": "Fan On Off Power Curve",
            "fan_total_efficiency": 0.6,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 300
        },
        "SPACE5-1 Thermal Zone FCU Supply Fan": {
            "air_inlet_node_name": "SPACE5-1 Thermal Zone Fan Coil Unit Mixed Air Node",
            "air_outlet_node_name": "SPACE5-1 Thermal Zone Fan Coil Unit Fan Outlet Node",
            "availability_schedule_name": "Always On Discrete",
            "end_use_subcategory": "General",
            "fan_efficiency_ratio_function_of_speed_ratio_curve_name": "Fan On Off Efficiency Curve 4",
            "fan_power_ratio_function_of_speed_ratio_curve_name": "Fan On Off Power Curve 4",
            "fan_total_efficiency": 0.6,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 300
        }
    },
    "Fan:VariableVolume": {
        "DOAS System Supply Fan": {
            "air_inlet_node_name": "Node 12",
            "air_outlet_node_name": "Node 2",
            "availability_schedule_name": "Always On Discrete",
            "end_use_subcategory": "General",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0,
            "fan_power_minimum_flow_fraction": 0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.6045,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.93,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 1017.592
        }
    },
    "FenestrationSurface:Detailed": {
        "DB-1": {
            "building_surface_name": "BACK-1",
            "construction_name": "Sgl Grey 3mm",
            "multiplier": 1,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 9.1,
            "vertex_1_y_coordinate": 15.2,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 9.1,
            "vertex_2_y_coordinate": 15.2,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 7,
            "vertex_3_y_coordinate": 15.2,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 7,
            "vertex_4_y_coordinate": 15.2,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "DF-1": {
            "building_surface_name": "FRONT-1",
            "construction_name": "Sgl Grey 3mm",
            "multiplier": 1,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 21.3,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 21.3,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 23.8,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 23.8,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WB-1": {
            "building_surface_name": "BACK-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.4,
            "vertex_1_y_coordinate": 15.2,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 27.4,
            "vertex_2_y_coordinate": 15.2,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 13.7,
            "vertex_3_y_coordinate": 15.2,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 13.7,
            "vertex_4_y_coordinate": 15.2,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WF-1": {
            "building_surface_name": "FRONT-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 3,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 16.8,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 16.8,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WL-1": {
            "building_surface_name": "LEFT-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 11.4,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 11.4,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 3.8,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 3.8,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WR-1": {
            "building_surface_name": "RIGHT-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 30.5,
            "vertex_1_y_coordinate": 3.8,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 30.5,
            "vertex_2_y_coordinate": 3.8,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 30.5,
            "vertex_3_y_coordinate": 11.4,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 30.5,
            "vertex_4_y_coordinate": 11.4,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "rectangular_surface_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "surface_temperature_upper_limit": 200
        }
    },
    "HeatExchanger:AirToAir:SensibleAndLatent": {
        "HeatRecoveryHEX 1": {
            "availability_schedule_name": "Always On Discrete",
            "economizer_lockout": "Yes",
            "exhaust_air_inlet_node_name": "Node 10",
            "exhaust_air_outlet_node_name": "Node 7",
            "frost_control_type": "None",
            "heat_exchanger_type": "Plate",
            "latent_effectiveness_at_75_cooling_air_flow": 0.73,
            "latent_effectiveness_at_75_heating_air_flow": 0.73,
            "latent_effectiveness_at_100_cooling_air_flow": 0.68,
            "latent_effectiveness_at_100_heating_air_flow": 0.68,
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "sensible_effectiveness_at_75_cooling_air_flow": 0.81,
            "sensible_effectiveness_at_75_heating_air_flow": 0.81,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.76,
            "sensible_effectiveness_at_100_heating_air_flow": 0.76,
            "supply_air_inlet_node_name": "Node 6",
            "supply_air_outlet_node_name": "Node 9",
            "supply_air_outlet_temperature_control": "Yes",
            "threshold_temperature": 1.7
        }
    },
    "Lights": {
        "SPACE1-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 1584,
            "return_air_fraction": 0,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1 Thermal Zone"
        },
        "SPACE2-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 684,
            "return_air_fraction": 0,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1 Thermal Zone"
        },
        "SPACE3-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 1584,
            "return_air_fraction": 0,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1 Thermal Zone"
        },
        "SPACE4-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 684,
            "return_air_fraction": 0,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1 Thermal Zone"
        },
        "SPACE5-1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 2964,
            "return_air_fraction": 0,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1 Thermal Zone"
        }
    },
    "Material": {
        "BR01": {
            "conductivity": 0.162,
            "density": 1121,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1464,
            "thermal_absorptance": 0.9,
            "thickness": 0.0094999997,
            "visible_absorptance": 0.7
        },
        "CC03": {
            "conductivity": 1.31,
            "density": 2243,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 837,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.65
        },
        "GP01": {
            "conductivity": 0.16,
            "density": 801,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.75,
            "specific_heat": 837,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.75
        },
        "GP02": {
            "conductivity": 0.16,
            "density": 801,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.75,
            "specific_heat": 837,
            "thermal_absorptance": 0.9,
            "thickness": 0.015900001,
            "visible_absorptance": 0.75
        },
        "IN02": {
            "conductivity": 0.043000001,
            "density": 10,
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "specific_heat": 837,
            "thermal_absorptance": 0.9,
            "thickness": 0.090099998,
            "visible_absorptance": 0.75
        },
        "IN46": {
            "conductivity": 0.023,
            "density": 24,
            "roughness": "VeryRough",
            "solar_absorptance": 0.5,
            "specific_heat": 1590,
            "thermal_absorptance": 0.9,
            "thickness": 0.076200001,
            "visible_absorptance": 0.5
        },
        "PW03": {
            "conductivity": 0.115,
            "density": 545,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1213,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.78
        },
        "RG01": {
            "conductivity": 1.442,
            "density": 881,
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "specific_heat": 1674,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.65
        },
        "WD01": {
            "conductivity": 0.115,
            "density": 513,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1381,
            "thermal_absorptance": 0.9,
            "thickness": 0.019099999,
            "visible_absorptance": 0.78
        },
        "WD10": {
            "conductivity": 0.115,
            "density": 513,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1381,
            "thermal_absorptance": 0.9,
            "thickness": 0.667,
            "visible_absorptance": 0.78
        }
    },
    "Material:AirGap": {
        "AL21": {
            "thermal_resistance": 0.157
        },
        "AL23": {
            "thermal_resistance": 0.153
        }
    },
    "Material:NoMass": {
        "CP01": {
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.367,
            "visible_absorptance": 0.75
        },
        "MAT-CLNG-1": {
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "thermal_absorptance": 0.65,
            "thermal_resistance": 0.65225929,
            "visible_absorptance": 0.65
        }
    },
    "NodeList": {
        "DOAS VAV System Demand Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Node 3"
                }
            ]
        },
        "DOAS VAV System Supply Outlet Nodes": {
            "nodes": [
                {
                    "node_name": "Node 2"
                }
            ]
        },
        "DeHumidifierOutlet Node": {
            "nodes": [
                {
                    "node_name": "Node 11"
                }
            ]
        },
        "SPACE1-1 Thermal Zone Exhaust Node List": {
            "nodes": [
                {
                    "node_name": "Node 81"
                }
            ]
        },
        "SPACE1-1 Thermal Zone Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 63"
                },
                {
                    "node_name": "Node 82"
                }
            ]
        },
        "SPACE1-1 Thermal Zone Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 64"
                }
            ]
        },
        "SPACE2-1 Thermal Zone Exhaust Node List": {
            "nodes": [
                {
                    "node_name": "Node 93"
                }
            ]
        },
        "SPACE2-1 Thermal Zone Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 69"
                },
                {
                    "node_name": "Node 94"
                }
            ]
        },
        "SPACE2-1 Thermal Zone Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 70"
                }
            ]
        },
        "SPACE3-1 Thermal Zone Exhaust Node List": {
            "nodes": [
                {
                    "node_name": "Node 87"
                }
            ]
        },
        "SPACE3-1 Thermal Zone Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 66"
                },
                {
                    "node_name": "Node 88"
                }
            ]
        },
        "SPACE3-1 Thermal Zone Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 67"
                }
            ]
        },
        "SPACE4-1 Thermal Zone Exhaust Node List": {
            "nodes": [
                {
                    "node_name": "Node 75"
                }
            ]
        },
        "SPACE4-1 Thermal Zone Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 5"
                },
                {
                    "node_name": "Node 76"
                }
            ]
        },
        "SPACE4-1 Thermal Zone Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 61"
                }
            ]
        },
        "SPACE5-1 Thermal Zone Exhaust Node List": {
            "nodes": [
                {
                    "node_name": "Node 99"
                }
            ]
        },
        "SPACE5-1 Thermal Zone Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 72"
                },
                {
                    "node_name": "Node 100"
                }
            ]
        },
        "SPACE5-1 Thermal Zone Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 73"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "SPACE1-1 Thermal Zone Fan Coil Unit OA Mixer": {
            "mixed_air_node_name": "SPACE1-1 Thermal Zone Fan Coil Unit Mixed Air Node",
            "outdoor_air_stream_node_name": "SPACE1-1 Thermal Zone Fan Coil Unit OA Node",
            "relief_air_stream_node_name": "SPACE1-1 Thermal Zone Fan Coil Unit Relief Air Node",
            "return_air_stream_node_name": "Node 81"
        },
        "SPACE2-1 Thermal Zone Fan Coil Unit OA Mixer": {
            "mixed_air_node_name": "SPACE2-1 Thermal Zone Fan Coil Unit Mixed Air Node",
            "outdoor_air_stream_node_name": "SPACE2-1 Thermal Zone Fan Coil Unit OA Node",
            "relief_air_stream_node_name": "SPACE2-1 Thermal Zone Fan Coil Unit Relief Air Node",
            "return_air_stream_node_name": "Node 93"
        },
        "SPACE3-1 Thermal Zone Fan Coil Unit OA Mixer": {
            "mixed_air_node_name": "SPACE3-1 Thermal Zone Fan Coil Unit Mixed Air Node",
            "outdoor_air_stream_node_name": "SPACE3-1 Thermal Zone Fan Coil Unit OA Node",
            "relief_air_stream_node_name": "SPACE3-1 Thermal Zone Fan Coil Unit Relief Air Node",
            "return_air_stream_node_name": "Node 87"
        },
        "SPACE4-1 Thermal Zone Fan Coil Unit OA Mixer": {
            "mixed_air_node_name": "SPACE4-1 Thermal Zone Fan Coil Unit Mixed Air Node",
            "outdoor_air_stream_node_name": "SPACE4-1 Thermal Zone Fan Coil Unit OA Node",
            "relief_air_stream_node_name": "SPACE4-1 Thermal Zone Fan Coil Unit Relief Air Node",
            "return_air_stream_node_name": "Node 75"
        },
        "SPACE5-1 Thermal Zone Fan Coil Unit OA Mixer": {
            "mixed_air_node_name": "SPACE5-1 Thermal Zone Fan Coil Unit Mixed Air Node",
            "outdoor_air_stream_node_name": "SPACE5-1 Thermal Zone Fan Coil Unit OA Node",
            "relief_air_stream_node_name": "SPACE5-1 Thermal Zone Fan Coil Unit Relief Air Node",
            "return_air_stream_node_name": "Node 99"
        },
        "VAV OA System Outdoor Air Mixer": {
            "mixed_air_node_name": "Node 8",
            "outdoor_air_stream_node_name": "Node 9",
            "relief_air_stream_node_name": "Node 10",
            "return_air_stream_node_name": "Node 1"
        }
    },
    "OutdoorAir:Node": {
        "Model Outdoor Air Node": {}
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "SPACE1-1 Thermal Zone Fan Coil Unit OA Node"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "SPACE2-1 Thermal Zone Fan Coil Unit OA Node"
                }
            ]
        },
        "OutdoorAir:NodeList 3": {
            "nodes": [
                {
                    "node_or_nodelist_name": "SPACE3-1 Thermal Zone Fan Coil Unit OA Node"
                }
            ]
        },
        "OutdoorAir:NodeList 4": {
            "nodes": [
                {
                    "node_or_nodelist_name": "SPACE4-1 Thermal Zone Fan Coil Unit OA Node"
                }
            ]
        },
        "OutdoorAir:NodeList 5": {
            "nodes": [
                {
                    "node_or_nodelist_name": "SPACE5-1 Thermal Zone Fan Coil Unit OA Node"
                }
            ]
        },
        "OutdoorAir:NodeList 6": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Node 6"
                }
            ]
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Hourly"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "SimpleAndTabular"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Wetbulb Temperature"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 5": {
            "key_value": "Node 2",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 6": {
            "key_value": "Node 2",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 7": {
            "key_value": "Node 2",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Humidity Ratio"
        },
        "Output:Variable 8": {
            "key_value": "Node 2",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Setpoint Temperature"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF",
            "sort_option": "Unsorted"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "SPACE1-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 11,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1 Thermal Zone"
        },
        "SPACE2-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1 Thermal Zone"
        },
        "SPACE3-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 11,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1 Thermal Zone"
        },
        "SPACE4-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1 Thermal Zone"
        },
        "SPACE5-1 People 1": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 20,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1 Thermal Zone"
        }
    },
    "Pipe:Adiabatic": {
        "CNDW Demand Side Inlet Pipe": {
            "inlet_node_name": "Node 48",
            "outlet_node_name": "Node 59"
        },
        "CNDW Demand Side Outlet Pipe": {
            "inlet_node_name": "Node 60",
            "outlet_node_name": "Node 49"
        },
        "CNDW Supply Side Outlet Pipe": {
            "inlet_node_name": "Node 54",
            "outlet_node_name": "Node 46"
        },
        "CW Demand Side Inlet Pipe": {
            "inlet_node_name": "Node 32",
            "outlet_node_name": "Node 40"
        },
        "CW Demand Side Outlet Pipe": {
            "inlet_node_name": "Node 41",
            "outlet_node_name": "Node 33"
        },
        "CW Supply Side Outlet Pipe": {
            "inlet_node_name": "Node 35",
            "outlet_node_name": "Node 30"
        },
        "Chilled Water Loop Demand Bypass Pipe": {
            "inlet_node_name": "Chilled Water Loop Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "Chilled Water Loop Demand Bypass Pipe Outlet Node"
        },
        "Condenser Water Loop Demand Bypass Pipe": {
            "inlet_node_name": "Condenser Water Loop Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "Condenser Water Loop Demand Bypass Pipe Outlet Node"
        },
        "HW Demand Side Inlet Pipe": {
            "inlet_node_name": "Node 16",
            "outlet_node_name": "Node 24"
        },
        "HW Demand Side Outlet Pipe": {
            "inlet_node_name": "Node 25",
            "outlet_node_name": "Node 17"
        },
        "Hot Water Loop Demand Bypass Pipe": {
            "inlet_node_name": "Hot Water Loop Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "Hot Water Loop Demand Bypass Pipe Outlet Node"
        },
        "Pipe Adiabatic 1": {
            "inlet_node_name": "Node 21",
            "outlet_node_name": "Node 22"
        },
        "Pipe Adiabatic 2": {
            "inlet_node_name": "Node 23",
            "outlet_node_name": "Node 14"
        },
        "Pipe Adiabatic 3": {
            "inlet_node_name": "Node 27",
            "outlet_node_name": "Node 28"
        },
        "Pipe Adiabatic 4": {
            "inlet_node_name": "Node 36",
            "outlet_node_name": "Node 37"
        },
        "Pipe Adiabatic 5": {
            "inlet_node_name": "Node 43",
            "outlet_node_name": "Node 44"
        },
        "Pipe Adiabatic 6": {
            "inlet_node_name": "Node 51",
            "outlet_node_name": "Node 53"
        },
        "Pipe Adiabatic 7": {
            "inlet_node_name": "Node 57",
            "outlet_node_name": "Node 58"
        }
    },
    "PlantEquipmentList": {
        "Chilled Water Loop Cooling Equipment List": {
            "equipment": [
                {
                    "equipment_name": "Chiller Electric EIR",
                    "equipment_object_type": "Chiller:Electric:EIR"
                }
            ]
        },
        "Condenser Water Loop Cooling Equipment List": {
            "equipment": [
                {
                    "equipment_name": "Cooling Tower SS",
                    "equipment_object_type": "CoolingTower:SingleSpeed"
                }
            ]
        },
        "Hot Water Loop Heating Equipment List": {
            "equipment": [
                {
                    "equipment_name": "Hot Water Boiler",
                    "equipment_object_type": "Boiler:HotWater"
                }
            ]
        }
    },
    "PlantEquipmentOperation:CoolingLoad": {
        "Chilled Water Loop Cooling Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "Chilled Water Loop Cooling Equipment List"
        },
        "Condenser Water Loop Cooling Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "Condenser Water Loop Cooling Equipment List"
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "Hot Water Loop Heating Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "Hot Water Loop Heating Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "Chilled Water Loop Operation Schemes": {
            "control_scheme_1_name": "Chilled Water Loop Cooling Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "Always On Discrete"
        },
        "Condenser Water Loop Operation Schemes": {
            "control_scheme_1_name": "Condenser Water Loop Cooling Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "Always On Discrete"
        },
        "Hot Water Loop Operation Schemes": {
            "control_scheme_1_name": "Hot Water Loop Heating Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "Always On Discrete"
        }
    },
    "PlantLoop": {
        "Chilled Water Loop": {
            "demand_side_branch_list_name": "Chilled Water Loop Demand Branches",
            "demand_side_connector_list_name": "Chilled Water Loop Demand Connector List",
            "demand_side_inlet_node_name": "Node 32",
            "demand_side_outlet_node_name": "Node 33",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Node 30",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 0,
            "plant_equipment_operation_scheme_name": "Chilled Water Loop Operation Schemes",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Chilled Water Loop Supply Branches",
            "plant_side_connector_list_name": "Chilled Water Loop Supply Connector List",
            "plant_side_inlet_node_name": "Node 29",
            "plant_side_outlet_node_name": "Node 30"
        },
        "Condenser Water Loop": {
            "demand_side_branch_list_name": "Condenser Water Loop Demand Branches",
            "demand_side_connector_list_name": "Condenser Water Loop Demand Connector List",
            "demand_side_inlet_node_name": "Node 48",
            "demand_side_outlet_node_name": "Node 49",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Node 46",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 0,
            "plant_equipment_operation_scheme_name": "Condenser Water Loop Operation Schemes",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Condenser Water Loop Supply Branches",
            "plant_side_connector_list_name": "Condenser Water Loop Supply Connector List",
            "plant_side_inlet_node_name": "Node 45",
            "plant_side_outlet_node_name": "Node 46"
        },
        "Hot Water Loop": {
            "demand_side_branch_list_name": "Hot Water Loop Demand Branches",
            "demand_side_connector_list_name": "Hot Water Loop Demand Connector List",
            "demand_side_inlet_node_name": "Node 16",
            "demand_side_outlet_node_name": "Node 17",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Node 14",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 0,
            "plant_equipment_operation_scheme_name": "Hot Water Loop Operation Schemes",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Hot Water Loop Supply Branches",
            "plant_side_connector_list_name": "Hot Water Loop Supply Connector List",
            "plant_side_inlet_node_name": "Node 13",
            "plant_side_outlet_node_name": "Node 14"
        }
    },
    "Pump:VariableSpeed": {
        "CNDW CIRC Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_minimum_flow_rate_fraction": 0,
            "design_power_consumption": "Autosize",
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 179352,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Node 45",
            "motor_efficiency": 0.9,
            "outlet_node_name": "Node 55",
            "pump_control_type": "Intermittent",
            "skin_loss_radiative_fraction": 0.5
        },
        "CW CIRC Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_minimum_flow_rate_fraction": 0,
            "design_power_consumption": "Autosize",
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 179352,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Node 29",
            "motor_efficiency": 0.9,
            "outlet_node_name": "Node 39",
            "pump_control_type": "Intermittent",
            "skin_loss_radiative_fraction": 0.5
        },
        "HW CIRC Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_minimum_flow_rate_fraction": 0,
            "design_power_consumption": "Autosize",
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 179352,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Node 13",
            "motor_efficiency": 0.9,
            "outlet_node_name": "Node 19",
            "pump_control_type": "Intermittent",
            "skin_loss_radiative_fraction": 0.5
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "begin_year": 2006,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 12,
            "end_year": 2006,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "ActSchd": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 117.239997864
                }
            ],
            "schedule_type_limits_name": "ActivityLevel"
        },
        "Clg-SetP-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 32.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 26.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 26.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 32.0
                },
                {
                    "field": "For: WeekEnds Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 32.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 32.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "DehumidifyingHumSetSch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 65.0
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 60.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 60.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 65.0
                },
                {
                    "field": "For: WeekEnds Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 65.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 65.0
                }
            ],
            "schedule_type_limits_name": "Humidity"
        },
        "EQUIP-1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "For: Weekends WinterDesignDay Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Htg-SetP-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 18.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 23.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "For: WeekEnds Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HumidifyingHumSetSch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40.0
                }
            ],
            "schedule_type_limits_name": "Humidity"
        },
        "INFIL-SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Weekends Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "LIGHTS-1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Weekends WinterDesignDay Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "OCCUPY-1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends WinterDesignDay Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "SPACE1-1 Thermal Zone Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "SPACE1-1 Thermal Zone Thermostat Schedule Type Limits"
        },
        "SPACE2-1 Thermal Zone Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "SPACE2-1 Thermal Zone Thermostat Schedule Type Limits"
        },
        "SPACE3-1 Thermal Zone Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "SPACE3-1 Thermal Zone Thermostat Schedule Type Limits"
        },
        "SPACE4-1 Thermal Zone Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "SPACE4-1 Thermal Zone Thermostat Schedule Type Limits"
        },
        "SPACE5-1 Thermal Zone Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "SPACE5-1 Thermal Zone Thermostat Schedule Type Limits"
        },
        "ShadeTransSch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        }
    },
    "Schedule:Constant": {
        "Always On Discrete": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff"
        }
    },
    "Schedule:Day:Interval": {
        "Chilled_Water_Temperature_Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 6.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature_Limits"
        },
        "Chilled_Water_Temperature_Summer_Design_Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 6.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature_Limits"
        },
        "Chilled_Water_Temperature_Winter_Design_Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 6.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature_Limits"
        },
        "Hot_Water_Temperature_Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 67
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature_Limits"
        },
        "Hot_Water_Temperature_Summer_Design_Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 67
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature_Limits"
        },
        "Hot_Water_Temperature_Winter_Design_Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 67
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature_Limits"
        }
    },
    "Schedule:Week:Daily": {
        "Chilled_Water_Temperature Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Chilled_Water_Temperature_Default",
            "customday2_schedule_day_name": "Chilled_Water_Temperature_Default",
            "friday_schedule_day_name": "Chilled_Water_Temperature_Default",
            "holiday_schedule_day_name": "Chilled_Water_Temperature_Default",
            "monday_schedule_day_name": "Chilled_Water_Temperature_Default",
            "saturday_schedule_day_name": "Chilled_Water_Temperature_Default",
            "summerdesignday_schedule_day_name": "Chilled_Water_Temperature_Summer_Design_Day",
            "sunday_schedule_day_name": "Chilled_Water_Temperature_Default",
            "thursday_schedule_day_name": "Chilled_Water_Temperature_Default",
            "tuesday_schedule_day_name": "Chilled_Water_Temperature_Default",
            "wednesday_schedule_day_name": "Chilled_Water_Temperature_Default",
            "winterdesignday_schedule_day_name": "Chilled_Water_Temperature_Winter_Design_Day"
        },
        "Hot_Water_Temperature Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Hot_Water_Temperature_Default",
            "customday2_schedule_day_name": "Hot_Water_Temperature_Default",
            "friday_schedule_day_name": "Hot_Water_Temperature_Default",
            "holiday_schedule_day_name": "Hot_Water_Temperature_Default",
            "monday_schedule_day_name": "Hot_Water_Temperature_Default",
            "saturday_schedule_day_name": "Hot_Water_Temperature_Default",
            "summerdesignday_schedule_day_name": "Hot_Water_Temperature_Summer_Design_Day",
            "sunday_schedule_day_name": "Hot_Water_Temperature_Default",
            "thursday_schedule_day_name": "Hot_Water_Temperature_Default",
            "tuesday_schedule_day_name": "Hot_Water_Temperature_Default",
            "wednesday_schedule_day_name": "Hot_Water_Temperature_Default",
            "winterdesignday_schedule_day_name": "Hot_Water_Temperature_Winter_Design_Day"
        }
    },
    "Schedule:Year": {
        "Chilled_Water_Temperature": {
            "schedule_type_limits_name": "Temperature_Limits",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Chilled_Water_Temperature Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Hot_Water_Temperature": {
            "schedule_type_limits_name": "Temperature_Limits",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Hot_Water_Temperature Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        }
    },
    "ScheduleTypeLimits": {
        "ActivityLevel": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "Any Number": {},
        "FlowRate": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 10
        },
        "Fraction": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "HVACTemplate Any Number": {
            "unit_type": "Temperature"
        },
        "Humidity": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 100
        },
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "OnOff": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "SPACE1-1 Thermal Zone Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "SPACE2-1 Thermal Zone Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "SPACE3-1 Thermal Zone Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "SPACE4-1 Thermal Zone Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "SPACE5-1 Thermal Zone Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        },
        "Temperature_Limits": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        },
        "Temperature_Limits 1": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        },
        "Temperature_Limits 2": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        },
        "Temperature_Limits 3": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        },
        "{3c3cc2e9-3703-4a02-b268-4b59d8c003b9}": {},
        "{99719a4d-17d7-4033-9cf7-59ec5a1d3141}": {}
    },
    "SetpointManager:FollowOutdoorAirTemperature": {
        "Condenser OAFollow SPManager": {
            "control_variable": "Temperature",
            "maximum_setpoint_temperature": 80,
            "minimum_setpoint_temperature": 6,
            "offset_temperature_difference": 1.5,
            "reference_temperature_type": "OutdoorAirWetBulb",
            "setpoint_node_or_nodelist_name": "Node 46"
        },
        "SPM Follow OAT": {
            "control_variable": "Temperature",
            "maximum_setpoint_temperature": 23.9,
            "minimum_setpoint_temperature": 21.1,
            "offset_temperature_difference": 0.0,
            "reference_temperature_type": "OutdoorAirWetBulb",
            "setpoint_node_or_nodelist_name": "Node 2"
        }
    },
    "SetpointManager:MixedAir": {
        "Node 8 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Node 12",
            "fan_outlet_node_name": "Node 2",
            "reference_setpoint_node_name": "Node 2",
            "setpoint_node_or_nodelist_name": "Node 8"
        },
        "Node 9 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Node 12",
            "fan_outlet_node_name": "Node 2",
            "reference_setpoint_node_name": "Node 2",
            "setpoint_node_or_nodelist_name": "Node 9"
        },
        "Node 11 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Node 12",
            "fan_outlet_node_name": "Node 2",
            "reference_setpoint_node_name": "Node 2",
            "setpoint_node_or_nodelist_name": "Node 11"
        },
        "Node 12 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Node 12",
            "fan_outlet_node_name": "Node 2",
            "reference_setpoint_node_name": "Node 2",
            "setpoint_node_or_nodelist_name": "Node 12"
        }
    },
    "SetpointManager:MultiZone:Humidity:Maximum": {
        "Max Mzone HR setpoint": {
            "hvac_air_loop_name": "DOAS VAV System",
            "maximum_setpoint_humidity_ratio": 0.0095,
            "minimum_setpoint_humidity_ratio": 0.003,
            "setpoint_node_or_nodelist_name": "DeHumidifierOutlet Node"
        }
    },
    "SetpointManager:Scheduled": {
        "ChilledWaterLoop Schedule SPManager": {
            "control_variable": "Temperature",
            "schedule_name": "Chilled_Water_Temperature",
            "setpoint_node_or_nodelist_name": "Node 30"
        },
        "HotWaterLoop Schedule SPManager": {
            "control_variable": "Temperature",
            "schedule_name": "Hot_Water_Temperature",
            "setpoint_node_or_nodelist_name": "Node 14"
        }
    },
    "Shading:Zone:Detailed": {
        "Main South Overhang": {
            "base_surface_name": "FRONT-1",
            "transmittance_schedule_name": "ShadeTransSch",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.2
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": -1.3,
                    "vertex_z_coordinate": 2.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -1.3,
                    "vertex_z_coordinate": 2.2
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.2
                }
            ]
        },
        "South Door Overhang": {
            "base_surface_name": "FRONT-1",
            "transmittance_schedule_name": "ShadeTransSch",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.1,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.6
                },
                {
                    "vertex_x_coordinate": 24.1,
                    "vertex_y_coordinate": -2,
                    "vertex_z_coordinate": 2.6
                },
                {
                    "vertex_x_coordinate": 21,
                    "vertex_y_coordinate": -2,
                    "vertex_z_coordinate": 2.6
                },
                {
                    "vertex_x_coordinate": 21,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.6
                }
            ]
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "maximum_figures_in_shadow_overlap_calculations": 15000,
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 20,
            "shading_calculation_update_frequency_method": "Periodic"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {}
    },
    "Site:Location": {
        "Chicago Ohare Intl Ap": {
            "elevation": 201,
            "latitude": 41.98,
            "longitude": -87.92,
            "time_zone": -6
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.2,
            "heating_sizing_factor": 1.2
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "coincident_sizing_factor_mode": "None",
            "design_loop_exit_temperature": 6.7,
            "loop_design_temperature_difference": 5,
            "loop_type": "Cooling",
            "plant_or_condenser_loop_name": "Chilled Water Loop",
            "sizing_option": "NonCoincident",
            "zone_timesteps_in_averaging_window": 1
        },
        "Sizing:Plant 2": {
            "coincident_sizing_factor_mode": "None",
            "design_loop_exit_temperature": 29.5,
            "loop_design_temperature_difference": 5,
            "loop_type": "Condenser",
            "plant_or_condenser_loop_name": "Condenser Water Loop",
            "sizing_option": "NonCoincident",
            "zone_timesteps_in_averaging_window": 1
        },
        "Sizing:Plant 3": {
            "coincident_sizing_factor_mode": "None",
            "design_loop_exit_temperature": 82,
            "loop_design_temperature_difference": 11,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "Hot Water Loop",
            "sizing_option": "NonCoincident",
            "zone_timesteps_in_averaging_window": 1
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "Yes",
            "100_outdoor_air_in_heating": "Yes",
            "airloop_name": "DOAS VAV System",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_design_capacity_per_floor_area": 234.7,
            "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "cooling_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "cooling_supply_air_flow_rate_per_unit_cooling_capacity": 3.9475456e-05,
            "design_outdoor_air_flow_rate": "Autosize",
            "fraction_of_autosized_cooling_design_capacity": 1,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 157,
            "heating_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "heating_fraction_of_autosized_heating_supply_air_flow_rate": 1,
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "heating_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "heating_supply_air_flow_rate_per_unit_heating_capacity": 3.1588213e-05,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "Yes",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": 23.9,
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": 21.1,
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE1-1",
            "design_specification_zone_air_distribution_object_name": "SPACE1-1 Thermal Zone Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "SPACE1-1 Thermal Zone"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "Yes",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": 23.9,
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": 21.1,
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE2-1",
            "design_specification_zone_air_distribution_object_name": "SPACE2-1 Thermal Zone Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "SPACE2-1 Thermal Zone"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "Yes",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": 23.9,
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": 21.1,
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE3-1",
            "design_specification_zone_air_distribution_object_name": "SPACE3-1 Thermal Zone Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "SPACE3-1 Thermal Zone"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "Yes",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": 23.9,
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": 21.1,
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE4-1",
            "design_specification_zone_air_distribution_object_name": "SPACE4-1 Thermal Zone Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "SPACE4-1 Thermal Zone"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "Yes",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": 23.9,
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": 21.1,
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE5-1",
            "design_specification_zone_air_distribution_object_name": "SPACE5-1 Thermal Zone Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "SPACE5-1 Thermal Zone"
        }
    },
    "SizingPeriod:DesignDay": {
        "CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB": {
            "barometric_pressure": 99063,
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.5,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23,
            "wind_direction": 230,
            "wind_speed": 5.3
        },
        "CHICAGO_IL_USA Annual Heating 99% Design Conditions DB": {
            "barometric_pressure": 99063,
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -17.3,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -17.3,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "{6b5ec96d-bccd-45b7-8936-6ef68acc6b2f}": {
            "cooling_setpoint_temperature_schedule_name": "Clg-SetP-Sch",
            "heating_setpoint_temperature_schedule_name": "Htg-SetP-Sch"
        },
        "{bea2f2b9-2b98-445e-ba0d-cc8c90f00bc1}": {
            "cooling_setpoint_temperature_schedule_name": "Clg-SetP-Sch",
            "heating_setpoint_temperature_schedule_name": "Htg-SetP-Sch"
        },
        "{d799f115-af73-4624-998c-9e81dbbb2327}": {
            "cooling_setpoint_temperature_schedule_name": "Clg-SetP-Sch",
            "heating_setpoint_temperature_schedule_name": "Htg-SetP-Sch"
        },
        "{dca11545-a240-4366-b6d7-503339d1cdfa}": {
            "cooling_setpoint_temperature_schedule_name": "Clg-SetP-Sch",
            "heating_setpoint_temperature_schedule_name": "Htg-SetP-Sch"
        },
        "{ef646519-79bc-4440-b55a-26d91f0715a9}": {
            "cooling_setpoint_temperature_schedule_name": "Clg-SetP-Sch",
            "heating_setpoint_temperature_schedule_name": "Htg-SetP-Sch"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 4
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "23.1"
        }
    },
    "WindowMaterial:Gas": {
        "AIR 6MM": {
            "gas_type": "Air",
            "thickness": 0.0063
        },
        "AIR 13MM": {
            "gas_type": "Air",
            "thickness": 0.0127
        },
        "ARGON 13MM": {
            "gas_type": "Argon",
            "thickness": 0.0127
        }
    },
    "WindowMaterial:Glazing": {
        "CLEAR 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.075,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.837,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.898
        },
        "CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.071,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.071,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.775,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.881
        },
        "GREY 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.061,
            "back_side_visible_reflectance_at_normal_incidence": 0.061,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.061,
            "front_side_visible_reflectance_at_normal_incidence": 0.061,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.626,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.611
        },
        "LoE CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.1,
            "back_side_solar_reflectance_at_normal_incidence": 0.22,
            "back_side_visible_reflectance_at_normal_incidence": 0.078,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.17,
            "front_side_visible_reflectance_at_normal_incidence": 0.055,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.6,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.84
        }
    },
    "Zone": {
        "PLENUM-1 Thermal Zone": {
            "ceiling_height": 0.609600067,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "volume": 283.2,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE1-1 Thermal Zone": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "volume": 239.247360229,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE2-1 Thermal Zone": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "volume": 103.311355591,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE3-1 Thermal Zone": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "volume": 239.247360229,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE4-1 Thermal Zone": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "volume": 103.311355591,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE5-1 Thermal Zone": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "volume": 447.682556152,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneAirHeatBalanceAlgorithm": {
        "ZoneAirHeatBalanceAlgorithm 1": {
            "algorithm": "AnalyticalSolution"
        }
    },
    "ZoneControl:Humidistat": {
        "Space1-1 Humidistat": {
            "dehumidifying_relative_humidity_setpoint_schedule_name": "DehumidifyingHumSetSch",
            "humidifying_relative_humidity_setpoint_schedule_name": "HumidifyingHumSetSch",
            "zone_name": "SPACE1-1 Thermal Zone"
        },
        "Space2-1 Humidistat": {
            "dehumidifying_relative_humidity_setpoint_schedule_name": "DehumidifyingHumSetSch",
            "humidifying_relative_humidity_setpoint_schedule_name": "HumidifyingHumSetSch",
            "zone_name": "SPACE2-1 Thermal Zone"
        },
        "Space3-1 Humidistat": {
            "dehumidifying_relative_humidity_setpoint_schedule_name": "DehumidifyingHumSetSch",
            "humidifying_relative_humidity_setpoint_schedule_name": "HumidifyingHumSetSch",
            "zone_name": "SPACE3-1 Thermal Zone"
        },
        "Space4-1 Humidistat": {
            "dehumidifying_relative_humidity_setpoint_schedule_name": "DehumidifyingHumSetSch",
            "humidifying_relative_humidity_setpoint_schedule_name": "HumidifyingHumSetSch",
            "zone_name": "SPACE4-1 Thermal Zone"
        },
        "Space5-1 Humidistat": {
            "dehumidifying_relative_humidity_setpoint_schedule_name": "DehumidifyingHumSetSch",
            "humidifying_relative_humidity_setpoint_schedule_name": "HumidifyingHumSetSch",
            "zone_name": "SPACE5-1 Thermal Zone"
        }
    },
    "ZoneControl:Thermostat": {
        "SPACE1-1 Thermal Zone Thermostat": {
            "control_1_name": "{6b5ec96d-bccd-45b7-8936-6ef68acc6b2f}",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "SPACE1-1 Thermal Zone Thermostat Schedule",
            "zone_or_zonelist_name": "SPACE1-1 Thermal Zone"
        },
        "SPACE2-1 Thermal Zone Thermostat": {
            "control_1_name": "{d799f115-af73-4624-998c-9e81dbbb2327}",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "SPACE2-1 Thermal Zone Thermostat Schedule",
            "zone_or_zonelist_name": "SPACE2-1 Thermal Zone"
        },
        "SPACE3-1 Thermal Zone Thermostat": {
            "control_1_name": "{bea2f2b9-2b98-445e-ba0d-cc8c90f00bc1}",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "SPACE3-1 Thermal Zone Thermostat Schedule",
            "zone_or_zonelist_name": "SPACE3-1 Thermal Zone"
        },
        "SPACE4-1 Thermal Zone Thermostat": {
            "control_1_name": "{ef646519-79bc-4440-b55a-26d91f0715a9}",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "SPACE4-1 Thermal Zone Thermostat Schedule",
            "zone_or_zonelist_name": "SPACE4-1 Thermal Zone"
        },
        "SPACE5-1 Thermal Zone Thermostat": {
            "control_1_name": "{dca11545-a240-4366-b6d7-503339d1cdfa}",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "SPACE5-1 Thermal Zone Thermostat Schedule",
            "zone_or_zonelist_name": "SPACE5-1 Thermal Zone"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "ADU SPACE1-1 Thermal Zone VAV NoReheat AT": {
            "air_distribution_unit_outlet_node_name": "Node 63",
            "air_terminal_name": "SPACE1-1 Thermal Zone VAV NoReheat AT",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:NoReheat"
        },
        "ADU SPACE2-1 Thermal Zone VAV NoReheat AT": {
            "air_distribution_unit_outlet_node_name": "Node 69",
            "air_terminal_name": "SPACE2-1 Thermal Zone VAV NoReheat AT",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:NoReheat"
        },
        "ADU SPACE3-1 Thermal Zone VAV NoReheat AT": {
            "air_distribution_unit_outlet_node_name": "Node 66",
            "air_terminal_name": "SPACE3-1 Thermal Zone VAV NoReheat AT",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:NoReheat"
        },
        "ADU SPACE4-1 Thermal Zone VAV NoReheat AT": {
            "air_distribution_unit_outlet_node_name": "Node 5",
            "air_terminal_name": "SPACE4-1 Thermal Zone VAV NoReheat AT",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:NoReheat"
        },
        "ADU SPACE5-1 Thermal Zone VAV NoReheat AT": {
            "air_distribution_unit_outlet_node_name": "Node 72",
            "air_terminal_name": "SPACE5-1 Thermal Zone VAV NoReheat AT",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_exhaust_node_or_nodelist_name": "SPACE1-1 Thermal Zone Exhaust Node List",
            "zone_air_inlet_node_or_nodelist_name": "SPACE1-1 Thermal Zone Inlet Node List",
            "zone_air_node_name": "{f4b1c377-96e6-40ef-a42b-f18249135098}",
            "zone_conditioning_equipment_list_name": "SPACE1-1 Thermal Zone Equipment List",
            "zone_name": "SPACE1-1 Thermal Zone",
            "zone_return_air_node_or_nodelist_name": "SPACE1-1 Thermal Zone Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_exhaust_node_or_nodelist_name": "SPACE2-1 Thermal Zone Exhaust Node List",
            "zone_air_inlet_node_or_nodelist_name": "SPACE2-1 Thermal Zone Inlet Node List",
            "zone_air_node_name": "{2834ecc5-dec0-42d5-82bf-eac572b34b82}",
            "zone_conditioning_equipment_list_name": "SPACE2-1 Thermal Zone Equipment List",
            "zone_name": "SPACE2-1 Thermal Zone",
            "zone_return_air_node_or_nodelist_name": "SPACE2-1 Thermal Zone Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_exhaust_node_or_nodelist_name": "SPACE3-1 Thermal Zone Exhaust Node List",
            "zone_air_inlet_node_or_nodelist_name": "SPACE3-1 Thermal Zone Inlet Node List",
            "zone_air_node_name": "{33b9dced-f1ae-430f-b981-982b4df1fc9a}",
            "zone_conditioning_equipment_list_name": "SPACE3-1 Thermal Zone Equipment List",
            "zone_name": "SPACE3-1 Thermal Zone",
            "zone_return_air_node_or_nodelist_name": "SPACE3-1 Thermal Zone Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_exhaust_node_or_nodelist_name": "SPACE4-1 Thermal Zone Exhaust Node List",
            "zone_air_inlet_node_or_nodelist_name": "SPACE4-1 Thermal Zone Inlet Node List",
            "zone_air_node_name": "{c254ae4b-338d-47a3-bf3e-c5f0181b0432}",
            "zone_conditioning_equipment_list_name": "SPACE4-1 Thermal Zone Equipment List",
            "zone_name": "SPACE4-1 Thermal Zone",
            "zone_return_air_node_or_nodelist_name": "SPACE4-1 Thermal Zone Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_exhaust_node_or_nodelist_name": "SPACE5-1 Thermal Zone Exhaust Node List",
            "zone_air_inlet_node_or_nodelist_name": "SPACE5-1 Thermal Zone Inlet Node List",
            "zone_air_node_name": "{561f95ec-6102-48e7-9866-fce5f9f21290}",
            "zone_conditioning_equipment_list_name": "SPACE5-1 Thermal Zone Equipment List",
            "zone_name": "SPACE5-1 Thermal Zone",
            "zone_return_air_node_or_nodelist_name": "SPACE5-1 Thermal Zone Return Node List"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "SPACE1-1 Thermal Zone Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU SPACE1-1 Thermal Zone VAV NoReheat AT",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "SPACE1-1 Thermal Zone Fan Coil Unit",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SPACE2-1 Thermal Zone Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU SPACE2-1 Thermal Zone VAV NoReheat AT",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "SPACE2-1 Thermal Zone Fan Coil Unit",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SPACE3-1 Thermal Zone Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU SPACE3-1 Thermal Zone VAV NoReheat AT",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "SPACE3-1 Thermal Zone Fan Coil Unit",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SPACE4-1 Thermal Zone Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU SPACE4-1 Thermal Zone VAV NoReheat AT",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "SPACE4-1 Thermal Zone Fan Coil Unit",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SPACE5-1 Thermal Zone Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU SPACE5-1 Thermal Zone VAV NoReheat AT",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "SPACE5-1 Thermal Zone Fan Coil Unit",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneHVAC:FourPipeFanCoil": {
        "SPACE1-1 Thermal Zone Fan Coil Unit": {
            "air_inlet_node_name": "Node 81",
            "air_outlet_node_name": "Node 82",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "SPACE1-1 Thermal Zone FCU Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "SPACE1-1 Thermal Zone FCU Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": 0.0,
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "SPACE1-1 Thermal Zone Fan Coil Unit OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "SPACE1-1 Thermal Zone FCU Supply Fan",
            "supply_air_fan_object_type": "Fan:OnOff"
        },
        "SPACE2-1 Thermal Zone Fan Coil Unit": {
            "air_inlet_node_name": "Node 93",
            "air_outlet_node_name": "Node 94",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "SPACE2-1 Thermal Zone FCU Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "SPACE2-1 Thermal Zone FCU Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": 0.0,
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "SPACE2-1 Thermal Zone Fan Coil Unit OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "SPACE2-1 Thermal Zone FCU Supply Fan",
            "supply_air_fan_object_type": "Fan:OnOff"
        },
        "SPACE3-1 Thermal Zone Fan Coil Unit": {
            "air_inlet_node_name": "Node 87",
            "air_outlet_node_name": "Node 88",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "SPACE3-1 Thermal Zone FCU Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "SPACE3-1 Thermal Zone FCU Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": 0.0,
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "SPACE3-1 Thermal Zone Fan Coil Unit OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "SPACE3-1 Thermal Zone FCU Supply Fan",
            "supply_air_fan_object_type": "Fan:OnOff"
        },
        "SPACE4-1 Thermal Zone Fan Coil Unit": {
            "air_inlet_node_name": "Node 75",
            "air_outlet_node_name": "Node 76",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "SPACE4-1 Thermal Zone FCU Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "SPACE4-1 Thermal Zone FCU Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": 0.0,
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "SPACE4-1 Thermal Zone Fan Coil Unit OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "SPACE4-1 Thermal Zone FCU Supply Fan",
            "supply_air_fan_object_type": "Fan:OnOff"
        },
        "SPACE5-1 Thermal Zone Fan Coil Unit": {
            "air_inlet_node_name": "Node 99",
            "air_outlet_node_name": "Node 100",
            "availability_schedule_name": "Always On Discrete",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "SPACE5-1 Thermal Zone FCU Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "SPACE5-1 Thermal Zone FCU Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Water",
            "heating_convergence_tolerance": 0.001,
            "low_speed_supply_air_flow_ratio": 0.33,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": 0.0,
            "maximum_supply_air_flow_rate": "Autosize",
            "medium_speed_supply_air_flow_ratio": 0.66,
            "minimum_cold_water_flow_rate": 0,
            "minimum_hot_water_flow_rate": 0,
            "outdoor_air_mixer_name": "SPACE5-1 Thermal Zone Fan Coil Unit OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "SPACE5-1 Thermal Zone FCU Supply Fan",
            "supply_air_fan_object_type": "Fan:OnOff"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "SPACE1-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.0167,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1 Thermal Zone"
        },
        "SPACE2-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.00717,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1 Thermal Zone"
        },
        "SPACE3-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.0167,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1 Thermal Zone"
        },
        "SPACE4-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.00717,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1 Thermal Zone"
        },
        "SPACE5-1 Infil 1": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.031089,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1 Thermal Zone"
        }
    }
}