        "HEATING_TSTAT_LAUNDRY": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 16.7
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 18.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.7
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HEATING_TSTAT_OFFICE": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 18.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.3
                },
                {
                    "field": "For: Sunday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.3
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 18.3
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.3
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HEATING_TSTAT_OR": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.3
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HVACOperationSchd": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "Hours_of_Operation": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "INFIL_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "KITCHEN_EXH_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "KITCHEN_SWH_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "LAUNDRY_EQUIP_GAS_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "LAUNDRY_LIGHT_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "LAUNDRY_OCC_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MOB Floor 1 Core Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "MOB Floor 1 Core Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MOB Floor 1 Core Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MOB Floor 1 Core Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 48.89
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "MOB Floor 1 Perimeter 1 Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "MOB Floor 1 Perimeter 1 Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MOB Floor 1 Perimeter 1 Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MOB Floor 1 Perimeter 1 Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 48.89
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "MOB Floor 1 Perimeter 2 Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "MOB Floor 1 Perimeter 2 Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MOB Floor 1 Perimeter 2 Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MOB Floor 1 Perimeter 2 Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 48.89
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "MOB Floor 1 Perimeter 3 Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "MOB Floor 1 Perimeter 3 Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MOB Floor 1 Perimeter 3 Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MOB Floor 1 Perimeter 3 Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 48.89
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "MOB Floor 2-4 Core Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "MOB Floor 2-4 Core Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MOB Floor 2-4 Core Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MOB Floor 2-4 Core Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 48.89
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "MOB Floor 2-4 Perimeter 1 Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "MOB Floor 2-4 Perimeter 1 Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MOB Floor 2-4 Perimeter 1 Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MOB Floor 2-4 Perimeter 1 Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 48.89
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "MOB Floor 2-4 Perimeter 2 Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "MOB Floor 2-4 Perimeter 2 Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MOB Floor 2-4 Perimeter 2 Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MOB Floor 2-4 Perimeter 2 Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 48.89
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "MOB Floor 2-4 Perimeter 3 Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "MOB Floor 2-4 Perimeter 3 Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MOB Floor 2-4 Perimeter 3 Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MOB Floor 2-4 Perimeter 3 Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 48.89
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "MOB Floor 2-4 Perimeter 4 Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "MOB Floor 2-4 Perimeter 4 Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MOB Floor 2-4 Perimeter 4 Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MOB Floor 2-4 Perimeter 4 Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 48.89
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "MOB Floor 5 Core Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "MOB Floor 5 Core Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MOB Floor 5 Core Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MOB Floor 5 Core Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 48.89
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "MOB Floor 5 Perimeter 1 Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "MOB Floor 5 Perimeter 1 Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MOB Floor 5 Perimeter 1 Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MOB Floor 5 Perimeter 1 Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 48.89
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "MOB Floor 5 Perimeter 2 Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "MOB Floor 5 Perimeter 2 Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MOB Floor 5 Perimeter 2 Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MOB Floor 5 Perimeter 2 Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 48.89
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "MOB Floor 5 Perimeter 3 Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "MOB Floor 5 Perimeter 3 Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MOB Floor 5 Perimeter 3 Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MOB Floor 5 Perimeter 3 Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 48.89
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "MOB Floor 5 Perimeter 4 Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "MOB Floor 5 Perimeter 4 Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MOB Floor 5 Perimeter 4 Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MOB Floor 5 Perimeter 4 Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 48.89
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "MOB_SAT_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "MaxRelHumSetSch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Humidity"
        },
        "MinOA_MotorizedDamper_Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MinRelHumSetSch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30.0
                }
            ],
            "schedule_type_limits_name": "Humidity"
        },
        "PATIENT_SWH_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.0133
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0167
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.0267
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.0267
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.0333
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.0533
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.0467
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.0333
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.03
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.0267
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.0233
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PlantOnSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "SAT_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.1
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SURG_SAT_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.2
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SWHSys1 Water Heater Ambient Temperature Schedule Name": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SWHSys1 Water Heater Setpoint Temperature Schedule Name": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SWHSys1-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "WORK_EFF_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "Humidity": {
            "lower_limit_value": 10,
            "numeric_type": "Continuous",
            "upper_limit_value": 90
        },
        "Number": {},
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:FollowOutdoorAirTemperature": {
        "MyCondenserControl": {
            "control_variable": "Temperature",
            "maximum_setpoint_temperature": 80,
            "minimum_setpoint_temperature": 5,
            "offset_temperature_difference": 0,
            "reference_temperature_type": "OutdoorAirWetBulb",
            "setpoint_node_or_nodelist_name": "CoolSys1 Chiller TowerSys Supply Outlet Node"
        }
    },
    "SetpointManager:MixedAir": {
        "AHU1_CoolC 1 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU1_CoolC 2-AHU1_FanNode",
            "fan_outlet_node_name": "AHU1_Fan-AHU1 HumidifierNode",
            "reference_setpoint_node_name": "AHU1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU1_CoolC 1-AHU1_CoolC 2Node"
        },
        "AHU1_CoolC 2 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU1_CoolC 2-AHU1_FanNode",
            "fan_outlet_node_name": "AHU1_Fan-AHU1 HumidifierNode",
            "reference_setpoint_node_name": "AHU1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU1_CoolC 2-AHU1_FanNode"
        },
        "AHU1_HeatC 1 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU1_CoolC 2-AHU1_FanNode",
            "fan_outlet_node_name": "AHU1_Fan-AHU1 HumidifierNode",
            "reference_setpoint_node_name": "AHU1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU1_HeatC 1-AHU1_HeatC 2Node"
        },
        "AHU1_HeatC 2 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU1_CoolC 2-AHU1_FanNode",
            "fan_outlet_node_name": "AHU1_Fan-AHU1 HumidifierNode",
            "reference_setpoint_node_name": "AHU1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU1_HeatC 2-AHU1_HeatC 3Node"
        },
        "AHU1_HeatC 3 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU1_CoolC 2-AHU1_FanNode",
            "fan_outlet_node_name": "AHU1_Fan-AHU1 HumidifierNode",
            "reference_setpoint_node_name": "AHU1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU1_HeatC 3-AHU1_HeatC 4Node"
        },
        "AHU1_HeatC 4 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU1_CoolC 2-AHU1_FanNode",
            "fan_outlet_node_name": "AHU1_Fan-AHU1 HumidifierNode",
            "reference_setpoint_node_name": "AHU1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU1_HeatC 4-AHU1_CoolC 1Node"
        },
        "AHU1_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU1_CoolC 2-AHU1_FanNode",
            "fan_outlet_node_name": "AHU1_Fan-AHU1 HumidifierNode",
            "reference_setpoint_node_name": "AHU1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU1_OA-AHU1_HeatC 1Node"
        },
        "AHU2_CoolC 1 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU2_CoolC 2-AHU2_FanNode",
            "fan_outlet_node_name": "AHU2_Fan-AHU2 HumidifierNode",
            "reference_setpoint_node_name": "AHU2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU2_CoolC 1-AHU2_CoolC 2Node"
        },
        "AHU2_CoolC 2 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU2_CoolC 2-AHU2_FanNode",
            "fan_outlet_node_name": "AHU2_Fan-AHU2 HumidifierNode",
            "reference_setpoint_node_name": "AHU2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU2_CoolC 2-AHU2_FanNode"
        },
        "AHU2_HeatC 1 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU2_CoolC 2-AHU2_FanNode",
            "fan_outlet_node_name": "AHU2_Fan-AHU2 HumidifierNode",
            "reference_setpoint_node_name": "AHU2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU2_HeatC 1-AHU2_HeatC 2Node"
        },
        "AHU2_HeatC 2 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU2_CoolC 2-AHU2_FanNode",
            "fan_outlet_node_name": "AHU2_Fan-AHU2 HumidifierNode",
            "reference_setpoint_node_name": "AHU2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU2_HeatC 2-AHU2_HeatC 3Node"
        },
        "AHU2_HeatC 3 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU2_CoolC 2-AHU2_FanNode",
            "fan_outlet_node_name": "AHU2_Fan-AHU2 HumidifierNode",
            "reference_setpoint_node_name": "AHU2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU2_HeatC 3-AHU2_HeatC 4Node"
        },
        "AHU2_HeatC 4 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU2_CoolC 2-AHU2_FanNode",
            "fan_outlet_node_name": "AHU2_Fan-AHU2 HumidifierNode",
            "reference_setpoint_node_name": "AHU2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU2_HeatC 4-AHU2_CoolC 1Node"
        },
        "AHU2_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU2_CoolC 2-AHU2_FanNode",
            "fan_outlet_node_name": "AHU2_Fan-AHU2 HumidifierNode",
            "reference_setpoint_node_name": "AHU2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU2_OA-AHU2_HeatC 1Node"
        },
        "AHU3_CoolC 1 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU3_CoolC 2-AHU3_FanNode",
            "fan_outlet_node_name": "AHU3_Fan-AHU3 HumidifierNode",
            "reference_setpoint_node_name": "AHU3 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU3_CoolC 1-AHU3_CoolC 2Node"
        },
        "AHU3_CoolC 2 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU3_CoolC 2-AHU3_FanNode",
            "fan_outlet_node_name": "AHU3_Fan-AHU3 HumidifierNode",
            "reference_setpoint_node_name": "AHU3 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU3_CoolC 2-AHU3_FanNode"
        },
        "AHU3_HeatC 1 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU3_CoolC 2-AHU3_FanNode",
            "fan_outlet_node_name": "AHU3_Fan-AHU3 HumidifierNode",
            "reference_setpoint_node_name": "AHU3 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU3_HeatC 1-AHU3_HeatC 2Node"
        },
        "AHU3_HeatC 2 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU3_CoolC 2-AHU3_FanNode",
            "fan_outlet_node_name": "AHU3_Fan-AHU3 HumidifierNode",
            "reference_setpoint_node_name": "AHU3 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU3_HeatC 2-AHU3_HeatC 3Node"
        },
        "AHU3_HeatC 3 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU3_CoolC 2-AHU3_FanNode",
            "fan_outlet_node_name": "AHU3_Fan-AHU3 HumidifierNode",
            "reference_setpoint_node_name": "AHU3 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU3_HeatC 3-AHU3_HeatC 4Node"
        },
        "AHU3_HeatC 4 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU3_CoolC 2-AHU3_FanNode",
            "fan_outlet_node_name": "AHU3_Fan-AHU3 HumidifierNode",
            "reference_setpoint_node_name": "AHU3 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU3_HeatC 4-AHU3_CoolC 1Node"
        },
        "AHU3_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU3_CoolC 2-AHU3_FanNode",
            "fan_outlet_node_name": "AHU3_Fan-AHU3 HumidifierNode",
            "reference_setpoint_node_name": "AHU3 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU3_OA-AHU3_HeatC 1Node"
        },
        "AHU4_CoolC 1 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU4_CoolC 2-AHU4_FanNode",
            "fan_outlet_node_name": "AHU4_Fan-AHU4 HumidifierNode",
            "reference_setpoint_node_name": "AHU4 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU4_CoolC 1-AHU4_CoolC 2Node"
        },
        "AHU4_CoolC 2 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU4_CoolC 2-AHU4_FanNode",
            "fan_outlet_node_name": "AHU4_Fan-AHU4 HumidifierNode",
            "reference_setpoint_node_name": "AHU4 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU4_CoolC 2-AHU4_FanNode"
        },
        "AHU4_HeatC 1 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU4_CoolC 2-AHU4_FanNode",
            "fan_outlet_node_name": "AHU4_Fan-AHU4 HumidifierNode",
            "reference_setpoint_node_name": "AHU4 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU4_HeatC 1-AHU4_HeatC 2Node"
        },
        "AHU4_HeatC 2 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU4_CoolC 2-AHU4_FanNode",
            "fan_outlet_node_name": "AHU4_Fan-AHU4 HumidifierNode",
            "reference_setpoint_node_name": "AHU4 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU4_HeatC 2-AHU4_HeatC 3Node"
        },
        "AHU4_HeatC 3 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU4_CoolC 2-AHU4_FanNode",
            "fan_outlet_node_name": "AHU4_Fan-AHU4 HumidifierNode",
            "reference_setpoint_node_name": "AHU4 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU4_HeatC 3-AHU4_HeatC 4Node"
        },
        "AHU4_HeatC 4 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU4_CoolC 2-AHU4_FanNode",
            "fan_outlet_node_name": "AHU4_Fan-AHU4 HumidifierNode",
            "reference_setpoint_node_name": "AHU4 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU4_HeatC 4-AHU4_CoolC 1Node"
        },
        "AHU4_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU4_CoolC 2-AHU4_FanNode",
            "fan_outlet_node_name": "AHU4_Fan-AHU4 HumidifierNode",
            "reference_setpoint_node_name": "AHU4 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU4_OA-AHU4_HeatC 1Node"
        },
        "AHU5_CoolC 1 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU5_CoolC 2-AHU5_FanNode",
            "fan_outlet_node_name": "AHU5_Fan-AHU5 HumidifierNode",
            "reference_setpoint_node_name": "AHU5 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU5_CoolC 1-AHU5_CoolC 2Node"
        },
        "AHU5_CoolC 2 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU5_CoolC 2-AHU5_FanNode",
            "fan_outlet_node_name": "AHU5_Fan-AHU5 HumidifierNode",
            "reference_setpoint_node_name": "AHU5 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU5_CoolC 2-AHU5_FanNode"
        },
        "AHU5_HeatC 1 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU5_CoolC 2-AHU5_FanNode",
            "fan_outlet_node_name": "AHU5_Fan-AHU5 HumidifierNode",
            "reference_setpoint_node_name": "AHU5 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU5_HeatC 1-AHU5_HeatC 2Node"
        },
        "AHU5_HeatC 2 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU5_CoolC 2-AHU5_FanNode",
            "fan_outlet_node_name": "AHU5_Fan-AHU5 HumidifierNode",
            "reference_setpoint_node_name": "AHU5 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU5_HeatC 2-AHU5_HeatC 3Node"
        },
        "AHU5_HeatC 3 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU5_CoolC 2-AHU5_FanNode",
            "fan_outlet_node_name": "AHU5_Fan-AHU5 HumidifierNode",
            "reference_setpoint_node_name": "AHU5 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU5_HeatC 3-AHU5_HeatC 4Node"
        },
        "AHU5_HeatC 4 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU5_CoolC 2-AHU5_FanNode",
            "fan_outlet_node_name": "AHU5_Fan-AHU5 HumidifierNode",
            "reference_setpoint_node_name": "AHU5 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU5_HeatC 4-AHU5_CoolC 1Node"
        },
        "AHU5_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU5_CoolC 2-AHU5_FanNode",
            "fan_outlet_node_name": "AHU5_Fan-AHU5 HumidifierNode",
            "reference_setpoint_node_name": "AHU5 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU5_OA-AHU5_HeatC 1Node"
        },
        "AHU6_CoolC 1 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU6_CoolC 2-AHU6_FanNode",
            "fan_outlet_node_name": "AHU6 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "AHU6 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU6_CoolC 1-AHU6_CoolC 2Node"
        },
        "AHU6_CoolC 2 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU6_CoolC 2-AHU6_FanNode",
            "fan_outlet_node_name": "AHU6 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "AHU6 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU6_CoolC 2-AHU6_FanNode"
        },
        "AHU6_HeatC 1 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU6_CoolC 2-AHU6_FanNode",
            "fan_outlet_node_name": "AHU6 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "AHU6 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU6_HeatC 1-AHU6_HeatC 2Node"
        },
        "AHU6_HeatC 2 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU6_CoolC 2-AHU6_FanNode",
            "fan_outlet_node_name": "AHU6 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "AHU6 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU6_HeatC 2-AHU6_HeatC 3Node"
        },
        "AHU6_HeatC 3 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU6_CoolC 2-AHU6_FanNode",
            "fan_outlet_node_name": "AHU6 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "AHU6 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU6_HeatC 3-AHU6_HeatC 4Node"
        },
        "AHU6_HeatC 4 SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU6_CoolC 2-AHU6_FanNode",
            "fan_outlet_node_name": "AHU6 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "AHU6 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU6_HeatC 4-AHU6_CoolC 1Node"
        },
        "AHU6_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "AHU6_CoolC 2-AHU6_FanNode",
            "fan_outlet_node_name": "AHU6 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "AHU6 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "AHU6_OA-AHU6_HeatC 1Node"
        }
    },
    "SetpointManager:OutdoorAirReset": {
        "HeatSys1 Boiler Setpoint Manager": {
            "control_variable": "Temperature",
            "outdoor_high_temperature": 10.0,
            "outdoor_low_temperature": -17.8,
            "setpoint_at_outdoor_high_temperature": 65.56,
            "setpoint_at_outdoor_low_temperature": 82.2,
            "setpoint_node_or_nodelist_name": "HeatSys1 Supply Equipment Outlet Node"
        },
        "HeatSys1 Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "outdoor_high_temperature": 10.0,
            "outdoor_low_temperature": -17.8,
            "setpoint_at_outdoor_high_temperature": 65.56,
            "setpoint_at_outdoor_low_temperature": 82.2,
            "setpoint_node_or_nodelist_name": "HeatSys1 Supply Outlet Node"
        }
    },
    "SetpointManager:Scheduled": {
        "AHU1 SAT setpoint": {
            "control_variable": "Temperature",
            "schedule_name": "SAT_SCH",
            "setpoint_node_or_nodelist_name": "AHU1 Supply Equipment Outlet Node"
        },
        "AHU2 SAT setpoint": {
            "control_variable": "Temperature",
            "schedule_name": "SAT_SCH",
            "setpoint_node_or_nodelist_name": "AHU2 Supply Equipment Outlet Node"
        },
        "AHU3 SAT setpoint": {
            "control_variable": "Temperature",
            "schedule_name": "SURG_SAT_SCH",
            "setpoint_node_or_nodelist_name": "AHU3 Supply Equipment Outlet Node"
        },
        "AHU4 SAT setpoint": {
            "control_variable": "Temperature",
            "schedule_name": "SAT_SCH",
            "setpoint_node_or_nodelist_name": "AHU4 Supply Equipment Outlet Node"
        },
        "AHU5 SAT setpoint": {
            "control_variable": "Temperature",
            "schedule_name": "SAT_SCH",
            "setpoint_node_or_nodelist_name": "AHU5 Supply Equipment Outlet Node"
        },
        "AHU6 SAT setpoint": {
            "control_variable": "Temperature",
            "schedule_name": "MOB_SAT_SCH",
            "setpoint_node_or_nodelist_name": "AHU6 Supply Equipment Outlet Node"
        },
        "CoolSys1 Chiller Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CW-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "CoolSys1 Supply Equipment Outlet Node"
        },
        "CoolSys1 Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CW-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "CoolSys1 Supply Outlet Node"
        },
        "SWHSys1 Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "SWHSys1-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "SWHSys1 Supply Outlet Node"
        }
    },
    "SetpointManager:SingleZone:Humidity:Maximum": {
        "AHU1_CoolC 1 HUMRAT setpoint": {
            "control_zone_air_node_name": "FLOOR 2 LAB 1 Air Node",
            "setpoint_node_or_nodelist_name": "AHU1_CoolC 1-AHU1_CoolC 2Node"
        },
        "AHU1_CoolC 2 HUMRAT setpoint": {
            "control_zone_air_node_name": "FLOOR 2 LAB 1 Air Node",
            "setpoint_node_or_nodelist_name": "AHU1_CoolC 2-AHU1_FanNode"
        },
        "AHU2_CoolC 1 HUMRAT setpoint": {
            "control_zone_air_node_name": "FLOOR 2 TRIAGE Air Node",
            "setpoint_node_or_nodelist_name": "AHU2_CoolC 1-AHU2_CoolC 2Node"
        },
        "AHU2_CoolC 2 HUMRAT setpoint": {
            "control_zone_air_node_name": "FLOOR 2 TRIAGE Air Node",
            "setpoint_node_or_nodelist_name": "AHU2_CoolC 2-AHU2_FanNode"
        },
        "AHU3_CoolC 1 HUMRAT setpoint": {
            "control_zone_air_node_name": "FLOOR 2 OPERATING Air Node",
            "setpoint_node_or_nodelist_name": "AHU3_CoolC 1-AHU3_CoolC 2Node"
        },
        "AHU3_CoolC 2 HUMRAT setpoint": {
            "control_zone_air_node_name": "FLOOR 2 OPERATING Air Node",
            "setpoint_node_or_nodelist_name": "AHU3_CoolC 2-AHU3_FanNode"
        },
        "AHU4_CoolC 1 HUMRAT setpoint": {
            "control_zone_air_node_name": "FLOOR 3 ICU Air Node",
            "setpoint_node_or_nodelist_name": "AHU4_CoolC 1-AHU4_CoolC 2Node"
        },
        "AHU4_CoolC 2 HUMRAT setpoint": {
            "control_zone_air_node_name": "FLOOR 3 ICU Air Node",
            "setpoint_node_or_nodelist_name": "AHU4_CoolC 2-AHU4_FanNode"
        },
        "AHU5_CoolC 1 HUMRAT setpoint": {
            "control_zone_air_node_name": "FLOOR 3 TRIAGE Air Node",
            "setpoint_node_or_nodelist_name": "AHU5_CoolC 1-AHU5_CoolC 2Node"
        },
        "AHU5_CoolC 2 HUMRAT setpoint": {
            "control_zone_air_node_name": "FLOOR 3 TRIAGE Air Node",
            "setpoint_node_or_nodelist_name": "AHU5_CoolC 2-AHU5_FanNode"
        }
    },
    "SetpointManager:SingleZone:Humidity:Minimum": {
        "AHU1 Humidifier HUMRAT setpoint": {
            "control_zone_air_node_name": "FLOOR 2 LAB 1 Air Node",
            "setpoint_node_or_nodelist_name": "AHU1 Supply Equipment Outlet Node"
        },
        "AHU2 Humidifier HUMRAT setpoint": {
            "control_zone_air_node_name": "FLOOR 2 TRIAGE Air Node",
            "setpoint_node_or_nodelist_name": "AHU2 Supply Equipment Outlet Node"
        },
        "AHU3 Humidifier HUMRAT setpoint": {
            "control_zone_air_node_name": "FLOOR 2 OPERATING Air Node",
            "setpoint_node_or_nodelist_name": "AHU3 Supply Equipment Outlet Node"
        },
        "AHU4 Humidifier HUMRAT setpoint": {
            "control_zone_air_node_name": "FLOOR 3 ICU Air Node",
            "setpoint_node_or_nodelist_name": "AHU4 Supply Equipment Outlet Node"
        },
        "AHU5 Humidifier HUMRAT setpoint": {
            "control_zone_air_node_name": "FLOOR 3 TRIAGE Air Node",
            "setpoint_node_or_nodelist_name": "AHU5 Supply Equipment Outlet Node"
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "maximum_figures_in_shadow_overlap_calculations": 15000,
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 7,
            "shading_calculation_update_frequency_method": "Periodic"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "No"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 19.598,
            "august_ground_temperature": 22.375,
            "december_ground_temperature": 19.633,
            "february_ground_temperature": 19.502,
            "january_ground_temperature": 19.527,
            "july_ground_temperature": 22.225,
            "june_ground_temperature": 21.64,
            "march_ground_temperature": 19.536,
            "may_ground_temperature": 20.002,
            "november_ground_temperature": 19.802,
            "october_ground_temperature": 20.121,
            "september_ground_temperature": 21.449
        }
    },
    "Site:Location": {
        "USA IL-CHICAGO-OHARE": {
            "elevation": 190,
            "latitude": 41.77,
            "longitude": -87.75,
            "time_zone": -6.0
        }
    },
    "Site:WaterMainsTemperature": {
        "Site:WaterMainsTemperature 1": {
            "annual_average_outdoor_air_temperature": 9.69,
            "calculation_method": "Correlation",
            "maximum_difference_in_monthly_average_outdoor_air_temperatures": 28.1
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1,
            "heating_sizing_factor": 1,
            "timesteps_in_averaging_window": 6
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "design_loop_exit_temperature": 60,
            "loop_design_temperature_difference": 5.0,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "SWHSys1"
        },
        "Sizing:Plant 2": {
            "design_loop_exit_temperature": 82.2,
            "loop_design_temperature_difference": 5.0,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "HeatSys1"
        },
        "Sizing:Plant 3": {
            "design_loop_exit_temperature": 6.67,
            "loop_design_temperature_difference": 6.67,
            "loop_type": "Cooling",
            "plant_or_condenser_loop_name": "CoolSys1"
        },
        "Sizing:Plant 4": {
            "design_loop_exit_temperature": 29.4,
            "loop_design_temperature_difference": 5.6,
            "loop_type": "Condenser",
            "plant_or_condenser_loop_name": "CoolSys1 Chiller TowerSys"
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU2",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 11.1,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 11.1,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.1,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 2": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU1",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 11.1,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 11.1,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.1,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 3": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU3",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 7.2,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 7.2,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 7.2,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 4": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU5",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 11.1,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 11.1,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.1,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 5": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU4",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 11.1,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 11.1,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.1,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 6": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU6",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 12.8,
            "central_heating_maximum_system_air_flow_ratio": 1.0,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 5.34408,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 1 Cafe",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 1 Cafe"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.151023,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 1 Clean",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 1 Clean"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 2.72657,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 1 Conference",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 1 Conference"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 4.9606,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 1 Dining",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 1 Dining"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.540594,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 1 Elevator",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 1 Elevator"
        },
        "Sizing:Zone 6": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.24594,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 1 Exam",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 1 Exam"
        },
        "Sizing:Zone 7": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 2.01121,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 1 Food Storage",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 1 Food Storage"
        },
        "Sizing:Zone 8": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.39266,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 1 Gas Storage",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 1 Gas Storage"
        },
        "Sizing:Zone 9": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.71736,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 1 Imaging",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 1 Imaging"
        },
        "Sizing:Zone 10": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 2.01121,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 1 Kitchen",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 1 Kitchen"
        },
        "Sizing:Zone 11": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.943895,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 1 Lab 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 1 Lab 1"
        },
        "Sizing:Zone 12": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 2.31254,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 1 Lab 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 1 Lab 2"
        },
        "Sizing:Zone 13": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.75879,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 1 Laundry",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 1 Laundry"
        },
        "Sizing:Zone 14": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.12624,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 1 Lobby",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 1 Lobby"
        },
        "Sizing:Zone 15": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.1556,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 1 Lounge",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 1 Lounge"
        },
        "Sizing:Zone 16": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.3901,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 1 Mech 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 1 Mech 1"
        },
        "Sizing:Zone 17": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.85347,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 1 Mech 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 1 Mech 2"
        },
        "Sizing:Zone 18": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.897129,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 1 Office 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 1 Office 1"
        },
        "Sizing:Zone 19": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.69096,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 1 Office 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 1 Office 2"
        },
        "Sizing:Zone 20": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 2.40632,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 1 Office 3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 1 Office 3"
        },
        "Sizing:Zone 21": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.351072,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 1 Office 3 Perimeter 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 1 Office 3 Perimeter 1"
        },
        "Sizing:Zone 22": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.222459,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 1 Office 3 Perimeter 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 1 Office 3 Perimeter 2"
        },
        "Sizing:Zone 23": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.351072,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 1 Office 3 Perimeter 3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 1 Office 3 Perimeter 3"
        },
        "Sizing:Zone 24": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.858086,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 1 Patient",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 1 Patient"
        },
        "Sizing:Zone 25": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.9736,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 1 Pharmacy",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 1 Pharmacy"
        },
        "Sizing:Zone 26": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 2.32198,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 1 Physical Therapy",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 1 Physical Therapy"
        },
        "Sizing:Zone 27": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.383736,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 1 Receiving",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 1 Receiving"
        },
        "Sizing:Zone 28": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.168185,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 1 Reception",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 1 Reception"
        },
        "Sizing:Zone 29": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.377558,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 1 Soil",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 1 Soil"
        },
        "Sizing:Zone 30": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.926733,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 1 Storage",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 1 Storage"
        },
        "Sizing:Zone 31": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.456502,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 1 Waiting",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 1 Waiting"
        },
        "Sizing:Zone 32": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.247987,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Chapel",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Chapel"
        },
        "Sizing:Zone 33": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.151967,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Clean 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Clean 1"
        },
        "Sizing:Zone 34": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.100682,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Clean 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Clean 2"
        },
        "Sizing:Zone 35": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.818042,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Corridor",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Corridor"
        },
        "Sizing:Zone 36": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.540594,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Elevator",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Elevator"
        },
        "Sizing:Zone 37": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.98218,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Exam 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Exam 1"
        },
        "Sizing:Zone 38": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.637129,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Exam 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Exam 2"
        },
        "Sizing:Zone 39": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.91139,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Exam 3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Exam 3"
        },
        "Sizing:Zone 40": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.88779,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Exam 4",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Exam 4"
        },
        "Sizing:Zone 41": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.218812,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Gift Shop",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Gift Shop"
        },
        "Sizing:Zone 42": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.0902,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Imaging 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Imaging 1"
        },
        "Sizing:Zone 43": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.60462,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Imaging 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Imaging 2"
        },
        "Sizing:Zone 44": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.88779,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Imaging 3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Imaging 3"
        },
        "Sizing:Zone 45": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.07604,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Lab 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Lab 1"
        },
        "Sizing:Zone 46": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.60462,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Lab 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Lab 2"
        },
        "Sizing:Zone 47": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.589934,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Lockers",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Lockers"
        },
        "Sizing:Zone 48": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.145875,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Lounge 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Lounge 1"
        },
        "Sizing:Zone 49": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.106367,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Lounge 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Lounge 2"
        },
        "Sizing:Zone 50": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.156815,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Nurse Station 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Nurse Station 1"
        },
        "Sizing:Zone 51": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.486249,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Nurse Station 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Nurse Station 2"
        },
        "Sizing:Zone 52": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.284456,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Office 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Office 1"
        },
        "Sizing:Zone 53": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.233399,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Office 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Office 2"
        },
        "Sizing:Zone 54": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.364687,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Office 3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Office 3"
        },
        "Sizing:Zone 55": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.425468,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Office 4",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Office 4"
        },
        "Sizing:Zone 56": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 30.3242,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Operating",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Operating"
        },
        "Sizing:Zone 57": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.93069,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 PACU",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 PACU"
        },
        "Sizing:Zone 58": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.62464,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Patient 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Patient 1"
        },
        "Sizing:Zone 59": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.33766,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Patient 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Patient 2"
        },
        "Sizing:Zone 60": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 2.97327,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Procedure 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Procedure 1"
        },
        "Sizing:Zone 61": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.60462,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Procedure 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Procedure 2"
        },
        "Sizing:Zone 62": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.525578,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Reception",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Reception"
        },
        "Sizing:Zone 63": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.503411,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Restroom 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Restroom 1"
        },
        "Sizing:Zone 64": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.707921,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Restroom 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Restroom 2"
        },
        "Sizing:Zone 65": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.379918,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Soil 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Soil 1"
        },
        "Sizing:Zone 66": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.251705,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Soil 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Soil 2"
        },
        "Sizing:Zone 67": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.06975,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Sterilizing",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Sterilizing"
        },
        "Sizing:Zone 68": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.257426,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Storage 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Storage 1"
        },
        "Sizing:Zone 69": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.109835,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Storage 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Storage 2"
        },
        "Sizing:Zone 70": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 5.28581,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Trauma",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Trauma"
        },
        "Sizing:Zone 71": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.825908,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Triage",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Triage"
        },
        "Sizing:Zone 72": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.17129,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 2 Waiting",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 2 Waiting"
        },
        "Sizing:Zone 73": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.157316,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Clean",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Clean"
        },
        "Sizing:Zone 74": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.540594,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Elevator",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Elevator"
        },
        "Sizing:Zone 75": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.27426,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Exam",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Exam"
        },
        "Sizing:Zone 76": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.0011,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 ICU",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 ICU"
        },
        "Sizing:Zone 77": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.365659,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Nurse Station 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Nurse Station 1"
        },
        "Sizing:Zone 78": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.291749,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Nurse Station 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Nurse Station 2"
        },
        "Sizing:Zone 79": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.471947,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Nursery",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Nursery"
        },
        "Sizing:Zone 80": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.328218,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Office",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Office"
        },
        "Sizing:Zone 81": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 2.83168,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Operating",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Operating"
        },
        "Sizing:Zone 82": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 2.38357,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Patient 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Patient 1"
        },
        "Sizing:Zone 83": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 2.38357,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Patient 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Patient 2"
        },
        "Sizing:Zone 84": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.88302,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Patient 3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Patient 3"
        },
        "Sizing:Zone 85": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.88302,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Patient 4",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Patient 4"
        },
        "Sizing:Zone 86": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.526064,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Patient Corridor 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Patient Corridor 1"
        },
        "Sizing:Zone 87": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.526064,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Patient Corridor 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Patient Corridor 2"
        },
        "Sizing:Zone 88": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.849505,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Procedure",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Procedure"
        },
        "Sizing:Zone 89": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.786579,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Soil",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Soil"
        },
        "Sizing:Zone 90": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.15784,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Supply",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Supply"
        },
        "Sizing:Zone 91": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.41584,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Triage",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Triage"
        },
        "Sizing:Zone 92": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.297327,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 3 Waiting",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 3 Waiting"
        },
        "Sizing:Zone 93": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.157316,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 4-6 Clean",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 4-6 Clean"
        },
        "Sizing:Zone 94": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.540594,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 4-6 Elevator",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 4-6 Elevator"
        },
        "Sizing:Zone 95": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.365659,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 4-6 Nurse Station",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 4-6 Nurse Station"
        },
        "Sizing:Zone 96": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.182343,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 4-6 Office",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 4-6 Office"
        },
        "Sizing:Zone 97": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 2.38357,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 4-6 Patient 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 4-6 Patient 1"
        },
        "Sizing:Zone 98": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 2.38357,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 4-6 Patient 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 4-6 Patient 2"
        },
        "Sizing:Zone 99": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.88302,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 4-6 Patient 3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 4-6 Patient 3"
        },
        "Sizing:Zone 100": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.88302,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 4-6 Patient 4",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 4-6 Patient 4"
        },
        "Sizing:Zone 101": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.526064,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 4-6 Patient Corridor 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 4-6 Patient Corridor 1"
        },
        "Sizing:Zone 102": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.526064,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 4-6 Patient Corridor 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 4-6 Patient Corridor 2"
        },
        "Sizing:Zone 103": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.786579,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 4-6 Soil",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 4-6 Soil"
        },
        "Sizing:Zone 104": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.15784,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 4-6 Supply",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 4-6 Supply"
        },
        "Sizing:Zone 105": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.157316,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 7 Clean",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 7 Clean"
        },
        "Sizing:Zone 106": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.540594,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 7 Elevator",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 7 Elevator"
        },
        "Sizing:Zone 107": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.365659,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 7 Nurse Station",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 7 Nurse Station"
        },
        "Sizing:Zone 108": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.182343,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 7 Office",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 7 Office"
        },
        "Sizing:Zone 109": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 2.38357,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 7 Patient 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 7 Patient 1"
        },
        "Sizing:Zone 110": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 2.38357,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 7 Patient 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 7 Patient 2"
        },
        "Sizing:Zone 111": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.88302,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 7 Patient 3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 7 Patient 3"
        },
        "Sizing:Zone 112": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.88302,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 7 Patient 4",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 7 Patient 4"
        },
        "Sizing:Zone 113": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.526064,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 7 Patient Corridor 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 7 Patient Corridor 1"
        },
        "Sizing:Zone 114": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.526064,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 7 Patient Corridor 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 7 Patient Corridor 2"
        },
        "Sizing:Zone 115": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.786579,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 7 Soil",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 7 Soil"
        },
        "Sizing:Zone 116": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 1.15784,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Floor 7 Supply",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Floor 7 Supply"
        },
        "Sizing:Zone 117": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 2.76296,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA MOB Floor 1 Core",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "MOB Floor 1 Core"
        },
        "Sizing:Zone 118": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.458922,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA MOB Floor 1 Perimeter 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "MOB Floor 1 Perimeter 1"
        },
        "Sizing:Zone 119": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.330953,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA MOB Floor 1 Perimeter 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1.2,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1.2,
            "zone_or_zonelist_name": "MOB Floor 1 Perimeter 2"
        },
        "Sizing:Zone 120": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.458922,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA MOB Floor 1 Perimeter 3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "MOB Floor 1 Perimeter 3"
        },
        "Sizing:Zone 121": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 2.47713,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA MOB Floor 2-4 Core",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "MOB Floor 2-4 Core"
        },
        "Sizing:Zone 122": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.436256,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA MOB Floor 2-4 Perimeter 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "MOB Floor 2-4 Perimeter 1"
        },
        "Sizing:Zone 123": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.330953,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA MOB Floor 2-4 Perimeter 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1.2,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1.2,
            "zone_or_zonelist_name": "MOB Floor 2-4 Perimeter 2"
        },
        "Sizing:Zone 124": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.436256,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA MOB Floor 2-4 Perimeter 3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "MOB Floor 2-4 Perimeter 3"
        },
        "Sizing:Zone 125": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.330953,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA MOB Floor 2-4 Perimeter 4",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "MOB Floor 2-4 Perimeter 4"
        },
        "Sizing:Zone 126": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 2.47713,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA MOB Floor 5 Core",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "MOB Floor 5 Core"
        },
        "Sizing:Zone 127": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.436256,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA MOB Floor 5 Perimeter 1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "MOB Floor 5 Perimeter 1"
        },
        "Sizing:Zone 128": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.330953,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA MOB Floor 5 Perimeter 2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 1.4,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 1.4,
            "zone_or_zonelist_name": "MOB Floor 5 Perimeter 2"
        },
        "Sizing:Zone 129": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.436256,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA MOB Floor 5 Perimeter 3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "MOB Floor 5 Perimeter 3"
        },
        "Sizing:Zone 130": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_minimum_air_flow": 0.330953,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA MOB Floor 5 Perimeter 4",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 13.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "MOB Floor 5 Perimeter 4"
        }
    },
    "SizingPeriod:DesignDay": {
        "CHICAGO Ann Clg .4% Condns DB=>MWB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 33.2,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.8,
            "wind_direction": 230,
            "wind_speed": 5.3
        },
        "CHICAGO Ann Clg .4% Condns WB=>MDB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.2,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.5,
            "wind_direction": 230,
            "wind_speed": 5.3
        },
        "CHICAGO Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -20.6,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -20.6,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Floor 1 Cafe DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_DINING",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_DINING"
        },
        "Floor 1 Clean DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 1 Conference DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 1 Dining DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_DINING",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_DINING"
        },
        "Floor 1 Elevator DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 1 Exam DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 1 Food Storage DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_KITCHEN",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_KITCHEN"
        },
        "Floor 1 Gas Storage DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 1 Imaging DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 1 Kitchen DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_KITCHEN",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_KITCHEN"
        },
        "Floor 1 Lab 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 1 Lab 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 1 Laundry DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_LAUNDRY",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_LAUNDRY"
        },
        "Floor 1 Lobby DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 1 Lounge DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 1 Mech 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 1 Mech 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 1 Office 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 1 Office 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 1 Office 3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 1 Office 3 Perimeter 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 1 Office 3 Perimeter 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 1 Office 3 Perimeter 3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 1 Patient DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 1 Pharmacy DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 1 Physical Therapy DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 1 Receiving DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 1 Reception DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 1 Soil DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 1 Storage DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 1 Waiting DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Chapel DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 2 Clean 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Clean 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Corridor DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Elevator DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Exam 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 2 Exam 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 2 Exam 3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 2 Exam 4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 2 Gift Shop DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 2 Imaging 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Imaging 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Imaging 3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Lab 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Lab 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Lockers DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Lounge 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Lounge 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Nurse Station 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Nurse Station 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Office 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 2 Office 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 2 Office 3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 2 Office 4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 2 Operating DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OR",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OR"
        },
        "Floor 2 PACU DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Patient 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Patient 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Procedure 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 2 Procedure 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 2 Reception DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Restroom 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Restroom 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Soil 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Soil 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Sterilizing DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Storage 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 2 Storage 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 2 Trauma DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Triage DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 2 Waiting DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 3 Clean DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 3 Elevator DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 3 Exam DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 3 ICU DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 3 Nurse Station 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 3 Nurse Station 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 3 Nursery DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 3 Office DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 3 Operating DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OR",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OR"
        },
        "Floor 3 Patient 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 3 Patient 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 3 Patient 3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 3 Patient 4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 3 Patient Corridor 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 3 Patient Corridor 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 3 Procedure DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 3 Soil DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 3 Supply DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 3 Triage DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 3 Waiting DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 4-6 Clean DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 4-6 Elevator DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 4-6 Nurse Station DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 4-6 Office DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 4-6 Patient 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 4-6 Patient 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 4-6 Patient 3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 4-6 Patient 4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 4-6 Patient Corridor 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 4-6 Patient Corridor 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 4-6 Soil DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 4-6 Supply DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 7 Clean DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 7 Elevator DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 7 Nurse Station DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 7 Office DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "Floor 7 Patient 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 7 Patient 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 7 Patient 3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 7 Patient 4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 7 Patient Corridor 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 7 Patient Corridor 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 7 Soil DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "Floor 7 Supply DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_24_7",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_24_7"
        },
        "MOB Floor 1 Core DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "MOB Floor 1 Perimeter 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "MOB Floor 1 Perimeter 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "MOB Floor 1 Perimeter 3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "MOB Floor 2-4 Core DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "MOB Floor 2-4 Perimeter 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "MOB Floor 2-4 Perimeter 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "MOB Floor 2-4 Perimeter 3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "MOB Floor 2-4 Perimeter 4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "MOB Floor 5 Core DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "MOB Floor 5 Perimeter 1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "MOB Floor 5 Perimeter 2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "MOB Floor 5 Perimeter 3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        },
        "MOB Floor 5 Perimeter 4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "COOLING_TSTAT_OFFICE",
            "heating_setpoint_temperature_schedule_name": "HEATING_TSTAT_OFFICE"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "UtilityCost:Charge:Block": {
        "UtilityCost:Charge:Block 1": {
            "block_1_cost_per_unit_value_or_variable_name": 0.108222,
            "block_2_cost_per_unit_value_or_variable_name": 0.087021,
            "block_3_cost_per_unit_value_or_variable_name": 0.07842,
            "block_4_cost_per_unit_value_or_variable_name": 0.05832,
            "block_size_1_value_or_variable_name": 300,
            "block_size_2_value_or_variable_name": 700,
            "block_size_3_value_or_variable_name": 1500,
            "block_size_4_value_or_variable_name": "remaining",
            "category_variable_name": "EnergyCharges",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_block_name": "AnnualEnergyCharge"
        },
        "UtilityCost:Charge:Block 2": {
            "block_1_cost_per_unit_value_or_variable_name": 0.0,
            "block_2_cost_per_unit_value_or_variable_name": 0.051773,
            "block_3_cost_per_unit_value_or_variable_name": 0.046965,
            "block_size_1_value_or_variable_name": 190,
            "block_size_2_value_or_variable_name": 110,
            "block_size_3_value_or_variable_name": "remaining",
            "block_size_multiplier_value_or_variable_name": "TotalDemand",
            "category_variable_name": "EnergyCharges",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_block_name": "AnnualDemandBaseCharge"
        },
        "UtilityCost:Charge:Block 3": {
            "block_1_cost_per_unit_value_or_variable_name": 0.082409,
            "block_2_cost_per_unit_value_or_variable_name": 0.072873,
            "block_3_cost_per_unit_value_or_variable_name": 0.061696,
            "block_4_cost_per_unit_value_or_variable_name": 0.041179,
            "block_size_1_value_or_variable_name": 300,
            "block_size_2_value_or_variable_name": 700,
            "block_size_3_value_or_variable_name": 1500,
            "block_size_4_value_or_variable_name": "remaining",
            "category_variable_name": "EnergyCharges",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_block_name": "AnnualEnergyCharge"
        }
    },
    "UtilityCost:Charge:Simple": {
        "UtilityCost:Charge:Simple 1": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.002028,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "FuelCostAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 2": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000536,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "QualPollutionControlAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 3": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.001127,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "SoxNoxRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 4": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -0.00037,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "DSMRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 5": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -3.1e-05,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "PurchPowerTrackerAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 6": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -0.000216,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "MidwestISOAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 7": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000833,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "CleanCoalRiderEnergyCharge"
        },
        "UtilityCost:Charge:Simple 8": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "utility_cost_charge_simple_name": "TaxofeightPercent"
        },
        "UtilityCost:Charge:Simple 9": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.002028,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "FuelCostAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 10": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000536,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "QualPollutionControlAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 11": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.001127,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "SoxNoxRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 12": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 2.1e-05,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "DSMRiderAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 13": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 3.4e-05,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "PurchPowerTrackerAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 14": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": -0.000203,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "MidwestISOAdjustEnergyCharge"
        },
        "UtilityCost:Charge:Simple 15": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.000807,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "CleanCoalRiderEnergyCharge"
        },
        "UtilityCost:Charge:Simple 16": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "utility_cost_charge_simple_name": "TaxofeightPercent"
        },
        "UtilityCost:Charge:Simple 17": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": "IN_MonthlyGasRates",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "IN_EIAMonthlyRateGas",
            "utility_cost_charge_simple_name": "MonthlyRateGasCharge"
        },
        "UtilityCost:Charge:Simple 18": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "IN_EIAMonthlyRateGas",
            "utility_cost_charge_simple_name": "TaxofEightPercent"
        }
    },
    "UtilityCost:Qualify": {
        "UtilityCost:Qualify 1": {
            "number_of_months": 12,
            "qualify_type": "Minimum",
            "season": "Annual",
            "tariff_name": "PSI_LLF_LowLoadFactorService",
            "threshold_test": "Count",
            "threshold_value_or_variable_name": 75,
            "utility_cost_qualify_name": "MinDemand75kw",
            "variable_name": "TotalDemand"
        },
        "UtilityCost:Qualify 2": {
            "number_of_months": 1,
            "qualify_type": "Maximum",
            "season": "Annual",
            "tariff_name": "PSI_CS_CommercialElectricService",
            "threshold_test": "Count",
            "threshold_value_or_variable_name": 75,
            "utility_cost_qualify_name": "MaxDemand75kw",
            "variable_name": "TotalDemand"
        }
    },
    "UtilityCost:Tariff": {
        "IN_EIAMonthlyRateGas": {
            "conversion_factor_choice": "MCF",
            "group_name": "Comm Gas",
            "monthly_charge_or_variable_name": 0.0,
            "output_meter_name": "NaturalGas:Facility"
        },
        "PSI_CS_CommercialElectricService": {
            "conversion_factor_choice": "kWh",
            "group_name": "Comm Elect",
            "monthly_charge_or_variable_name": 9.4,
            "output_meter_name": "ElectricityNet:Facility"
        },
        "PSI_LLF_LowLoadFactorService": {
            "conversion_factor_choice": "kWh",
            "demand_window_length": "HalfHour",
            "group_name": "Comm Elect",
            "monthly_charge_or_variable_name": 15.0,
            "output_meter_name": "ElectricityNet:Facility"
        }
    },
    "UtilityCost:Variable": {
        "IN_MonthlyGasRates": {
            "april_value": 9.01,
            "august_value": 10.13,
            "december_value": 7.63,
            "february_value": 7.51,
            "january_value": 8.22,
            "july_value": 10.32,
            "june_value": 10.44,
            "march_value": 8.97,
            "may_value": 9.16,
            "november_value": 7.83,
            "october_value": 8.18,
            "september_value": 9.2,
            "tariff_name": "IN_EIAMonthlyRateGas",
            "variable_type": "Currency"
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "23.1"
        }
    },
    "WaterHeater:Mixed": {
        "SWHSys1 Water Heater": {
            "ambient_temperature_indicator": "Schedule",
            "ambient_temperature_schedule_name": "SWHSys1 Water Heater Ambient Temperature Schedule Name",
            "deadband_temperature_difference": 2.0,
            "heater_control_type": "Cycle",
            "heater_fuel_type": "NaturalGas",
            "heater_maximum_capacity": 845000,
            "heater_thermal_efficiency": 0.8,
            "indirect_water_heating_recovery_time": 1.5,
            "maximum_temperature_limit": 82.2222,
            "off_cycle_loss_coefficient_to_ambient_temperature": 6.0,
            "off_cycle_parasitic_fuel_consumption_rate": 20,
            "off_cycle_parasitic_fuel_type": "NaturalGas",
            "off_cycle_parasitic_heat_fraction_to_tank": 0.8,
            "on_cycle_loss_coefficient_to_ambient_temperature": 6.0,
            "on_cycle_parasitic_fuel_type": "NaturalGas",
            "setpoint_temperature_schedule_name": "SWHSys1 Water Heater Setpoint Temperature Schedule Name",
            "source_side_design_flow_rate": "Autosize",
            "source_side_effectiveness": 1.0,
            "tank_volume": 3,
            "use_side_design_flow_rate": "Autosize",
            "use_side_effectiveness": 1.0,
            "use_side_inlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNode",
            "use_side_outlet_node_name": "SWHSys1 Supply Equipment Outlet Node"
        }
    },
    "WaterUse:Connections": {
        "Floor 1 Cafe Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Cafe Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Cafe Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Cafe Water Equipment Water Outlet Node"
        },
        "Floor 1 Clean Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Clean Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Clean Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Clean Water Equipment Water Outlet Node"
        },
        "Floor 1 Conference Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Conference Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Conference Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Conference Water Equipment Water Outlet Node"
        },
        "Floor 1 Dining Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Dining Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Dining Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Dining Water Equipment Water Outlet Node"
        },
        "Floor 1 Elevator Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Elevator Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Elevator Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Elevator Water Equipment Water Outlet Node"
        },
        "Floor 1 Exam Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Exam Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Exam Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Exam Water Equipment Water Outlet Node"
        },
        "Floor 1 Food Storage Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Food Storage Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Food Storage Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Food Storage Water Equipment Water Outlet Node"
        },
        "Floor 1 Gas Storage Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Gas Storage Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Gas Storage Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Gas Storage Water Equipment Water Outlet Node"
        },
        "Floor 1 Imaging Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Imaging Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Imaging Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Imaging Water Equipment Water Outlet Node"
        },
        "Floor 1 Kitchen Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Kitchen Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Kitchen Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Kitchen Water Equipment Water Outlet Node"
        },
        "Floor 1 Lab 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Lab 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Lab 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Lab 1 Water Equipment Water Outlet Node"
        },
        "Floor 1 Lab 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Lab 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Lab 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Lab 2 Water Equipment Water Outlet Node"
        },
        "Floor 1 Laundry Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Laundry Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Laundry Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Laundry Water Equipment Water Outlet Node"
        },
        "Floor 1 Lobby Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Lobby Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Lobby Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Lobby Water Equipment Water Outlet Node"
        },
        "Floor 1 Lounge Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Lounge Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Lounge Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Lounge Water Equipment Water Outlet Node"
        },
        "Floor 1 Mech 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Mech 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Mech 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Mech 1 Water Equipment Water Outlet Node"
        },
        "Floor 1 Mech 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Mech 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Mech 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Mech 2 Water Equipment Water Outlet Node"
        },
        "Floor 1 Office 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Office 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Office 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Office 1 Water Equipment Water Outlet Node"
        },
        "Floor 1 Office 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Office 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Office 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Office 2 Water Equipment Water Outlet Node"
        },
        "Floor 1 Office 3 Perimeter 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Office 3 Perimeter 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Office 3 Perimeter 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Office 3 Perimeter 1 Water Equipment Water Outlet Node"
        },
        "Floor 1 Office 3 Perimeter 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Office 3 Perimeter 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Office 3 Perimeter 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Office 3 Perimeter 2 Water Equipment Water Outlet Node"
        },
        "Floor 1 Office 3 Perimeter 3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Office 3 Perimeter 3 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Office 3 Perimeter 3 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Office 3 Perimeter 3 Water Equipment Water Outlet Node"
        },
        "Floor 1 Office 3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Office 3 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Office 3 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Office 3 Water Equipment Water Outlet Node"
        },
        "Floor 1 Patient Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Patient Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Patient Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Patient Water Equipment Water Outlet Node"
        },
        "Floor 1 Pharmacy Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Pharmacy Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Pharmacy Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Pharmacy Water Equipment Water Outlet Node"
        },
        "Floor 1 Physical Therapy Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Physical Therapy Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Physical Therapy Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Physical Therapy Water Equipment Water Outlet Node"
        },
        "Floor 1 Receiving Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Receiving Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Receiving Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Receiving Water Equipment Water Outlet Node"
        },
        "Floor 1 Reception Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Reception Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Reception Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Reception Water Equipment Water Outlet Node"
        },
        "Floor 1 Soil Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Soil Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Soil Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Soil Water Equipment Water Outlet Node"
        },
        "Floor 1 Storage Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Storage Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Storage Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Storage Water Equipment Water Outlet Node"
        },
        "Floor 1 Waiting Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 1 Waiting Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 1 Waiting Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 1 Waiting Water Equipment Water Outlet Node"
        },
        "Floor 2 Chapel Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Chapel Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Chapel Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Chapel Water Equipment Water Outlet Node"
        },
        "Floor 2 Clean 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Clean 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Clean 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Clean 1 Water Equipment Water Outlet Node"
        },
        "Floor 2 Clean 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Clean 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Clean 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Clean 2 Water Equipment Water Outlet Node"
        },
        "Floor 2 Corridor Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Corridor Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Corridor Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Corridor Water Equipment Water Outlet Node"
        },
        "Floor 2 Elevator Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Elevator Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Elevator Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Elevator Water Equipment Water Outlet Node"
        },
        "Floor 2 Exam 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Exam 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Exam 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Exam 1 Water Equipment Water Outlet Node"
        },
        "Floor 2 Exam 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Exam 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Exam 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Exam 2 Water Equipment Water Outlet Node"
        },
        "Floor 2 Exam 3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Exam 3 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Exam 3 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Exam 3 Water Equipment Water Outlet Node"
        },
        "Floor 2 Exam 4 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Exam 4 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Exam 4 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Exam 4 Water Equipment Water Outlet Node"
        },
        "Floor 2 Gift Shop Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Gift Shop Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Gift Shop Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Gift Shop Water Equipment Water Outlet Node"
        },
        "Floor 2 Imaging 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Imaging 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Imaging 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Imaging 1 Water Equipment Water Outlet Node"
        },
        "Floor 2 Imaging 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Imaging 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Imaging 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Imaging 2 Water Equipment Water Outlet Node"
        },
        "Floor 2 Imaging 3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Imaging 3 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Imaging 3 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Imaging 3 Water Equipment Water Outlet Node"
        },
        "Floor 2 Lab 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Lab 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Lab 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Lab 1 Water Equipment Water Outlet Node"
        },
        "Floor 2 Lab 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Lab 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Lab 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Lab 2 Water Equipment Water Outlet Node"
        },
        "Floor 2 Lockers Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Lockers Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Lockers Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Lockers Water Equipment Water Outlet Node"
        },
        "Floor 2 Lounge 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Lounge 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Lounge 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Lounge 1 Water Equipment Water Outlet Node"
        },
        "Floor 2 Lounge 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Lounge 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Lounge 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Lounge 2 Water Equipment Water Outlet Node"
        },
        "Floor 2 Nurse Station 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Nurse Station 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Nurse Station 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Nurse Station 1 Water Equipment Water Outlet Node"
        },
        "Floor 2 Nurse Station 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Nurse Station 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Nurse Station 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Nurse Station 2 Water Equipment Water Outlet Node"
        },
        "Floor 2 Office 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Office 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Office 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Office 1 Water Equipment Water Outlet Node"
        },
        "Floor 2 Office 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Office 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Office 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Office 2 Water Equipment Water Outlet Node"
        },
        "Floor 2 Office 3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Office 3 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Office 3 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Office 3 Water Equipment Water Outlet Node"
        },
        "Floor 2 Office 4 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Office 4 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Office 4 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Office 4 Water Equipment Water Outlet Node"
        },
        "Floor 2 Operating Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Operating Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Operating Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Operating Water Equipment Water Outlet Node"
        },
        "Floor 2 PACU Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 PACU Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 PACU Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 PACU Water Equipment Water Outlet Node"
        },
        "Floor 2 Patient 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Patient 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Patient 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Patient 1 Water Equipment Water Outlet Node"
        },
        "Floor 2 Patient 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Patient 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Patient 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Patient 2 Water Equipment Water Outlet Node"
        },
        "Floor 2 Procedure 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Procedure 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Procedure 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Procedure 1 Water Equipment Water Outlet Node"
        },
        "Floor 2 Procedure 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Procedure 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Procedure 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Procedure 2 Water Equipment Water Outlet Node"
        },
        "Floor 2 Reception Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Reception Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Reception Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Reception Water Equipment Water Outlet Node"
        },
        "Floor 2 Restroom 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Restroom 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Restroom 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Restroom 1 Water Equipment Water Outlet Node"
        },
        "Floor 2 Restroom 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Restroom 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Restroom 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Restroom 2 Water Equipment Water Outlet Node"
        },
        "Floor 2 Soil 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Soil 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Soil 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Soil 1 Water Equipment Water Outlet Node"
        },
        "Floor 2 Soil 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Soil 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Soil 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Soil 2 Water Equipment Water Outlet Node"
        },
        "Floor 2 Sterilizing Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Sterilizing Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Sterilizing Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Sterilizing Water Equipment Water Outlet Node"
        },
        "Floor 2 Storage 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Storage 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Storage 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Storage 1 Water Equipment Water Outlet Node"
        },
        "Floor 2 Storage 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Storage 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Storage 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Storage 2 Water Equipment Water Outlet Node"
        },
        "Floor 2 Trauma Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Trauma Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Trauma Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Trauma Water Equipment Water Outlet Node"
        },
        "Floor 2 Triage Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Triage Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Triage Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Triage Water Equipment Water Outlet Node"
        },
        "Floor 2 Waiting Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 2 Waiting Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 2 Waiting Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 2 Waiting Water Equipment Water Outlet Node"
        },
        "Floor 3 Clean Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Clean Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Clean Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Clean Water Equipment Water Outlet Node"
        },
        "Floor 3 Elevator Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Elevator Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Elevator Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Elevator Water Equipment Water Outlet Node"
        },
        "Floor 3 Exam Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Exam Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Exam Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Exam Water Equipment Water Outlet Node"
        },
        "Floor 3 ICU Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 ICU Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 ICU Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 ICU Water Equipment Water Outlet Node"
        },
        "Floor 3 Nurse Station 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Nurse Station 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Nurse Station 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Nurse Station 1 Water Equipment Water Outlet Node"
        },
        "Floor 3 Nurse Station 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Nurse Station 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Nurse Station 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Nurse Station 2 Water Equipment Water Outlet Node"
        },
        "Floor 3 Nursery Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Nursery Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Nursery Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Nursery Water Equipment Water Outlet Node"
        },
        "Floor 3 Office Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Office Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Office Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Office Water Equipment Water Outlet Node"
        },
        "Floor 3 Operating Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Operating Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Operating Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Operating Water Equipment Water Outlet Node"
        },
        "Floor 3 Patient 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Patient 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Patient 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Patient 1 Water Equipment Water Outlet Node"
        },
        "Floor 3 Patient 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Patient 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Patient 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Patient 2 Water Equipment Water Outlet Node"
        },
        "Floor 3 Patient 3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Patient 3 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Patient 3 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Patient 3 Water Equipment Water Outlet Node"
        },
        "Floor 3 Patient 4 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Patient 4 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Patient 4 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Patient 4 Water Equipment Water Outlet Node"
        },
        "Floor 3 Patient Corridor 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Patient Corridor 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Patient Corridor 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Patient Corridor 1 Water Equipment Water Outlet Node"
        },
        "Floor 3 Patient Corridor 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Patient Corridor 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Patient Corridor 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Patient Corridor 2 Water Equipment Water Outlet Node"
        },
        "Floor 3 Procedure Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Procedure Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Procedure Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Procedure Water Equipment Water Outlet Node"
        },
        "Floor 3 Soil Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Soil Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Soil Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Soil Water Equipment Water Outlet Node"
        },
        "Floor 3 Supply Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Supply Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Supply Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Supply Water Equipment Water Outlet Node"
        },
        "Floor 3 Triage Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Triage Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Triage Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Triage Water Equipment Water Outlet Node"
        },
        "Floor 3 Waiting Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 3 Waiting Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 3 Waiting Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 3 Waiting Water Equipment Water Outlet Node"
        },
        "Floor 4-6 Clean Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 4-6 Clean Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 4-6 Clean Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 4-6 Clean Water Equipment Water Outlet Node"
        },
        "Floor 4-6 Elevator Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 4-6 Elevator Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 4-6 Elevator Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 4-6 Elevator Water Equipment Water Outlet Node"
        },
        "Floor 4-6 Nurse Station Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 4-6 Nurse Station Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 4-6 Nurse Station Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 4-6 Nurse Station Water Equipment Water Outlet Node"
        },
        "Floor 4-6 Office Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 4-6 Office Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 4-6 Office Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 4-6 Office Water Equipment Water Outlet Node"
        },
        "Floor 4-6 Patient 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 4-6 Patient 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 4-6 Patient 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 4-6 Patient 1 Water Equipment Water Outlet Node"
        },
        "Floor 4-6 Patient 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 4-6 Patient 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 4-6 Patient 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 4-6 Patient 2 Water Equipment Water Outlet Node"
        },
        "Floor 4-6 Patient 3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 4-6 Patient 3 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 4-6 Patient 3 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 4-6 Patient 3 Water Equipment Water Outlet Node"
        },
        "Floor 4-6 Patient 4 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 4-6 Patient 4 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 4-6 Patient 4 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 4-6 Patient 4 Water Equipment Water Outlet Node"
        },
        "Floor 4-6 Patient Corridor 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 4-6 Patient Corridor 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 4-6 Patient Corridor 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 4-6 Patient Corridor 1 Water Equipment Water Outlet Node"
        },
        "Floor 4-6 Patient Corridor 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 4-6 Patient Corridor 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 4-6 Patient Corridor 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 4-6 Patient Corridor 2 Water Equipment Water Outlet Node"
        },
        "Floor 4-6 Soil Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 4-6 Soil Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 4-6 Soil Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 4-6 Soil Water Equipment Water Outlet Node"
        },
        "Floor 4-6 Supply Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 4-6 Supply Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 4-6 Supply Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 4-6 Supply Water Equipment Water Outlet Node"
        },
        "Floor 7 Clean Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 7 Clean Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 7 Clean Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 7 Clean Water Equipment Water Outlet Node"
        },
        "Floor 7 Elevator Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 7 Elevator Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 7 Elevator Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 7 Elevator Water Equipment Water Outlet Node"
        },
        "Floor 7 Nurse Station Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 7 Nurse Station Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 7 Nurse Station Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 7 Nurse Station Water Equipment Water Outlet Node"
        },
        "Floor 7 Office Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 7 Office Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 7 Office Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 7 Office Water Equipment Water Outlet Node"
        },
        "Floor 7 Patient 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 7 Patient 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 7 Patient 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 7 Patient 1 Water Equipment Water Outlet Node"
        },
        "Floor 7 Patient 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 7 Patient 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 7 Patient 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 7 Patient 2 Water Equipment Water Outlet Node"
        },
        "Floor 7 Patient 3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 7 Patient 3 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 7 Patient 3 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 7 Patient 3 Water Equipment Water Outlet Node"
        },
        "Floor 7 Patient 4 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 7 Patient 4 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 7 Patient 4 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 7 Patient 4 Water Equipment Water Outlet Node"
        },
        "Floor 7 Patient Corridor 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 7 Patient Corridor 1 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 7 Patient Corridor 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 7 Patient Corridor 1 Water Equipment Water Outlet Node"
        },
        "Floor 7 Patient Corridor 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 7 Patient Corridor 2 Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 7 Patient Corridor 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 7 Patient Corridor 2 Water Equipment Water Outlet Node"
        },
        "Floor 7 Soil Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 7 Soil Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 7 Soil Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 7 Soil Water Equipment Water Outlet Node"
        },
        "Floor 7 Supply Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Floor 7 Supply Water Equipment"
                }
            ],
            "inlet_node_name": "Floor 7 Supply Water Equipment Water Inlet Node",
            "outlet_node_name": "Floor 7 Supply Water Equipment Water Outlet Node"
        },
        "MOB Floor 1 Core Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "MOB Floor 1 Core Water Equipment"
                }
            ],
            "inlet_node_name": "MOB Floor 1 Core Water Equipment Water Inlet Node",
            "outlet_node_name": "MOB Floor 1 Core Water Equipment Water Outlet Node"
        },
        "MOB Floor 1 Perimeter 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "MOB Floor 1 Perimeter 1 Water Equipment"
                }
            ],
            "inlet_node_name": "MOB Floor 1 Perimeter 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "MOB Floor 1 Perimeter 1 Water Equipment Water Outlet Node"
        },
        "MOB Floor 1 Perimeter 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "MOB Floor 1 Perimeter 2 Water Equipment"
                }
            ],
            "inlet_node_name": "MOB Floor 1 Perimeter 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "MOB Floor 1 Perimeter 2 Water Equipment Water Outlet Node"
        },
        "MOB Floor 1 Perimeter 3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "MOB Floor 1 Perimeter 3 Water Equipment"
                }
            ],
            "inlet_node_name": "MOB Floor 1 Perimeter 3 Water Equipment Water Inlet Node",
            "outlet_node_name": "MOB Floor 1 Perimeter 3 Water Equipment Water Outlet Node"
        },
        "MOB Floor 2-4 Core Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "MOB Floor 2-4 Core Water Equipment"
                }
            ],
            "inlet_node_name": "MOB Floor 2-4 Core Water Equipment Water Inlet Node",
            "outlet_node_name": "MOB Floor 2-4 Core Water Equipment Water Outlet Node"
        },
        "MOB Floor 2-4 Perimeter 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "MOB Floor 2-4 Perimeter 1 Water Equipment"
                }
            ],
            "inlet_node_name": "MOB Floor 2-4 Perimeter 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "MOB Floor 2-4 Perimeter 1 Water Equipment Water Outlet Node"
        },
        "MOB Floor 2-4 Perimeter 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "MOB Floor 2-4 Perimeter 2 Water Equipment"
                }
            ],
            "inlet_node_name": "MOB Floor 2-4 Perimeter 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "MOB Floor 2-4 Perimeter 2 Water Equipment Water Outlet Node"
        },
        "MOB Floor 2-4 Perimeter 3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "MOB Floor 2-4 Perimeter 3 Water Equipment"
                }
            ],
            "inlet_node_name": "MOB Floor 2-4 Perimeter 3 Water Equipment Water Inlet Node",
            "outlet_node_name": "MOB Floor 2-4 Perimeter 3 Water Equipment Water Outlet Node"
        },
        "MOB Floor 2-4 Perimeter 4 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "MOB Floor 2-4 Perimeter 4 Water Equipment"
                }
            ],
            "inlet_node_name": "MOB Floor 2-4 Perimeter 4 Water Equipment Water Inlet Node",
            "outlet_node_name": "MOB Floor 2-4 Perimeter 4 Water Equipment Water Outlet Node"
        },
        "MOB Floor 5 Core Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "MOB Floor 5 Core Water Equipment"
                }
            ],
            "inlet_node_name": "MOB Floor 5 Core Water Equipment Water Inlet Node",
            "outlet_node_name": "MOB Floor 5 Core Water Equipment Water Outlet Node"
        },
        "MOB Floor 5 Perimeter 1 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "MOB Floor 5 Perimeter 1 Water Equipment"
                }
            ],
            "inlet_node_name": "MOB Floor 5 Perimeter 1 Water Equipment Water Inlet Node",
            "outlet_node_name": "MOB Floor 5 Perimeter 1 Water Equipment Water Outlet Node"
        },
        "MOB Floor 5 Perimeter 2 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "MOB Floor 5 Perimeter 2 Water Equipment"
                }
            ],
            "inlet_node_name": "MOB Floor 5 Perimeter 2 Water Equipment Water Inlet Node",
            "outlet_node_name": "MOB Floor 5 Perimeter 2 Water Equipment Water Outlet Node"
        },
        "MOB Floor 5 Perimeter 3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "MOB Floor 5 Perimeter 3 Water Equipment"
                }
            ],
            "inlet_node_name": "MOB Floor 5 Perimeter 3 Water Equipment Water Inlet Node",
            "outlet_node_name": "MOB Floor 5 Perimeter 3 Water Equipment Water Outlet Node"
        },
        "MOB Floor 5 Perimeter 4 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "MOB Floor 5 Perimeter 4 Water Equipment"
                }
            ],
            "inlet_node_name": "MOB Floor 5 Perimeter 4 Water Equipment Water Inlet Node",
            "outlet_node_name": "MOB Floor 5 Perimeter 4 Water Equipment Water Outlet Node"
        }
    },
    "WaterUse:Equipment": {
        "Floor 1 Cafe Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_DINING",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Cafe Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Cafe Water Equipment Latent fract sched",
            "peak_flow_rate": 0.000160163277401837,
            "sensible_fraction_schedule_name": "Floor 1 Cafe Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Cafe Water Equipment Temp Sched",
            "zone_name": "Floor 1 Cafe"
        },
        "Floor 1 Clean Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Clean Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Clean Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 1 Clean Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Clean Water Equipment Temp Sched",
            "zone_name": "Floor 1 Clean"
        },
        "Floor 1 Conference Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Conference Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Conference Water Equipment Latent fract sched",
            "peak_flow_rate": 6.1415094459888e-05,
            "sensible_fraction_schedule_name": "Floor 1 Conference Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Conference Water Equipment Temp Sched",
            "zone_name": "Floor 1 Conference"
        },
        "Floor 1 Dining Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_DINING",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Dining Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Dining Water Equipment Latent fract sched",
            "peak_flow_rate": 0.00013728645316848,
            "sensible_fraction_schedule_name": "Floor 1 Dining Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Dining Water Equipment Temp Sched",
            "zone_name": "Floor 1 Dining"
        },
        "Floor 1 Elevator Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Elevator Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Elevator Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 1 Elevator Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Elevator Water Equipment Temp Sched",
            "zone_name": "Floor 1 Elevator"
        },
        "Floor 1 Exam Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Exam Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Exam Water Equipment Latent fract sched",
            "peak_flow_rate": 5.259755157888e-06,
            "sensible_fraction_schedule_name": "Floor 1 Exam Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Exam Water Equipment Temp Sched",
            "zone_name": "Floor 1 Exam"
        },
        "Floor 1 Food Storage Water Equipment": {
            "flow_rate_fraction_schedule_name": "KITCHEN_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Food Storage Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Food Storage Water Equipment Latent fract sched",
            "peak_flow_rate": 0.00013985,
            "sensible_fraction_schedule_name": "Floor 1 Food Storage Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Food Storage Water Equipment Temp Sched",
            "zone_name": "Floor 1 Food Storage"
        },
        "Floor 1 Gas Storage Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Gas Storage Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Gas Storage Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 1 Gas Storage Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Gas Storage Water Equipment Temp Sched",
            "zone_name": "Floor 1 Gas Storage"
        },
        "Floor 1 Imaging Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Imaging Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Imaging Water Equipment Latent fract sched",
            "peak_flow_rate": 6.0545774134016e-06,
            "sensible_fraction_schedule_name": "Floor 1 Imaging Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Imaging Water Equipment Temp Sched",
            "zone_name": "Floor 1 Imaging"
        },
        "Floor 1 Kitchen Water Equipment": {
            "flow_rate_fraction_schedule_name": "KITCHEN_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Kitchen Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Kitchen Water Equipment Latent fract sched",
            "peak_flow_rate": 0.00013985,
            "sensible_fraction_schedule_name": "Floor 1 Kitchen Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Kitchen Water Equipment Temp Sched",
            "zone_name": "Floor 1 Kitchen"
        },
        "Floor 1 Lab 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Lab 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Lab 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 7.96654922816e-06,
            "sensible_fraction_schedule_name": "Floor 1 Lab 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Lab 1 Water Equipment Temp Sched",
            "zone_name": "Floor 1 Lab 1"
        },
        "Floor 1 Lab 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Lab 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Lab 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.9518045608992e-05,
            "sensible_fraction_schedule_name": "Floor 1 Lab 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Lab 2 Water Equipment Temp Sched",
            "zone_name": "Floor 1 Lab 2"
        },
        "Floor 1 Laundry Water Equipment": {
            "flow_rate_fraction_schedule_name": "LAUNDRY_OCC_SCH",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Laundry Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Laundry Water Equipment Latent fract sched",
            "peak_flow_rate": 3.56429631707053e-05,
            "sensible_fraction_schedule_name": "Floor 1 Laundry Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Laundry Water Equipment Temp Sched",
            "zone_name": "Floor 1 Laundry"
        },
        "Floor 1 Lobby Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Lobby Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Lobby Water Equipment Latent fract sched",
            "peak_flow_rate": 1.49054508342e-05,
            "sensible_fraction_schedule_name": "Floor 1 Lobby Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Lobby Water Equipment Temp Sched",
            "zone_name": "Floor 1 Lobby"
        },
        "Floor 1 Lounge Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Lounge Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Lounge Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 1 Lounge Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Lounge Water Equipment Temp Sched",
            "zone_name": "Floor 1 Lounge"
        },
        "Floor 1 Mech 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Mech 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Mech 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 1 Mech 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Mech 1 Water Equipment Temp Sched",
            "zone_name": "Floor 1 Mech 1"
        },
        "Floor 1 Mech 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Mech 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Mech 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 1 Mech 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Mech 2 Water Equipment Temp Sched",
            "zone_name": "Floor 1 Mech 2"
        },
        "Floor 1 Office 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Office 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Office 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 3.893584987008e-07,
            "sensible_fraction_schedule_name": "Floor 1 Office 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Office 1 Water Equipment Temp Sched",
            "zone_name": "Floor 1 Office 1"
        },
        "Floor 1 Office 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Office 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Office 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 2.9987990604544e-07,
            "sensible_fraction_schedule_name": "Floor 1 Office 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Office 2 Water Equipment Temp Sched",
            "zone_name": "Floor 1 Office 2"
        },
        "Floor 1 Office 3 Perimeter 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Office 3 Perimeter 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Office 3 Perimeter 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.52340469512e-07,
            "sensible_fraction_schedule_name": "Floor 1 Office 3 Perimeter 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Office 3 Perimeter 1 Water Equipment Temp Sched",
            "zone_name": "Floor 1 Office 3 Perimeter 1"
        },
        "Floor 1 Office 3 Perimeter 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Office 3 Perimeter 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Office 3 Perimeter 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 9.65482456128002e-08,
            "sensible_fraction_schedule_name": "Floor 1 Office 3 Perimeter 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Office 3 Perimeter 2 Water Equipment Temp Sched",
            "zone_name": "Floor 1 Office 3 Perimeter 2"
        },
        "Floor 1 Office 3 Perimeter 3 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Office 3 Perimeter 3 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Office 3 Perimeter 3 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.52340469512e-07,
            "sensible_fraction_schedule_name": "Floor 1 Office 3 Perimeter 3 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Office 3 Perimeter 3 Water Equipment Temp Sched",
            "zone_name": "Floor 1 Office 3 Perimeter 3"
        },
        "Floor 1 Office 3 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Office 3 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Office 3 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.0443565693472e-06,
            "sensible_fraction_schedule_name": "Floor 1 Office 3 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Office 3 Water Equipment Temp Sched",
            "zone_name": "Floor 1 Office 3"
        },
        "Floor 1 Patient Water Equipment": {
            "flow_rate_fraction_schedule_name": "PATIENT_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Patient Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Patient Water Equipment Latent fract sched",
            "peak_flow_rate": 1.93477777777778e-05,
            "sensible_fraction_schedule_name": "Floor 1 Patient Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Patient Water Equipment Temp Sched",
            "zone_name": "Floor 1 Patient"
        },
        "Floor 1 Pharmacy Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Pharmacy Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Pharmacy Water Equipment Latent fract sched",
            "peak_flow_rate": 1.197897991296e-05,
            "sensible_fraction_schedule_name": "Floor 1 Pharmacy Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Pharmacy Water Equipment Temp Sched",
            "zone_name": "Floor 1 Pharmacy"
        },
        "Floor 1 Physical Therapy Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Physical Therapy Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Physical Therapy Water Equipment Latent fract sched",
            "peak_flow_rate": 9.8227635286272e-06,
            "sensible_fraction_schedule_name": "Floor 1 Physical Therapy Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Physical Therapy Water Equipment Temp Sched",
            "zone_name": "Floor 1 Physical Therapy"
        },
        "Floor 1 Receiving Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Receiving Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Receiving Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 1 Receiving Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Receiving Water Equipment Temp Sched",
            "zone_name": "Floor 1 Receiving"
        },
        "Floor 1 Reception Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Reception Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Reception Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 1 Reception Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Reception Water Equipment Temp Sched",
            "zone_name": "Floor 1 Reception"
        },
        "Floor 1 Soil Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Soil Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Soil Water Equipment Latent fract sched",
            "peak_flow_rate": 1.9119718147584e-06,
            "sensible_fraction_schedule_name": "Floor 1 Soil Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Soil Water Equipment Temp Sched",
            "zone_name": "Floor 1 Soil"
        },
        "Floor 1 Storage Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Storage Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Storage Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 1 Storage Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Storage Water Equipment Temp Sched",
            "zone_name": "Floor 1 Storage"
        },
        "Floor 1 Waiting Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 1 Waiting Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 1 Waiting Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 1 Waiting Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 1 Waiting Water Equipment Temp Sched",
            "zone_name": "Floor 1 Waiting"
        },
        "Floor 2 Chapel Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Chapel Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Chapel Water Equipment Latent fract sched",
            "peak_flow_rate": 1.076275524864e-07,
            "sensible_fraction_schedule_name": "Floor 2 Chapel Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Chapel Water Equipment Temp Sched",
            "zone_name": "Floor 2 Chapel"
        },
        "Floor 2 Clean 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Clean 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Clean 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 2 Clean 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Clean 1 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Clean 1"
        },
        "Floor 2 Clean 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Clean 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Clean 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 2 Clean 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Clean 2 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Clean 2"
        },
        "Floor 2 Corridor Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Corridor Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Corridor Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 2 Corridor Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Corridor Water Equipment Temp Sched",
            "zone_name": "Floor 2 Corridor"
        },
        "Floor 2 Elevator Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Elevator Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Elevator Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 2 Elevator Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Elevator Water Equipment Temp Sched",
            "zone_name": "Floor 2 Elevator"
        },
        "Floor 2 Exam 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Exam 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Exam 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 8.36779229664e-06,
            "sensible_fraction_schedule_name": "Floor 2 Exam 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Exam 1 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Exam 1"
        },
        "Floor 2 Exam 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Exam 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Exam 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 2.68964752392e-06,
            "sensible_fraction_schedule_name": "Floor 2 Exam 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Exam 2 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Exam 2"
        },
        "Floor 2 Exam 3 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Exam 3 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Exam 3 Water Equipment Latent fract sched",
            "peak_flow_rate": 8.06894257176e-06,
            "sensible_fraction_schedule_name": "Floor 2 Exam 3 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Exam 3 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Exam 3"
        },
        "Floor 2 Exam 4 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Exam 4 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Exam 4 Water Equipment Latent fract sched",
            "peak_flow_rate": 7.9693259968e-06,
            "sensible_fraction_schedule_name": "Floor 2 Exam 4 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Exam 4 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Exam 4"
        },
        "Floor 2 Gift Shop Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Gift Shop Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Gift Shop Water Equipment Latent fract sched",
            "peak_flow_rate": 9.4965487488e-08,
            "sensible_fraction_schedule_name": "Floor 2 Gift Shop Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Gift Shop Water Equipment Temp Sched",
            "zone_name": "Floor 2 Gift Shop"
        },
        "Floor 2 Imaging 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Imaging 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Imaging 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 9.20136435852481e-06,
            "sensible_fraction_schedule_name": "Floor 2 Imaging 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Imaging 1 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Imaging 1"
        },
        "Floor 2 Imaging 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Imaging 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Imaging 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.3543133687872e-05,
            "sensible_fraction_schedule_name": "Floor 2 Imaging 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Imaging 2 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Imaging 2"
        },
        "Floor 2 Imaging 3 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Imaging 3 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Imaging 3 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.593309845632e-05,
            "sensible_fraction_schedule_name": "Floor 2 Imaging 3 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Imaging 3 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Imaging 3"
        },
        "Floor 2 Lab 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Lab 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Lab 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 9.0818661201024e-06,
            "sensible_fraction_schedule_name": "Floor 2 Lab 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Lab 1 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Lab 1"
        },
        "Floor 2 Lab 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Lab 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Lab 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.3543133687872e-05,
            "sensible_fraction_schedule_name": "Floor 2 Lab 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Lab 2 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Lab 2"
        },
        "Floor 2 Lockers Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Lockers Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Lockers Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 2 Lockers Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Lockers Water Equipment Temp Sched",
            "zone_name": "Floor 2 Lockers"
        },
        "Floor 2 Lounge 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Lounge 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Lounge 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 2 Lounge 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Lounge 1 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Lounge 1"
        },
        "Floor 2 Lounge 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Lounge 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Lounge 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 2 Lounge 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Lounge 2 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Lounge 2"
        },
        "Floor 2 Nurse Station 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Nurse Station 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Nurse Station 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.2877403406432e-06,
            "sensible_fraction_schedule_name": "Floor 2 Nurse Station 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Nurse Station 1 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Nurse Station 1"
        },
        "Floor 2 Nurse Station 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Nurse Station 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Nurse Station 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 3.99299330432e-06,
            "sensible_fraction_schedule_name": "Floor 2 Nurse Station 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Nurse Station 2 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Nurse Station 2"
        },
        "Floor 2 Office 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Office 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Office 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.234551337344e-07,
            "sensible_fraction_schedule_name": "Floor 2 Office 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Office 1 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Office 1"
        },
        "Floor 2 Office 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Office 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Office 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.012965199872e-07,
            "sensible_fraction_schedule_name": "Floor 2 Office 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Office 2 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Office 2"
        },
        "Floor 2 Office 3 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Office 3 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Office 3 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.5827581248e-07,
            "sensible_fraction_schedule_name": "Floor 2 Office 3 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Office 3 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Office 3"
        },
        "Floor 2 Office 4 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Office 4 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Office 4 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.8465511456e-07,
            "sensible_fraction_schedule_name": "Floor 2 Office 4 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Office 4 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Office 4"
        },
        "Floor 2 Operating Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Operating Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Operating Water Equipment Latent fract sched",
            "peak_flow_rate": 0.000128352931546527,
            "sensible_fraction_schedule_name": "Floor 2 Operating Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Operating Water Equipment Temp Sched",
            "zone_name": "Floor 2 Operating"
        },
        "Floor 2 PACU Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 PACU Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 PACU Water Equipment Latent fract sched",
            "peak_flow_rate": 8.06894257176e-06,
            "sensible_fraction_schedule_name": "Floor 2 PACU Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 PACU Water Equipment Temp Sched",
            "zone_name": "Floor 2 PACU"
        },
        "Floor 2 Patient 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "PATIENT_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Patient 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Patient 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.93477777777778e-05,
            "sensible_fraction_schedule_name": "Floor 2 Patient 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Patient 1 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Patient 1"
        },
        "Floor 2 Patient 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "PATIENT_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Patient 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Patient 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.93477777777778e-05,
            "sensible_fraction_schedule_name": "Floor 2 Patient 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Patient 2 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Patient 2"
        },
        "Floor 2 Procedure 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Procedure 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Procedure 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.00378520274816e-05,
            "sensible_fraction_schedule_name": "Floor 2 Procedure 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Procedure 1 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Procedure 1"
        },
        "Floor 2 Procedure 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Procedure 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Procedure 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 5.4172534751488e-06,
            "sensible_fraction_schedule_name": "Floor 2 Procedure 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Procedure 2 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Procedure 2"
        },
        "Floor 2 Reception Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Reception Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Reception Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 2 Reception Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Reception Water Equipment Temp Sched",
            "zone_name": "Floor 2 Reception"
        },
        "Floor 2 Restroom 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Restroom 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Restroom 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 2 Restroom 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Restroom 1 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Restroom 1"
        },
        "Floor 2 Restroom 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Restroom 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Restroom 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 2 Restroom 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Restroom 2 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Restroom 2"
        },
        "Floor 2 Soil 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Soil 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Soil 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.92392163860064e-06,
            "sensible_fraction_schedule_name": "Floor 2 Soil 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Soil 1 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Soil 1"
        },
        "Floor 2 Soil 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Soil 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Soil 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.2746478765056e-06,
            "sensible_fraction_schedule_name": "Floor 2 Soil 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Soil 2 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Soil 2"
        },
        "Floor 2 Sterilizing Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Sterilizing Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Sterilizing Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 2 Sterilizing Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Sterilizing Water Equipment Temp Sched",
            "zone_name": "Floor 2 Sterilizing"
        },
        "Floor 2 Storage 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Storage 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Storage 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 2 Storage 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Storage 1 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Storage 1"
        },
        "Floor 2 Storage 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Storage 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Storage 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 2 Storage 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Storage 2 Water Equipment Temp Sched",
            "zone_name": "Floor 2 Storage 2"
        },
        "Floor 2 Trauma Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Trauma Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Trauma Water Equipment Latent fract sched",
            "peak_flow_rate": 1.78450702710784e-05,
            "sensible_fraction_schedule_name": "Floor 2 Trauma Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Trauma Water Equipment Temp Sched",
            "zone_name": "Floor 2 Trauma"
        },
        "Floor 2 Triage Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Triage Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Triage Water Equipment Latent fract sched",
            "peak_flow_rate": 3.48536528732e-06,
            "sensible_fraction_schedule_name": "Floor 2 Triage Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Triage Water Equipment Temp Sched",
            "zone_name": "Floor 2 Triage"
        },
        "Floor 2 Waiting Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 2 Waiting Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 2 Waiting Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 2 Waiting Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 2 Waiting Water Equipment Temp Sched",
            "zone_name": "Floor 2 Waiting"
        },
        "Floor 3 Clean Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Clean Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Clean Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 3 Clean Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Clean Water Equipment Temp Sched",
            "zone_name": "Floor 3 Clean"
        },
        "Floor 3 Elevator Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Elevator Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Elevator Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 3 Elevator Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Elevator Water Equipment Temp Sched",
            "zone_name": "Floor 3 Elevator"
        },
        "Floor 3 Exam Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Exam Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Exam Water Equipment Latent fract sched",
            "peak_flow_rate": 5.37929504784e-06,
            "sensible_fraction_schedule_name": "Floor 3 Exam Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Exam Water Equipment Temp Sched",
            "zone_name": "Floor 3 Exam"
        },
        "Floor 3 ICU Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 3 ICU Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 ICU Water Equipment Latent fract sched",
            "peak_flow_rate": 4.18389614832e-06,
            "sensible_fraction_schedule_name": "Floor 3 ICU Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 ICU Water Equipment Temp Sched",
            "zone_name": "Floor 3 ICU"
        },
        "Floor 3 Nurse Station 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Nurse Station 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Nurse Station 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 3.00273096484864e-06,
            "sensible_fraction_schedule_name": "Floor 3 Nurse Station 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Nurse Station 1 Water Equipment Temp Sched",
            "zone_name": "Floor 3 Nurse Station 1"
        },
        "Floor 3 Nurse Station 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Nurse Station 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Nurse Station 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 2.395795982592e-06,
            "sensible_fraction_schedule_name": "Floor 3 Nurse Station 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Nurse Station 2 Water Equipment Temp Sched",
            "zone_name": "Floor 3 Nurse Station 2"
        },
        "Floor 3 Nursery Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Nursery Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Nursery Water Equipment Latent fract sched",
            "peak_flow_rate": 5.22310181184e-08,
            "sensible_fraction_schedule_name": "Floor 3 Nursery Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Nursery Water Equipment Temp Sched",
            "zone_name": "Floor 3 Nursery"
        },
        "Floor 3 Office Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Office Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Office Water Equipment Latent fract sched",
            "peak_flow_rate": 1.42448231232e-07,
            "sensible_fraction_schedule_name": "Floor 3 Office Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Office Water Equipment Temp Sched",
            "zone_name": "Floor 3 Office"
        },
        "Floor 3 Operating Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Operating Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Operating Water Equipment Latent fract sched",
            "peak_flow_rate": 1.19861684640896e-05,
            "sensible_fraction_schedule_name": "Floor 3 Operating Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Operating Water Equipment Temp Sched",
            "zone_name": "Floor 3 Operating"
        },
        "Floor 3 Patient 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "PATIENT_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Patient 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Patient 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.93477777777778e-05,
            "sensible_fraction_schedule_name": "Floor 3 Patient 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Patient 1 Water Equipment Temp Sched",
            "zone_name": "Floor 3 Patient 1"
        },
        "Floor 3 Patient 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "PATIENT_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Patient 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Patient 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.93477777777778e-05,
            "sensible_fraction_schedule_name": "Floor 3 Patient 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Patient 2 Water Equipment Temp Sched",
            "zone_name": "Floor 3 Patient 2"
        },
        "Floor 3 Patient 3 Water Equipment": {
            "flow_rate_fraction_schedule_name": "PATIENT_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Patient 3 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Patient 3 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.93477777777778e-05,
            "sensible_fraction_schedule_name": "Floor 3 Patient 3 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Patient 3 Water Equipment Temp Sched",
            "zone_name": "Floor 3 Patient 3"
        },
        "Floor 3 Patient 4 Water Equipment": {
            "flow_rate_fraction_schedule_name": "PATIENT_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Patient 4 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Patient 4 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.93477777777778e-05,
            "sensible_fraction_schedule_name": "Floor 3 Patient 4 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Patient 4 Water Equipment Temp Sched",
            "zone_name": "Floor 3 Patient 4"
        },
        "Floor 3 Patient Corridor 1 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Patient Corridor 1 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Patient Corridor 1 Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 3 Patient Corridor 1 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Patient Corridor 1 Water Equipment Temp Sched",
            "zone_name": "Floor 3 Patient Corridor 1"
        },
        "Floor 3 Patient Corridor 2 Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Patient Corridor 2 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Patient Corridor 2 Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 3 Patient Corridor 2 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Patient Corridor 2 Water Equipment Temp Sched",
            "zone_name": "Floor 3 Patient Corridor 2"
        },
        "Floor 3 Procedure Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Procedure Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Procedure Water Equipment Latent fract sched",
            "peak_flow_rate": 2.8679577221376e-06,
            "sensible_fraction_schedule_name": "Floor 3 Procedure Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Procedure Water Equipment Temp Sched",
            "zone_name": "Floor 3 Procedure"
        },
        "Floor 3 Soil Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Soil Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Soil Water Equipment Latent fract sched",
            "peak_flow_rate": 3.98327461408e-06,
            "sensible_fraction_schedule_name": "Floor 3 Soil Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Soil Water Equipment Temp Sched",
            "zone_name": "Floor 3 Soil"
        },
        "Floor 3 Supply Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Supply Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Supply Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 3 Supply Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Supply Water Equipment Temp Sched",
            "zone_name": "Floor 3 Supply"
        },
        "Floor 3 Triage Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Triage Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Triage Water Equipment Latent fract sched",
            "peak_flow_rate": 5.97491192111999e-06,
            "sensible_fraction_schedule_name": "Floor 3 Triage Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Triage Water Equipment Temp Sched",
            "zone_name": "Floor 3 Triage"
        },
        "Floor 3 Waiting Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 3 Waiting Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 3 Waiting Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 3 Waiting Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 3 Waiting Water Equipment Temp Sched",
            "zone_name": "Floor 3 Waiting"
        },
        "Floor 4-6 Clean Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 4-6 Clean Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 4-6 Clean Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 4-6 Clean Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 4-6 Clean Water Equipment Temp Sched",
            "zone_name": "Floor 4-6 Clean"
        },
        "Floor 4-6 Elevator Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 4-6 Elevator Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 4-6 Elevator Water Equipment Latent fract sched",
            "peak_flow_rate": 0,
            "sensible_fraction_schedule_name": "Floor 4-6 Elevator Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Floor 4-6 Elevator Water Equipment Temp Sched",
            "zone_name": "Floor 4-6 Elevator"
        },
        "Floor 4-6 Nurse Station Water Equipment": {
            "flow_rate_fraction_schedule_name": "BLDG_OCC_SCH_24_7",
            "hot_water_supply_temperature_schedule_name": "Floor 4-6 Nurse Station Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Floor 4-6 Nurse Station Water Equipment Latent fract sched",
            "peak_flow_rate": 3.00273096484864e-06,
