            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lab_Flr_3"
        },
        "Lab_Flr_4_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lab_Flr_4_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lab_Flr_4"
        },
        "Lab_Flr_4_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lab_Flr_4_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lab_Flr_4"
        },
        "Lab_Flr_4_Wall_1_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseSat_Lobby_Flr_4_Wall_2_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lab_Flr_4"
        },
        "Lab_Flr_4_Wall_1_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseSat_Lobby_Flr_4_Wall_2_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lab_Flr_4"
        },
        "Lab_Flr_4_Wall_2_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseSat_Lobby_Flr_4_Wall_3_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lab_Flr_4"
        },
        "Lab_Flr_4_Wall_2_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseSat_Lobby_Flr_4_Wall_3_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lab_Flr_4"
        },
        "Lab_Flr_4_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_SE_Flr_4_Wall_2_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lab_Flr_4"
        },
        "Lab_Flr_4_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_4_Wall_4_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lab_Flr_4"
        },
        "Lobby_Flr_1_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 8,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 21.3415,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 21.3415,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Records_Flr_1"
        },
        "Lobby_Flr_1_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 8,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.3415,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.3415,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Records_Flr_1"
        },
        "Lobby_Flr_1_Wall_1_East": {
            "construction_name": "AIR-WALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_1_Wall_1_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Records_Flr_1"
        },
        "Lobby_Flr_1_Wall_1_South": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Lobby_Records_Flr_1"
        },
        "Lobby_Flr_1_Wall_1_West": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Lobby_Records_Flr_1"
        },
        "Lobby_Flr_1_Wall_2_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_1_Wall_2_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Records_Flr_1"
        },
        "Lobby_Flr_1_Wall_2_South": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.3415,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 21.3415,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Lobby_Records_Flr_1"
        },
        "Lobby_Flr_1_Wall_3_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Wall_3_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Records_Flr_1"
        },
        "Lobby_Flr_1_Wall_3_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Wall_3_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.3415,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.3415,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Records_Flr_1"
        },
        "Lobby_Flr_1_Wall_3_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Wall_3_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.3415,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 21.3415,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.3415,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.3415,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Records_Flr_1"
        },
        "Lobby_Flr_1_Wall_North": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Lobby_Records_Flr_1"
        },
        "NurseSat_Flr_5_Ceiling": {
            "construction_name": "IEAD Non-res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "NurseStn_Lobby_Flr_5"
        },
        "NurseSat_Flr_5_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseSat_Flr_5_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_5"
        },
        "NurseSat_Flr_5_Wall_1_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Dining_Flr_5_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_5"
        },
        "NurseSat_Flr_5_Wall_2_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Kitchen_Flr_5_Wall_1_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_5"
        },
        "NurseSat_Flr_5_Wall_North": {
            "construction_name": "AIR-WALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_5_Wall_1_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_5"
        },
        "NurseSat_Flr_5_Wall_South": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "NurseStn_Lobby_Flr_5"
        },
        "NurseSat_Flr_5_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_5_Wall_1_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_5"
        },
        "NurseSat_Lobby_Flr_3_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 10,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseSat_Lobby_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseSat_Lobby_Flr_3_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 10,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseSat_Lobby_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseSat_Lobby_Flr_3_Wall_1_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PhysTherapy_Flr_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseSat_Lobby_Flr_3_Wall_1_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PhysTherapy_Flr_3_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseSat_Lobby_Flr_3_Wall_1_South": {
            "construction_name": "AIR-WALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_SE_Flr_3_Wall_1_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseSat_Lobby_Flr_3_Wall_1_West": {
            "construction_name": "AIR-WALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_3_Wall_1_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseSat_Lobby_Flr_3_Wall_2_East": {
            "construction_name": "AIR-WALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_SE_Flr_3_Wall_2_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseSat_Lobby_Flr_3_Wall_2_North": {
            "construction_name": "AIR-WALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_3_Wall_3_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseSat_Lobby_Flr_3_Wall_2_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lab_Flr_3_Wall_1_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseSat_Lobby_Flr_3_Wall_2_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lab_Flr_3_Wall_1_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseSat_Lobby_Flr_3_Wall_3_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lab_Flr_3_Wall_2_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseSat_Lobby_Flr_3_Wall_3_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lab_Flr_3_Wall_2_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseSat_Lobby_Flr_4_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 10,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseSat_Lobby_Flr_4_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseSat_Lobby_Flr_4_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 10,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseSat_Lobby_Flr_4_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseSat_Lobby_Flr_4_Wall_1_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Radiology_Flr_4_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseSat_Lobby_Flr_4_Wall_1_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Radiology_Flr_4_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseSat_Lobby_Flr_4_Wall_1_South": {
            "construction_name": "AIR-WALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_SE_Flr_4_Wall_1_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseSat_Lobby_Flr_4_Wall_1_West": {
            "construction_name": "AIR-WALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_4_Wall_1_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseSat_Lobby_Flr_4_Wall_2_East": {
            "construction_name": "AIR-WALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_SE_Flr_4_Wall_2_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseSat_Lobby_Flr_4_Wall_2_North": {
            "construction_name": "AIR-WALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_4_Wall_3_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseSat_Lobby_Flr_4_Wall_2_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lab_Flr_4_Wall_1_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseSat_Lobby_Flr_4_Wall_2_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lab_Flr_4_Wall_1_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseSat_Lobby_Flr_4_Wall_3_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lab_Flr_4_Wall_2_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseSat_Lobby_Flr_4_Wall_3_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lab_Flr_4_Wall_2_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_4"
        },
        "OR1_Flr_2_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR1_Flr_2_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR1_Flr_2"
        },
        "OR1_Flr_2_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR1_Flr_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR1_Flr_2"
        },
        "OR1_Flr_2_Wall_East": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "OR1_Flr_2"
        },
        "OR1_Flr_2_Wall_North": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "OR1_Flr_2"
        },
        "OR1_Flr_2_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR1_Flr_2_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR1_Flr_2"
        },
        "OR1_Flr_2_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR1_Flr_2_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR1_Flr_2"
        },
        "OR2_Mult5_Flr_2_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR2_Mult5_Flr_2_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR2_Mult5_Flr_2"
        },
        "OR2_Mult5_Flr_2_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR2_Mult5_Flr_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR2_Mult5_Flr_2"
        },
        "OR2_Mult5_Flr_2_Wall_East": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "OR2_Mult5_Flr_2"
        },
        "OR2_Mult5_Flr_2_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR2_Mult5_Flr_2_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR2_Mult5_Flr_2"
        },
        "OR2_Mult5_Flr_2_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR2_Mult5_Flr_2_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR2_Mult5_Flr_2"
        },
        "OR2_Mult5_Flr_2_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR2_Mult5_Flr_2_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR2_Mult5_Flr_2"
        },
        "OR3_Flr_2_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR3_Flr_2_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR3_Flr_2"
        },
        "OR3_Flr_2_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR3_Flr_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR3_Flr_2"
        },
        "OR3_Flr_2_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR3_Flr_2_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR3_Flr_2"
        },
        "OR3_Flr_2_Wall_North": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "OR3_Flr_2"
        },
        "OR3_Flr_2_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR3_Flr_2_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR3_Flr_2"
        },
        "OR3_Flr_2_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR3_Flr_2_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR3_Flr_2"
        },
        "OR4_Flr_2_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR4_Flr_2_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR4_Flr_2"
        },
        "OR4_Flr_2_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR4_Flr_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR4_Flr_2"
        },
        "OR4_Flr_2_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR4_Flr_2_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR4_Flr_2"
        },
        "OR4_Flr_2_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR4_Flr_2_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR4_Flr_2"
        },
        "OR4_Flr_2_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR4_Flr_2_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR4_Flr_2"
        },
        "OR4_Flr_2_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR4_Flr_2_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR4_Flr_2"
        },
        "OR_NurseSat_Flr_2_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 8,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR_NurseSat_Flr_2_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 16.764,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 16.764,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "OR_NurseSat_Flr_2_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 8,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR_NurseSat_Flr_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 16.764,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 16.764,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "OR_NurseSat_Flr_2_Wall_1_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR_NurseSat_Flr_2_Wall_1_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 16.764,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 16.764,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "OR_NurseSat_Flr_2_Wall_1_North": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "OR_NurseSat_Flr_2_Wall_1_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR_NurseSat_Flr_2_Wall_1_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "OR_NurseSat_Flr_2_Wall_2_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR_NurseSat_Flr_2_Wall_2_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 16.764,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 16.764,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "OR_NurseSat_Flr_2_Wall_2_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR_NurseSat_Flr_2_Wall_2_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "OR_NurseSat_Flr_2_Wall_2_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR_NurseSat_Flr_2_Wall_2_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "OR_NurseSat_Flr_2_Wall_3_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR_NurseSat_Flr_2_Wall_3_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 16.764,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 16.764,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 16.764,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 16.764,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "OR_NurseSat_Flr_2_Wall_South": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "Office1_Flr_5_Ceiling": {
            "construction_name": "IEAD Non-res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Office1_Flr_5"
        },
        "Office1_Flr_5_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office1_Flr_5_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office1_Flr_5"
        },
        "Office1_Flr_5_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office1_Flr_5_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office1_Flr_5"
        },
        "Office1_Flr_5_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office1_Flr_5_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office1_Flr_5"
        },
        "Office1_Flr_5_Wall_South": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Office1_Flr_5"
        },
        "Office1_Flr_5_Wall_West": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Office1_Flr_5"
        },
        "Office1_Mult4_Flr_1_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office1_Mult4_Flr_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office1_Mult4_Flr_1"
        },
        "Office1_Mult4_Flr_1_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office1_Mult4_Flr_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office1_Mult4_Flr_1"
        },
        "Office1_Mult4_Flr_1_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office1_Mult4_Flr_1_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office1_Mult4_Flr_1"
        },
        "Office1_Mult4_Flr_1_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office1_Mult4_Flr_1_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office1_Mult4_Flr_1"
        },
        "Office1_Mult4_Flr_1_Wall_South": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Office1_Mult4_Flr_1"
        },
        "Office1_Mult4_Flr_1_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office1_Mult4_Flr_1_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office1_Mult4_Flr_1"
        },
        "Office2_Mult5_Flr_5_Ceiling": {
            "construction_name": "IEAD Non-res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.62,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 7.62,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Office2_Mult5_Flr_5"
        },
        "Office2_Mult5_Flr_5_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office2_Mult5_Flr_5_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 7.62,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.62,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office2_Mult5_Flr_5"
        },
        "Office2_Mult5_Flr_5_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office2_Mult5_Flr_5_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office2_Mult5_Flr_5"
        },
        "Office2_Mult5_Flr_5_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office2_Mult5_Flr_5_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office2_Mult5_Flr_5"
        },
        "Office2_Mult5_Flr_5_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office2_Mult5_Flr_5_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office2_Mult5_Flr_5"
        },
        "Office2_Mult5_Flr_5_Wall_West": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Office2_Mult5_Flr_5"
        },
        "Office3_Flr_5_Ceiling": {
            "construction_name": "IEAD Non-res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Office3_Flr_5"
        },
        "Office3_Flr_5_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office3_Flr_5_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office3_Flr_5"
        },
        "Office3_Flr_5_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office3_Flr_5_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office3_Flr_5"
        },
        "Office3_Flr_5_Wall_North": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Office3_Flr_5"
        },
        "Office3_Flr_5_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office3_Flr_5_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office3_Flr_5"
        },
        "Office3_Flr_5_Wall_West": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Office3_Flr_5"
        },
        "Office4_Mult6_Flr_5_Ceiling": {
            "construction_name": "IEAD Non-res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Office4_Mult6_Flr_5"
        },
        "Office4_Mult6_Flr_5_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office4_Mult6_Flr_5_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office4_Mult6_Flr_5"
        },
        "Office4_Mult6_Flr_5_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office4_Mult6_Flr_5_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office4_Mult6_Flr_5"
        },
        "Office4_Mult6_Flr_5_Wall_North": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Office4_Mult6_Flr_5"
        },
        "Office4_Mult6_Flr_5_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office4_Mult6_Flr_5_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office4_Mult6_Flr_5"
        },
        "Office4_Mult6_Flr_5_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office4_Mult6_Flr_5_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office4_Mult6_Flr_5"
        },
        "PatRoom1_Mult10_Flr_3_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom1_Mult10_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom1_Mult10_Flr_3"
        },
        "PatRoom1_Mult10_Flr_3_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom1_Mult10_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom1_Mult10_Flr_3"
        },
        "PatRoom1_Mult10_Flr_3_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom1_Mult10_Flr_3_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom1_Mult10_Flr_3"
        },
        "PatRoom1_Mult10_Flr_3_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom1_Mult10_Flr_3_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom1_Mult10_Flr_3"
        },
        "PatRoom1_Mult10_Flr_3_Wall_South": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom1_Mult10_Flr_3"
        },
        "PatRoom1_Mult10_Flr_3_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom1_Mult10_Flr_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom1_Mult10_Flr_3"
        },
        "PatRoom1_Mult10_Flr_4_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom1_Mult10_Flr_4_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom1_Mult10_Flr_4"
        },
        "PatRoom1_Mult10_Flr_4_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom1_Mult10_Flr_4_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom1_Mult10_Flr_4"
        },
        "PatRoom1_Mult10_Flr_4_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom1_Mult10_Flr_4_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom1_Mult10_Flr_4"
        },
        "PatRoom1_Mult10_Flr_4_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom1_Mult10_Flr_4_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom1_Mult10_Flr_4"
        },
        "PatRoom1_Mult10_Flr_4_Wall_South": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom1_Mult10_Flr_4"
        },
        "PatRoom1_Mult10_Flr_4_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom1_Mult10_Flr_4_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom1_Mult10_Flr_4"
        },
        "PatRoom2_Flr_3_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom2_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom2_Flr_3"
        },
        "PatRoom2_Flr_3_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom2_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom2_Flr_3"
        },
        "PatRoom2_Flr_3_Wall_East": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom2_Flr_3"
        },
        "PatRoom2_Flr_3_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom2_Flr_3_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom2_Flr_3"
        },
        "PatRoom2_Flr_3_Wall_South": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom2_Flr_3"
        },
        "PatRoom2_Flr_3_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom2_Flr_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom2_Flr_3"
        },
        "PatRoom2_Flr_4_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom2_Flr_4_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom2_Flr_4"
        },
        "PatRoom2_Flr_4_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom2_Flr_4_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom2_Flr_4"
        },
        "PatRoom2_Flr_4_Wall_East": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom2_Flr_4"
        },
        "PatRoom2_Flr_4_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom2_Flr_4_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom2_Flr_4"
        },
        "PatRoom2_Flr_4_Wall_South": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom2_Flr_4"
        },
        "PatRoom2_Flr_4_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom2_Flr_4_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom2_Flr_4"
        },
        "PatRoom3_Mult10_Flr_3_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom3_Mult10_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom3_Mult10_Flr_3"
        },
        "PatRoom3_Mult10_Flr_3_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom3_Mult10_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom3_Mult10_Flr_3"
        },
        "PatRoom3_Mult10_Flr_3_Wall_East": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom3_Mult10_Flr_3"
        },
        "PatRoom3_Mult10_Flr_3_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom3_Mult10_Flr_3_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom3_Mult10_Flr_3"
        },
        "PatRoom3_Mult10_Flr_3_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom3_Mult10_Flr_3_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom3_Mult10_Flr_3"
        },
        "PatRoom3_Mult10_Flr_3_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom3_Mult10_Flr_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom3_Mult10_Flr_3"
        },
        "PatRoom3_Mult10_Flr_4_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom3_Mult10_Flr_4_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom3_Mult10_Flr_4"
        },
        "PatRoom3_Mult10_Flr_4_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom3_Mult10_Flr_4_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom3_Mult10_Flr_4"
        },
        "PatRoom3_Mult10_Flr_4_Wall_East": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom3_Mult10_Flr_4"
        },
        "PatRoom3_Mult10_Flr_4_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom3_Mult10_Flr_4_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom3_Mult10_Flr_4"
        },
        "PatRoom3_Mult10_Flr_4_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom3_Mult10_Flr_4_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom3_Mult10_Flr_4"
        },
        "PatRoom3_Mult10_Flr_4_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom3_Mult10_Flr_4_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom3_Mult10_Flr_4"
        },
        "PatRoom4_Flr_3_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom4_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom4_Flr_3"
        },
        "PatRoom4_Flr_3_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom4_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom4_Flr_3"
        },
        "PatRoom4_Flr_3_Wall_East": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom4_Flr_3"
        },
        "PatRoom4_Flr_3_Wall_North": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom4_Flr_3"
        },
        "PatRoom4_Flr_3_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom4_Flr_3_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom4_Flr_3"
        },
        "PatRoom4_Flr_3_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom4_Flr_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom4_Flr_3"
        },
        "PatRoom4_Flr_4_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom4_Flr_4_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom4_Flr_4"
        },
        "PatRoom4_Flr_4_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom4_Flr_4_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom4_Flr_4"
        },
        "PatRoom4_Flr_4_Wall_East": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom4_Flr_4"
        },
        "PatRoom4_Flr_4_Wall_North": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom4_Flr_4"
        },
        "PatRoom4_Flr_4_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom4_Flr_4_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom4_Flr_4"
        },
        "PatRoom4_Flr_4_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom4_Flr_4_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom4_Flr_4"
        },
        "PatRoom5_Mult10_Flr_3_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom5_Mult10_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom5_Mult10_Flr_3"
        },
        "PatRoom5_Mult10_Flr_3_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom5_Mult10_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom5_Mult10_Flr_3"
        },
        "PatRoom5_Mult10_Flr_3_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom5_Mult10_Flr_3_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom5_Mult10_Flr_3"
        },
        "PatRoom5_Mult10_Flr_3_Wall_North": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom5_Mult10_Flr_3"
        },
        "PatRoom5_Mult10_Flr_3_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom5_Mult10_Flr_3_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom5_Mult10_Flr_3"
        },
        "PatRoom5_Mult10_Flr_3_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom5_Mult10_Flr_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom5_Mult10_Flr_3"
        },
        "PatRoom5_Mult10_Flr_4_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom5_Mult10_Flr_4_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom5_Mult10_Flr_4"
        },
        "PatRoom5_Mult10_Flr_4_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom5_Mult10_Flr_4_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom5_Mult10_Flr_4"
        },
        "PatRoom5_Mult10_Flr_4_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom5_Mult10_Flr_4_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom5_Mult10_Flr_4"
        },
        "PatRoom5_Mult10_Flr_4_Wall_North": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom5_Mult10_Flr_4"
        },
        "PatRoom5_Mult10_Flr_4_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom5_Mult10_Flr_4_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom5_Mult10_Flr_4"
        },
        "PatRoom5_Mult10_Flr_4_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom5_Mult10_Flr_4_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom5_Mult10_Flr_4"
        },
        "PatRoom6_Flr_3_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom6_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom6_Flr_3"
        },
        "PatRoom6_Flr_3_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom6_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom6_Flr_3"
        },
        "PatRoom6_Flr_3_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom6_Flr_3_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom6_Flr_3"
        },
        "PatRoom6_Flr_3_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom6_Flr_3_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom6_Flr_3"
        },
        "PatRoom6_Flr_3_Wall_South": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom6_Flr_3"
        },
        "PatRoom6_Flr_3_Wall_West": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom6_Flr_3"
        },
        "PatRoom6_Flr_4_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom6_Flr_4_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom6_Flr_4"
        },
        "PatRoom6_Flr_4_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom6_Flr_4_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom6_Flr_4"
        },
        "PatRoom6_Flr_4_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom6_Flr_4_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom6_Flr_4"
        },
        "PatRoom6_Flr_4_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom6_Flr_4_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom6_Flr_4"
        },
        "PatRoom6_Flr_4_Wall_South": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom6_Flr_4"
        },
        "PatRoom6_Flr_4_Wall_West": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom6_Flr_4"
        },
        "PatRoom7_Mult10_Flr_3_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom7_Mult10_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom7_Mult10_Flr_3"
        },
        "PatRoom7_Mult10_Flr_3_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom7_Mult10_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom7_Mult10_Flr_3"
        },
        "PatRoom7_Mult10_Flr_3_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom7_Mult10_Flr_3_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom7_Mult10_Flr_3"
        },
        "PatRoom7_Mult10_Flr_3_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom7_Mult10_Flr_3_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom7_Mult10_Flr_3"
        },
        "PatRoom7_Mult10_Flr_3_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom7_Mult10_Flr_3_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom7_Mult10_Flr_3"
        },
        "PatRoom7_Mult10_Flr_3_Wall_West": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom7_Mult10_Flr_3"
        },
        "PatRoom7_Mult10_Flr_4_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom7_Mult10_Flr_4_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom7_Mult10_Flr_4"
        },
        "PatRoom7_Mult10_Flr_4_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom7_Mult10_Flr_4_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom7_Mult10_Flr_4"
        },
        "PatRoom7_Mult10_Flr_4_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom7_Mult10_Flr_4_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom7_Mult10_Flr_4"
        },
        "PatRoom7_Mult10_Flr_4_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom7_Mult10_Flr_4_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom7_Mult10_Flr_4"
        },
        "PatRoom7_Mult10_Flr_4_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom7_Mult10_Flr_4_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom7_Mult10_Flr_4"
        },
        "PatRoom7_Mult10_Flr_4_Wall_West": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom7_Mult10_Flr_4"
        },
        "PatRoom8_Flr_3_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom8_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom8_Flr_3"
        },
        "PatRoom8_Flr_3_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom8_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom8_Flr_3"
        },
        "PatRoom8_Flr_3_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom8_Flr_3_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom8_Flr_3"
        },
        "PatRoom8_Flr_3_Wall_North": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom8_Flr_3"
        },
        "PatRoom8_Flr_3_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom8_Flr_3_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom8_Flr_3"
        },
        "PatRoom8_Flr_3_Wall_West": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom8_Flr_3"
        },
        "PatRoom8_Flr_4_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom8_Flr_4_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom8_Flr_4"
        },
        "PatRoom8_Flr_4_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom8_Flr_4_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom8_Flr_4"
        },
        "PatRoom8_Flr_4_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom8_Flr_4_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom8_Flr_4"
        },
        "PatRoom8_Flr_4_Wall_North": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom8_Flr_4"
        },
        "PatRoom8_Flr_4_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom8_Flr_4_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom8_Flr_4"
        },
        "PatRoom8_Flr_4_Wall_West": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom8_Flr_4"
        },
        "PhysTherapy_Flr_3_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PhysTherapy_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PhysTherapy_Flr_3"
        },
        "PhysTherapy_Flr_3_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PhysTherapy_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PhysTherapy_Flr_3"
        },
        "PhysTherapy_Flr_3_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_SE_Flr_3_Wall_1_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PhysTherapy_Flr_3"
        },
        "PhysTherapy_Flr_3_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_3_Wall_2_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PhysTherapy_Flr_3"
        },
        "PhysTherapy_Flr_3_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseSat_Lobby_Flr_3_Wall_1_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PhysTherapy_Flr_3"
        },
        "PhysTherapy_Flr_3_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseSat_Lobby_Flr_3_Wall_1_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PhysTherapy_Flr_3"
        },
        "Radiology_Flr_4_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Radiology_Flr_4_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Radiology_Flr_4"
        },
        "Radiology_Flr_4_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Radiology_Flr_4_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Radiology_Flr_4"
        },
        "Radiology_Flr_4_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_SE_Flr_4_Wall_1_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Radiology_Flr_4"
        },
        "Radiology_Flr_4_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_4_Wall_2_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Radiology_Flr_4"
        },
        "Radiology_Flr_4_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseSat_Lobby_Flr_4_Wall_1_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Radiology_Flr_4"
        },
        "Radiology_Flr_4_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseSat_Lobby_Flr_4_Wall_1_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Radiology_Flr_4"
        }
    },
    "Chiller:Electric:ReformulatedEIR": {
        "CoolSys1 Chiller": {
            "chilled_water_inlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNode",
            "chilled_water_outlet_node_name": "CoolSys1 Supply Equipment Outlet Node",
            "chiller_flow_mode_type": "LeavingSetpointModulated",
            "condenser_inlet_node_name": "CoolSys1 Chiller Water Inlet Node",
            "condenser_outlet_node_name": "CoolSys1 Chiller Water Outlet Node",
            "cooling_capacity_function_of_temperature_curve_name": "WC Centrifugal Default 90.1-2004 Cap_fT",
            "electric_input_to_cooling_output_ratio_function_of_part_load_ratio_curve_name": "ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFPLR",
            "electric_input_to_cooling_output_ratio_function_of_temperature_curve_name": "WC Centrifugal Default 90.1-2004 EIR_fT",
            "fraction_of_compressor_electric_consumption_rejected_by_condenser": 1,
            "leaving_chilled_water_lower_temperature_limit": 2,
            "maximum_part_load_ratio": 1,
            "minimum_part_load_ratio": 0.1,
            "minimum_unloading_ratio": 0.2,
            "optimum_part_load_ratio": 1,
            "reference_capacity": "Autosize",
            "reference_chilled_water_flow_rate": "Autosize",
            "reference_condenser_water_flow_rate": "Autosize",
            "reference_cop": 6.1,
            "reference_leaving_chilled_water_temperature": 6.67,
            "reference_leaving_condenser_water_temperature": 35,
            "sizing_factor": 1.0
        }
    },
    "Coil:Cooling:Water:DetailedGeometry": {
        "CAV_1_CoolC": {
            "air_inlet_node_name": "CAV_1 Humidifier-CAV_1_CoolCNode",
            "air_outlet_node_name": "CAV_1_CoolC-CAV_1_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 6,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "CAV_1_CoolCDemand Inlet Node",
            "water_outlet_node_name": "CAV_1_CoolCDemand Outlet Node"
        },
        "CAV_2_CoolC": {
            "air_inlet_node_name": "CAV_2 Humidifier-CAV_2_CoolCNode",
            "air_outlet_node_name": "CAV_2_CoolC-CAV_2_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 6,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "CAV_2_CoolCDemand Inlet Node",
            "water_outlet_node_name": "CAV_2_CoolCDemand Outlet Node"
        },
        "VAV_1_CoolC": {
            "air_inlet_node_name": "VAV_1_OA-VAV_1_CoolCNode",
            "air_outlet_node_name": "VAV_1_CoolC-VAV_1_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 6,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "VAV_1_CoolCDemand Inlet Node",
            "water_outlet_node_name": "VAV_1_CoolCDemand Outlet Node"
        },
        "VAV_2_CoolC": {
            "air_inlet_node_name": "VAV_2_OA-VAV_2_CoolCNode",
            "air_outlet_node_name": "VAV_2_CoolC-VAV_2_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "coil_depth": "Autosize",
            "fin_diameter": "Autosize",
            "fin_spacing": 0.0018,
            "fin_surface_area": "Autosize",
            "fin_thermal_conductivity": 204.0,
            "fin_thickness": 0.0015,
            "maximum_water_flow_rate": "Autosize",
            "minimum_airflow_area": "Autosize",
            "number_of_tube_rows": 6,
            "number_of_tubes_per_row": "Autosize",
            "total_tube_inside_area": "Autosize",
            "tube_depth_spacing": 0.026,
            "tube_inside_diameter": 0.01445,
            "tube_outside_diameter": 0.0159,
            "tube_outside_surface_area": "Autosize",
            "tube_thermal_conductivity": 386.0,
            "water_inlet_node_name": "VAV_2_CoolCDemand Inlet Node",
            "water_outlet_node_name": "VAV_2_CoolCDemand Outlet Node"
        }
    },
    "Coil:Heating:Water": {
        "Basement VAV Box Reheat Coil": {
            "air_inlet_node_name": "Basement VAV Box Damper Node",
            "air_outlet_node_name": "Basement VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Basement VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Basement VAV Box Reheat CoilDemand Outlet Node"
        },
        "CAV_1_HeatC": {
            "air_inlet_node_name": "CAV_1_CoolC-CAV_1_HeatCNode",
            "air_outlet_node_name": "CAV_1_HeatC-CAV_1_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "CAV_1_HeatCDemand Inlet Node",
            "water_outlet_node_name": "CAV_1_HeatCDemand Outlet Node"
        },
        "CAV_2_HeatC": {
            "air_inlet_node_name": "CAV_2_CoolC-CAV_2_HeatCNode",
            "air_outlet_node_name": "CAV_2_HeatC-CAV_2_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "CAV_2_HeatCDemand Inlet Node",
            "water_outlet_node_name": "CAV_2_HeatCDemand Outlet Node"
        },
        "Corridor_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Corridor_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "Corridor_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Corridor_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Corridor_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Corridor_Flr_2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Corridor_Flr_2 VAV Box Damper Node",
            "air_outlet_node_name": "Corridor_Flr_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Corridor_Flr_2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Corridor_Flr_2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Corridor_Flr_5 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Corridor_Flr_5 VAV Box Damper Node",
            "air_outlet_node_name": "Corridor_Flr_5 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Corridor_Flr_5 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Corridor_Flr_5 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Corridor_NW_Flr_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Corridor_NW_Flr_3 VAV Box Damper Node",
            "air_outlet_node_name": "Corridor_NW_Flr_3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Corridor_NW_Flr_3 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Corridor_NW_Flr_3 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Corridor_NW_Flr_4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Corridor_NW_Flr_4 VAV Box Damper Node",
            "air_outlet_node_name": "Corridor_NW_Flr_4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Corridor_NW_Flr_4 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Corridor_NW_Flr_4 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Corridor_SE_Flr_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Corridor_SE_Flr_3 VAV Box Damper Node",
            "air_outlet_node_name": "Corridor_SE_Flr_3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Corridor_SE_Flr_3 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Corridor_SE_Flr_3 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Corridor_SE_Flr_4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Corridor_SE_Flr_4 VAV Box Damper Node",
            "air_outlet_node_name": "Corridor_SE_Flr_4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Corridor_SE_Flr_4 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Corridor_SE_Flr_4 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Dining_Flr_5 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Dining_Flr_5 VAV Box Damper Node",
            "air_outlet_node_name": "Dining_Flr_5 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Dining_Flr_5 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Dining_Flr_5 VAV Box Reheat CoilDemand Outlet Node"
        },
        "ER_Exam1_Mult4_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "ER_Exam1_Mult4_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "ER_Exam1_Mult4_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ER_Exam1_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "ER_Exam1_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "ER_Exam3_Mult4_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "ER_Exam3_Mult4_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "ER_Exam3_Mult4_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ER_Exam3_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "ER_Exam3_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "ER_NurseStn_Lobby_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "ER_NurseStn_Lobby_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "ER_NurseStn_Lobby_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ER_NurseStn_Lobby_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "ER_NurseStn_Lobby_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "ER_Trauma1_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "ER_Trauma1_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "ER_Trauma1_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ER_Trauma1_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "ER_Trauma1_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "ER_Trauma2_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "ER_Trauma2_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "ER_Trauma2_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ER_Trauma2_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "ER_Trauma2_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "ER_Triage_Mult4_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "ER_Triage_Mult4_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "ER_Triage_Mult4_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ER_Triage_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "ER_Triage_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "ICU_Flr_2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "ICU_Flr_2 VAV Box Damper Node",
            "air_outlet_node_name": "ICU_Flr_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ICU_Flr_2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "ICU_Flr_2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "ICU_NurseStn_Lobby_Flr_2 VAV Box Damper Node",
            "air_outlet_node_name": "ICU_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "IC_PatRoom1_Mult5_Flr_2 VAV Box Damper Node",
            "air_outlet_node_name": "IC_PatRoom1_Mult5_Flr_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "IC_PatRoom2_Flr_2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "IC_PatRoom2_Flr_2 VAV Box Damper Node",
            "air_outlet_node_name": "IC_PatRoom2_Flr_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "IC_PatRoom2_Flr_2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "IC_PatRoom2_Flr_2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "IC_PatRoom3_Mult6_Flr_2 VAV Box Damper Node",
            "air_outlet_node_name": "IC_PatRoom3_Mult6_Flr_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Kitchen_Flr_5 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Kitchen_Flr_5 VAV Box Damper Node",
            "air_outlet_node_name": "Kitchen_Flr_5 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Kitchen_Flr_5 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Kitchen_Flr_5 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Lab_Flr_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Lab_Flr_3 VAV Box Damper Node",
            "air_outlet_node_name": "Lab_Flr_3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Lab_Flr_3 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Lab_Flr_3 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Lab_Flr_4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Lab_Flr_4 VAV Box Damper Node",
            "air_outlet_node_name": "Lab_Flr_4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Lab_Flr_4 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Lab_Flr_4 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Lobby_Records_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Lobby_Records_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "Lobby_Records_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Lobby_Records_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Lobby_Records_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "NurseStn_Lobby_Flr_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "NurseStn_Lobby_Flr_3 VAV Box Damper Node",
            "air_outlet_node_name": "NurseStn_Lobby_Flr_3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "NurseStn_Lobby_Flr_3 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "NurseStn_Lobby_Flr_3 VAV Box Reheat CoilDemand Outlet Node"
        },
        "NurseStn_Lobby_Flr_4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "NurseStn_Lobby_Flr_4 VAV Box Damper Node",
            "air_outlet_node_name": "NurseStn_Lobby_Flr_4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "NurseStn_Lobby_Flr_4 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "NurseStn_Lobby_Flr_4 VAV Box Reheat CoilDemand Outlet Node"
        },
        "NurseStn_Lobby_Flr_5 VAV Box Reheat Coil": {
            "air_inlet_node_name": "NurseStn_Lobby_Flr_5 VAV Box Damper Node",
            "air_outlet_node_name": "NurseStn_Lobby_Flr_5 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "NurseStn_Lobby_Flr_5 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "NurseStn_Lobby_Flr_5 VAV Box Reheat CoilDemand Outlet Node"
        },
        "OR1_Flr_2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "OR1_Flr_2 VAV Box Damper Node",
            "air_outlet_node_name": "OR1_Flr_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "OR1_Flr_2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "OR1_Flr_2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "OR2_Mult5_Flr_2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "OR2_Mult5_Flr_2 VAV Box Damper Node",
            "air_outlet_node_name": "OR2_Mult5_Flr_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "OR2_Mult5_Flr_2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "OR2_Mult5_Flr_2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "OR3_Flr_2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "OR3_Flr_2 VAV Box Damper Node",
            "air_outlet_node_name": "OR3_Flr_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "OR3_Flr_2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "OR3_Flr_2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "OR4_Flr_2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "OR4_Flr_2 VAV Box Damper Node",
            "air_outlet_node_name": "OR4_Flr_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "OR4_Flr_2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "OR4_Flr_2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "OR_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "OR_NurseStn_Lobby_Flr_2 VAV Box Damper Node",
            "air_outlet_node_name": "OR_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "OR_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "OR_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Office1_Flr_5 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Office1_Flr_5 VAV Box Damper Node",
            "air_outlet_node_name": "Office1_Flr_5 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Office1_Flr_5 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Office1_Flr_5 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Office1_Mult4_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Office1_Mult4_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "Office1_Mult4_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Office1_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Office1_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Office2_Mult5_Flr_5 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Office2_Mult5_Flr_5 VAV Box Damper Node",
            "air_outlet_node_name": "Office2_Mult5_Flr_5 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Office2_Mult5_Flr_5 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Office2_Mult5_Flr_5 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Office3_Flr_5 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Office3_Flr_5 VAV Box Damper Node",
            "air_outlet_node_name": "Office3_Flr_5 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Office3_Flr_5 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Office3_Flr_5 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Office4_Mult6_Flr_5 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Office4_Mult6_Flr_5 VAV Box Damper Node",
            "air_outlet_node_name": "Office4_Mult6_Flr_5 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Office4_Mult6_Flr_5 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Office4_Mult6_Flr_5 VAV Box Reheat CoilDemand Outlet Node"
        },
        "PatRoom1_Mult10_Flr_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PatRoom1_Mult10_Flr_3 VAV Box Damper Node",
            "air_outlet_node_name": "PatRoom1_Mult10_Flr_3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PatRoom1_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "PatRoom1_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node"
        },
        "PatRoom1_Mult10_Flr_4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PatRoom1_Mult10_Flr_4 VAV Box Damper Node",
            "air_outlet_node_name": "PatRoom1_Mult10_Flr_4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PatRoom1_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "PatRoom1_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node"
        },
        "PatRoom2_Flr_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PatRoom2_Flr_3 VAV Box Damper Node",
            "air_outlet_node_name": "PatRoom2_Flr_3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PatRoom2_Flr_3 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "PatRoom2_Flr_3 VAV Box Reheat CoilDemand Outlet Node"
        },
        "PatRoom2_Flr_4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PatRoom2_Flr_4 VAV Box Damper Node",
            "air_outlet_node_name": "PatRoom2_Flr_4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PatRoom2_Flr_4 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "PatRoom2_Flr_4 VAV Box Reheat CoilDemand Outlet Node"
        },
        "PatRoom3_Mult10_Flr_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PatRoom3_Mult10_Flr_3 VAV Box Damper Node",
            "air_outlet_node_name": "PatRoom3_Mult10_Flr_3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PatRoom3_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "PatRoom3_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node"
        },
        "PatRoom3_Mult10_Flr_4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PatRoom3_Mult10_Flr_4 VAV Box Damper Node",
            "air_outlet_node_name": "PatRoom3_Mult10_Flr_4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PatRoom3_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "PatRoom3_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node"
        },
        "PatRoom4_Flr_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PatRoom4_Flr_3 VAV Box Damper Node",
            "air_outlet_node_name": "PatRoom4_Flr_3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PatRoom4_Flr_3 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "PatRoom4_Flr_3 VAV Box Reheat CoilDemand Outlet Node"
        },
        "PatRoom4_Flr_4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PatRoom4_Flr_4 VAV Box Damper Node",
            "air_outlet_node_name": "PatRoom4_Flr_4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PatRoom4_Flr_4 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "PatRoom4_Flr_4 VAV Box Reheat CoilDemand Outlet Node"
        },
        "PatRoom5_Mult10_Flr_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PatRoom5_Mult10_Flr_3 VAV Box Damper Node",
            "air_outlet_node_name": "PatRoom5_Mult10_Flr_3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PatRoom5_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "PatRoom5_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node"
        },
        "PatRoom5_Mult10_Flr_4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PatRoom5_Mult10_Flr_4 VAV Box Damper Node",
            "air_outlet_node_name": "PatRoom5_Mult10_Flr_4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PatRoom5_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "PatRoom5_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node"
        },
        "PatRoom6_Flr_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PatRoom6_Flr_3 VAV Box Damper Node",
            "air_outlet_node_name": "PatRoom6_Flr_3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PatRoom6_Flr_3 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "PatRoom6_Flr_3 VAV Box Reheat CoilDemand Outlet Node"
        },
        "PatRoom6_Flr_4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PatRoom6_Flr_4 VAV Box Damper Node",
            "air_outlet_node_name": "PatRoom6_Flr_4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PatRoom6_Flr_4 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "PatRoom6_Flr_4 VAV Box Reheat CoilDemand Outlet Node"
        },
        "PatRoom7_Mult10_Flr_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PatRoom7_Mult10_Flr_3 VAV Box Damper Node",
            "air_outlet_node_name": "PatRoom7_Mult10_Flr_3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PatRoom7_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "PatRoom7_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node"
        },
        "PatRoom7_Mult10_Flr_4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PatRoom7_Mult10_Flr_4 VAV Box Damper Node",
            "air_outlet_node_name": "PatRoom7_Mult10_Flr_4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PatRoom7_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "PatRoom7_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node"
        },
        "PatRoom8_Flr_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PatRoom8_Flr_3 VAV Box Damper Node",
            "air_outlet_node_name": "PatRoom8_Flr_3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PatRoom8_Flr_3 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "PatRoom8_Flr_3 VAV Box Reheat CoilDemand Outlet Node"
        },
        "PatRoom8_Flr_4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PatRoom8_Flr_4 VAV Box Damper Node",
            "air_outlet_node_name": "PatRoom8_Flr_4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PatRoom8_Flr_4 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "PatRoom8_Flr_4 VAV Box Reheat CoilDemand Outlet Node"
        },
        "PhysTherapy_Flr_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PhysTherapy_Flr_3 VAV Box Damper Node",
            "air_outlet_node_name": "PhysTherapy_Flr_3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PhysTherapy_Flr_3 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "PhysTherapy_Flr_3 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Radiology_Flr_4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Radiology_Flr_4 VAV Box Damper Node",
            "air_outlet_node_name": "Radiology_Flr_4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Radiology_Flr_4 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Radiology_Flr_4 VAV Box Reheat CoilDemand Outlet Node"
        },
        "VAV_1_HeatC": {
            "air_inlet_node_name": "VAV_1_CoolC-VAV_1_HeatCNode",
            "air_outlet_node_name": "VAV_1_HeatC-VAV_1_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "VAV_1_HeatCDemand Inlet Node",
            "water_outlet_node_name": "VAV_1_HeatCDemand Outlet Node"
        },
        "VAV_2_HeatC": {
            "air_inlet_node_name": "VAV_2_CoolC-VAV_2_HeatCNode",
            "air_outlet_node_name": "VAV_2_HeatC-VAV_2_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "VAV_2_HeatCDemand Inlet Node",
            "water_outlet_node_name": "VAV_2_HeatCDemand Outlet Node"
        }
    },
    "CondenserEquipmentList": {
        "TowerWaterSys Equipment List": {
            "equipment": [
                {
                    "equipment_name": "TowerWaterSys CoolTower",
                    "equipment_object_type": "CoolingTower:SingleSpeed"
                }
            ]
        }
    },
    "CondenserEquipmentOperationSchemes": {
        "TowerWaterSys Loop Operation Scheme List": {
            "control_scheme_1_name": "TowerWaterSys Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        }
    },
    "CondenserLoop": {
        "TowerWaterSys": {
            "condenser_demand_side_branch_list_name": "TowerWaterSys Demand Branches",
            "condenser_demand_side_connector_list_name": "TowerWaterSys Demand Connectors",
            "condenser_equipment_operation_scheme_name": "TowerWaterSys Loop Operation Scheme List",
            "condenser_loop_temperature_setpoint_node_name": "TowerWaterSys Supply Outlet Node",
            "condenser_loop_volume": "Autocalculate",
            "condenser_side_branch_list_name": "TowerWaterSys Supply Branches",
            "condenser_side_connector_list_name": "TowerWaterSys Supply Connectors",
            "condenser_side_inlet_node_name": "TowerWaterSys Supply Inlet Node",
            "condenser_side_outlet_node_name": "TowerWaterSys Supply Outlet Node",
            "demand_side_inlet_node_name": "TowerWaterSys Demand Inlet Node",
            "demand_side_outlet_node_name": "TowerWaterSys Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "SequentialLoad",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 80.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 5.0
        }
    },
    "Connector:Mixer": {
        "CoolSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 3"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 4"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "CoolSys1 Demand Outlet Branch"
        },
        "CoolSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CoolSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "CoolSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "CoolSys1 Supply Outlet Branch"
        },
        "HeatSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 3"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 4"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 5"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 6"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 7"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 8"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 9"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 10"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 11"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 12"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 13"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 14"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 15"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 16"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 17"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 18"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 19"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 20"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 21"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 22"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 23"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 24"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 25"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 26"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 27"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 28"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 29"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 30"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 31"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 32"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 33"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 34"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 35"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 36"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 37"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 38"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 39"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 40"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 41"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 42"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 43"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 44"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 45"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 46"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 47"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 48"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 49"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 50"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 51"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 52"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 53"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 54"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 55"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 56"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 57"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 58"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 59"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "HeatSys1 Demand Outlet Branch"
        },
        "HeatSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "HeatSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "HeatSys1 Supply Outlet Branch"
        },
        "SWHSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 3"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 4"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 5"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 6"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 7"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 8"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 9"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 10"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 11"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 12"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 13"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 14"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 15"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 16"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 17"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 18"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 19"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 20"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 21"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 22"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 23"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 24"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 25"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 26"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 27"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 28"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 29"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 30"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "SWHSys1 Demand Outlet Branch"
        },
        "SWHSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "SWHSys1 Supply Outlet Branch"
        },
        "TowerWaterSys Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "TowerWaterSys Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "TowerWaterSys Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "TowerWaterSys Demand Outlet Branch"
        },
        "TowerWaterSys Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "TowerWaterSys Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "TowerWaterSys Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "TowerWaterSys Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "CoolSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "CoolSys1 Demand Inlet Branch"
        },
        "CoolSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "CoolSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "CoolSys1 Supply Inlet Branch"
        },
        "HeatSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 5"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 6"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 7"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 8"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 9"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 10"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 11"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 12"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 13"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 14"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 15"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 16"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 17"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 18"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 19"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 20"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 21"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 22"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 23"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 24"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 25"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 26"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 27"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 28"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 29"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 30"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 31"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 32"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 33"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 34"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 35"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 36"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 37"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 38"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 39"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 40"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 41"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 42"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 43"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 44"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 45"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 46"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 47"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 48"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 49"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 50"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 51"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 52"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 53"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 54"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 55"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 56"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 57"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 58"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 59"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "HeatSys1 Demand Inlet Branch"
        },
        "HeatSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "HeatSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "HeatSys1 Supply Inlet Branch"
        },
        "SWHSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 5"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 6"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 7"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 8"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 9"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 10"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 11"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 12"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 13"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 14"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 15"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 16"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 17"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 18"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 19"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 20"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 21"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 22"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 23"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 24"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 25"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 26"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 27"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 28"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 29"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 30"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "SWHSys1 Demand Inlet Branch"
        },
        "SWHSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "SWHSys1 Supply Inlet Branch"
        },
        "TowerWaterSys Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "TowerWaterSys Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "TowerWaterSys Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "TowerWaterSys Demand Inlet Branch"
        },
        "TowerWaterSys Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "TowerWaterSys Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "TowerWaterSys Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "TowerWaterSys Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "CoolSys1 Demand Connectors": {
            "connector_1_name": "CoolSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CoolSys1 Supply Connectors": {
            "connector_1_name": "CoolSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HeatSys1 Demand Connectors": {
            "connector_1_name": "HeatSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HeatSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HeatSys1 Supply Connectors": {
            "connector_1_name": "HeatSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HeatSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SWHSys1 Demand Connectors": {
            "connector_1_name": "SWHSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SWHSys1 Supply Connectors": {
            "connector_1_name": "SWHSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "TowerWaterSys Demand Connectors": {
            "connector_1_name": "TowerWaterSys Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "TowerWaterSys Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "TowerWaterSys Supply Connectors": {
            "connector_1_name": "TowerWaterSys Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "TowerWaterSys Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "AIR-WALL": {
            "outside_layer": "MAT-AIR-WALL"
        },
        "IEAD Non-res Roof": {
            "layer_2": "IEAD NonRes Roof Insulation",
            "layer_3": "Metal Decking",
            "outside_layer": "Roof Membrane"
        },
        "INT-FLOOR-TOPSIDE": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "MAT-CC05 4 HW CONCRETE"
        },
        "INT-FLOOR-UNDERSIDE": {
            "layer_2": "MAT-CC05 4 HW CONCRETE",
            "outside_layer": "CP02 CARPET PAD"
        },
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        },
        "Mass Non-res Ext Wall": {
            "layer_2": "8IN Concrete HW",
            "layer_3": "Mass NonRes Wall Insulation",
            "layer_4": "1/2IN Gypsum",
            "outside_layer": "1IN Stucco"
        },
        "Underground Wall Non-res": {
            "layer_2": "UGWall NonRes Insulation",
            "outside_layer": "8IN Concrete HW"
        },
        "Window Non-res Fixed": {
            "outside_layer": "NonRes Fixed Assembly Window"
        },
        "Window Res Fixed": {
            "outside_layer": "Res Fixed Assembly Window"
        },
        "ext-slab": {
            "outside_layer": "HW CONCRETE"
        },
        "int-walls": {
            "layer_2": "1/2IN Gypsum",
            "outside_layer": "1/2IN Gypsum"
        }
    },
    "Controller:OutdoorAir": {
        "CAV_1_OA_Controller": {
            "actuator_node_name": "CAV_1_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "CAV_OAminFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "ALWAYS_ON",
            "mixed_air_node_name": "CAV_1_OA-CAV_1 HumidifierNode",
            "relief_air_outlet_node_name": "CAV_1_OARelief Node",
            "return_air_node_name": "CAV_1 Supply Equipment Inlet Node"
        },
        "CAV_2_OA_Controller": {
            "actuator_node_name": "CAV_2_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "CAV_OAminFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "ALWAYS_ON",
            "mixed_air_node_name": "CAV_2_OA-CAV_2 HumidifierNode",
            "relief_air_outlet_node_name": "CAV_2_OARelief Node",
            "return_air_node_name": "CAV_2 Supply Equipment Inlet Node"
        },
        "VAV_1_OA_Controller": {
            "actuator_node_name": "VAV_1_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "VAV_OAminFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "ALWAYS_ON",
            "mixed_air_node_name": "VAV_1_OA-VAV_1_CoolCNode",
            "relief_air_outlet_node_name": "VAV_1_OARelief Node",
            "return_air_node_name": "VAV_1 Supply Equipment Inlet Node"
        },
        "VAV_2_OA_Controller": {
            "actuator_node_name": "VAV_2_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "VAV_OAminFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "ALWAYS_ON",
            "mixed_air_node_name": "VAV_2_OA-VAV_2_CoolCNode",
            "relief_air_outlet_node_name": "VAV_2_OARelief Node",
            "return_air_node_name": "VAV_2 Supply Equipment Inlet Node"
        }
    },
    "Controller:WaterCoil": {
        "CAV_1_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "CAV_1_CoolCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "CAV_1_CoolC-CAV_1_HeatCNode"
        },
        "CAV_1_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "CAV_1_HeatCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "CAV_1_HeatC-CAV_1_FanNode"
        },
        "CAV_2_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "CAV_2_CoolCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "TemperatureAndHumidityRatio",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "CAV_2_CoolC-CAV_2_HeatCNode"
        },
        "CAV_2_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "CAV_2_HeatCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "CAV_2_HeatC-CAV_2_FanNode"
        },
        "VAV_1_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV_1_CoolCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_1_CoolC-VAV_1_HeatCNode"
        },
        "VAV_1_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV_1_HeatCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_1_HeatC-VAV_1_FanNode"
        },
        "VAV_2_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV_2_CoolCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_2_CoolC-VAV_2_HeatCNode"
        },
        "VAV_2_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV_2_HeatCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_2_HeatC-VAV_2_FanNode"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 25,
            "minimum_system_timestep": 2
        }
    },
    "CoolingTower:SingleSpeed": {
        "TowerWaterSys CoolTower": {
            "blowdown_calculation_mode": "ConcentrationRatio",
            "blowdown_concentration_ratio": 3.0,
            "capacity_control": "FanCycling",
            "design_air_flow_rate": "Autosize",
            "design_fan_power": "Autosize",
            "design_u_factor_times_area_value": "Autosize",
            "design_water_flow_rate": "Autosize",
            "drift_loss_percent": 0.008,
            "evaporation_loss_mode": "SaturatedExit",
            "free_convection_regime_air_flow_rate": "Autocalculate",
            "free_convection_regime_u_factor_times_area_value": "Autocalculate",
            "outdoor_air_inlet_node_name": "TowerWaterSys CoolTower OA ref Node",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "sizing_factor": 1.0,
            "water_inlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTowerNode",
            "water_outlet_node_name": "TowerWaterSys Supply Equipment Outlet Node"
        }
    },
    "Curve:Bicubic": {
        "ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFPLR": {
            "coefficient1_constant": 0.04602131,
            "coefficient2_x": 0.02433945,
            "coefficient3_x_2": 6.394526e-05,
            "coefficient4_y": -0.3648563,
            "coefficient5_y_2": 1.854759,
            "coefficient6_x_y": -0.02809346,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": -0.4821515,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Dimensionless",
            "maximum_value_of_x": 34.97,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 14.56,
            "minimum_value_of_y": 0.18,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Biquadratic": {
        "WC Centrifugal Default 90.1-2004 Cap_fT": {
            "coefficient1_constant": 0.7446451,
            "coefficient2_x": 0.0114858,
            "coefficient3_x_2": 1.48e-05,
            "coefficient4_y": 0.022401,
            "coefficient5_y_2": -0.000688,
            "coefficient6_x_y": 0.0009839,
            "maximum_value_of_x": 20.0,
            "maximum_value_of_y": 50.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 0.0
        },
        "WC Centrifugal Default 90.1-2004 EIR_fT": {
            "coefficient1_constant": 0.772877,
            "coefficient2_x": 0.022101,
            "coefficient3_x_2": -7.99e-05,
            "coefficient4_y": -0.0070045,
            "coefficient5_y_2": 0.0004763,
            "coefficient6_x_y": -0.0010612,
            "maximum_value_of_x": 20.0,
            "maximum_value_of_y": 50.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 0.0
        }
    },
    "Curve:Cubic": {
        "Kitchen_Flr_5_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult": {
            "coefficient1_constant": 0.020376,
            "coefficient2_x": 0.00024378,
            "coefficient3_x_2": 1.14e-05,
            "coefficient4_x_3": 1.811e-07,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -35.0
        },
        "Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult": {
            "coefficient1_constant": 0.026526281,
            "coefficient2_x": 0.001078032,
            "coefficient3_x_2": -6.02558e-05,
            "coefficient4_x_3": 1.23732e-06,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -35.0
        }
    },
    "Curve:Quadratic": {
        "RACK1_RackCOPfTCurve": {
            "coefficient1_constant": 1.7603,
            "coefficient2_x": -0.0377,
            "coefficient3_x_2": 0.0004,
            "maximum_value_of_x": 35.0,
            "minimum_value_of_x": 10.0
        },
        "RACK1_RackCondFanCurve2": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 0.0286,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 35.0,
            "minimum_value_of_x": 0.0
        },
        "RACK2_RackCOPfTCurve": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 50.0,
            "minimum_value_of_x": 0.0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA Basement": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA Corridor_Flr_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.00025,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_Flr_2": {
            "outdoor_air_flow_per_zone_floor_area": 0.00025,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_Flr_5": {
            "outdoor_air_flow_per_zone_floor_area": 0.00025,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_NW_Flr_3": {
            "outdoor_air_flow_per_zone_floor_area": 0.00025,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_NW_Flr_4": {
            "outdoor_air_flow_per_zone_floor_area": 0.00025,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_SE_Flr_3": {
            "outdoor_air_flow_per_zone_floor_area": 0.00025,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_SE_Flr_4": {
            "outdoor_air_flow_per_zone_floor_area": 0.00025,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Dining_Flr_5": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ER_Exam1_Mult4_Flr_1": {
            "outdoor_air_flow_per_zone": 0.066089,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA ER_Exam3_Mult4_Flr_1": {
            "outdoor_air_flow_per_zone": 0.066089,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA ER_NurseStn_Lobby_Flr_1": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ER_Trauma1_Flr_1": {
            "outdoor_air_flow_per_zone": 0.066089,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA ER_Trauma2_Flr_1": {
            "outdoor_air_flow_per_zone": 0.066089,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA ER_Triage_Mult4_Flr_1": {
            "outdoor_air_flow_per_zone": 0.066089,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA ICU_Flr_2": {
            "outdoor_air_flow_per_zone": 1.46535,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA ICU_NurseStn_Lobby_Flr_2": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA IC_PatRoom1_Mult5_Flr_2": {
            "outdoor_air_flow_per_zone": 0.049561,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA IC_PatRoom2_Flr_2": {
            "outdoor_air_flow_per_zone": 0.066089,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA IC_PatRoom3_Mult6_Flr_2": {
            "outdoor_air_flow_per_zone": 0.049561,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Kitchen_Flr_5": {
            "outdoor_air_flow_per_zone": 1.75102958993727,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Lab_Flr_3": {
            "outdoor_air_flow_per_zone": 1.882,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Lab_Flr_4": {
            "outdoor_air_flow_per_zone": 1.882,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Lobby_Records_Flr_1": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA NurseStn_Lobby_Flr_3": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA NurseStn_Lobby_Flr_4": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA NurseStn_Lobby_Flr_5": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA OR1_Flr_2": {
            "outdoor_air_flow_per_zone": 0.198258,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA OR2_Mult5_Flr_2": {
            "outdoor_air_flow_per_zone": 0.198258,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA OR3_Flr_2": {
            "outdoor_air_flow_per_zone": 0.198258,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA OR4_Flr_2": {
            "outdoor_air_flow_per_zone": 0.793083,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA OR_NurseStn_Lobby_Flr_2": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA Office1_Flr_5": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA Office1_Mult4_Flr_1": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA Office2_Mult5_Flr_5": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA Office3_Flr_5": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA Office4_Mult6_Flr_5": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA PatRoom1_Mult10_Flr_3": {
            "outdoor_air_flow_per_zone": 0.049561,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA PatRoom1_Mult10_Flr_4": {
            "outdoor_air_flow_per_zone": 0.049561,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA PatRoom2_Flr_3": {
            "outdoor_air_flow_per_zone": 0.082617,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA PatRoom2_Flr_4": {
            "outdoor_air_flow_per_zone": 0.082617,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA PatRoom3_Mult10_Flr_3": {
            "outdoor_air_flow_per_zone": 0.047922,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA PatRoom3_Mult10_Flr_4": {
            "outdoor_air_flow_per_zone": 0.047922,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA PatRoom4_Flr_3": {
            "outdoor_air_flow_per_zone": 0.082617,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA PatRoom4_Flr_4": {
            "outdoor_air_flow_per_zone": 0.082617,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA PatRoom5_Mult10_Flr_3": {
            "outdoor_air_flow_per_zone": 0.049561,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA PatRoom5_Mult10_Flr_4": {
            "outdoor_air_flow_per_zone": 0.049561,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA PatRoom6_Flr_3": {
            "outdoor_air_flow_per_zone": 0.066089,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA PatRoom6_Flr_4": {
            "outdoor_air_flow_per_zone": 0.066089,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA PatRoom7_Mult10_Flr_3": {
            "outdoor_air_flow_per_zone": 0.047922,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA PatRoom7_Mult10_Flr_4": {
            "outdoor_air_flow_per_zone": 0.047922,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA PatRoom8_Flr_3": {
            "outdoor_air_flow_per_zone": 0.066089,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA PatRoom8_Flr_4": {
            "outdoor_air_flow_per_zone": 0.066089,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA PhysTherapy_Flr_3": {
            "outdoor_air_flow_per_person": 0.008,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA Radiology_Flr_4": {
            "outdoor_air_flow_per_zone": 1.73485,
            "outdoor_air_method": "Flow/Zone"
        }
    },
    "ElectricEquipment": {
        "Basement_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "ADMIN_EQUIP_SCH",
            "watts_per_zone_floor_area": 8.07,
            "zone_or_zonelist_or_space_or_spacelist_name": "Basement"
        },
        "Dining_Flr_5_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "ADMIN_EQUIP_SCH",
            "watts_per_zone_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Dining_Flr_5"
        },
        "ER_Exam1_Mult4_Flr_1_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "CRITICAL_EQUIP_SCH",
            "watts_per_zone_floor_area": 16.04,
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Exam1_Mult4_Flr_1"
        },
        "ER_Exam3_Mult4_Flr_1_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "CRITICAL_EQUIP_SCH",
            "watts_per_zone_floor_area": 16.04,
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Exam3_Mult4_Flr_1"
        },
        "ER_NurseStn_Lobby_Flr_1_MiscPlug_Equip": {
