            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched3",
            "defrost_power": 55066.0,
            "defrost_schedule_name": "AirChillerDefrostSched3",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched3",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 12.4,
            "rated_cooling_source_temperature": -26.0,
            "rated_fan_power": 375.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 10900.0,
            "shr60_correction_factor": 1.5
        },
        "Freezer_3AirChiller_1": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched1",
            "defrost_power": 55066.0,
            "defrost_schedule_name": "AirChillerDefrostSched1",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched1",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 12.4,
            "rated_cooling_source_temperature": -26.0,
            "rated_fan_power": 375.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 10900.0,
            "shr60_correction_factor": 1.5
        },
        "Freezer_3AirChiller_2": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched2",
            "defrost_power": 55066.0,
            "defrost_schedule_name": "AirChillerDefrostSched2",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched2",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 12.4,
            "rated_cooling_source_temperature": -26.0,
            "rated_fan_power": 375.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 10900.0,
            "shr60_correction_factor": 1.5
        },
        "Freezer_3AirChiller_3": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched3",
            "defrost_power": 55066.0,
            "defrost_schedule_name": "AirChillerDefrostSched3",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched3",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 12.4,
            "rated_cooling_source_temperature": -26.0,
            "rated_fan_power": 375.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 10900.0,
            "shr60_correction_factor": 1.5
        },
        "Freezer_4AirChiller_1": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched1",
            "defrost_power": 55066.0,
            "defrost_schedule_name": "AirChillerDefrostSched1",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched1",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 12.4,
            "rated_cooling_source_temperature": -26.0,
            "rated_fan_power": 375.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 10900.0,
            "shr60_correction_factor": 1.5
        },
        "Freezer_4AirChiller_2": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched2",
            "defrost_power": 55066.0,
            "defrost_schedule_name": "AirChillerDefrostSched2",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched2",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 12.4,
            "rated_cooling_source_temperature": -26.0,
            "rated_fan_power": 375.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 10900.0,
            "shr60_correction_factor": 1.5
        },
        "Freezer_4AirChiller_3": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched3",
            "defrost_power": 55066.0,
            "defrost_schedule_name": "AirChillerDefrostSched3",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched3",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 12.4,
            "rated_cooling_source_temperature": -26.0,
            "rated_fan_power": 375.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 10900.0,
            "shr60_correction_factor": 1.5
        },
        "Freezer_5AirChiller_1": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched1",
            "defrost_power": 55066.0,
            "defrost_schedule_name": "AirChillerDefrostSched1",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched1",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 12.4,
            "rated_cooling_source_temperature": -26.0,
            "rated_fan_power": 375.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 10900.0,
            "shr60_correction_factor": 1.5
        },
        "Freezer_5AirChiller_2": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched2",
            "defrost_power": 55066.0,
            "defrost_schedule_name": "AirChillerDefrostSched2",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched2",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 12.4,
            "rated_cooling_source_temperature": -26.0,
            "rated_fan_power": 375.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 10900.0,
            "shr60_correction_factor": 1.5
        },
        "Freezer_5AirChiller_3": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched3",
            "defrost_power": 55066.0,
            "defrost_schedule_name": "AirChillerDefrostSched3",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched3",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 12.4,
            "rated_cooling_source_temperature": -26.0,
            "rated_fan_power": 375.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 10900.0,
            "shr60_correction_factor": 1.5
        },
        "Freezer_5AirChiller_4": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched4",
            "defrost_power": 55066.0,
            "defrost_schedule_name": "AirChillerDefrostSched4",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched4",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 12.4,
            "rated_cooling_source_temperature": -26.0,
            "rated_fan_power": 375.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 10900.0,
            "shr60_correction_factor": 1.5
        },
        "Freezer_5AirChiller_5": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched5",
            "defrost_power": 55066.0,
            "defrost_schedule_name": "AirChillerDefrostSched5",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched5",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 12.4,
            "rated_cooling_source_temperature": -26.0,
            "rated_fan_power": 375.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 10900.0,
            "shr60_correction_factor": 1.5
        },
        "Freezer_5AirChiller_6": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched6",
            "defrost_power": 55066.0,
            "defrost_schedule_name": "AirChillerDefrostSched6",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched6",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 8.0,
            "rated_air_flow": 12.4,
            "rated_cooling_source_temperature": -26.0,
            "rated_fan_power": 375.0,
            "rated_temperature_difference_dt1": 11.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 10900.0,
            "shr60_correction_factor": 1.5
        },
        "Freezer_5AirChiller_7": {
            "availability_schedule_name": "AvailSpringToFall",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched7",
            "defrost_power": 55066.0,
            "defrost_schedule_name": "AirChillerDefrostSched7",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched7",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 12.4,
            "rated_cooling_source_temperature": -26.0,
            "rated_fan_power": 375.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 10900.0,
            "shr60_correction_factor": 1.5
        },
        "Freezer_5AirChiller_8": {
            "availability_schedule_name": "AvailSpringToFall",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched8",
            "defrost_power": 55066.0,
            "defrost_schedule_name": "AirChillerDefrostSched8",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched8",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 12.4,
            "rated_cooling_source_temperature": -26.0,
            "rated_fan_power": 375.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 10900.0,
            "shr60_correction_factor": 1.5
        },
        "Freezer_5AirChiller_9": {
            "availability_schedule_name": "AvailSpringToFall",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched9",
            "defrost_power": 55066.0,
            "defrost_schedule_name": "AirChillerDefrostSched9",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched9",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 12.4,
            "rated_cooling_source_temperature": -26.0,
            "rated_fan_power": 375.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 10900.0,
            "shr60_correction_factor": 1.5
        },
        "SubFreezerAirChiller_1": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched1",
            "defrost_power": 55066.0,
            "defrost_schedule_name": "AirChillerDefrostSched1",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched1",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 12.4,
            "rated_cooling_source_temperature": -33.0,
            "rated_fan_power": 375.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 10900.0,
            "shr60_correction_factor": 1.5
        },
        "SubFreezerAirChiller_2": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched2",
            "defrost_power": 55066.0,
            "defrost_schedule_name": "AirChillerDefrostSched2",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched2",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 12.4,
            "rated_cooling_source_temperature": -33.0,
            "rated_fan_power": 375.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 10900.0,
            "shr60_correction_factor": 1.5
        },
        "SubFreezerAirChiller_3": {
            "availability_schedule_name": "AvailAllYear",
            "capacity_correction_curve_type": "LinearSHR60",
            "capacity_rating_type": "UnitLoadFactorSensibleOnly",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "AirChillerDripDownSched3",
            "defrost_power": 55066.0,
            "defrost_schedule_name": "AirChillerDefrostSched3",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "AirChillerDripDownSched3",
            "maximum_temperature_difference_between_inlet_air_and_evaporating_temperature": 11.0,
            "rated_air_flow": 12.4,
            "rated_cooling_source_temperature": -33.0,
            "rated_fan_power": 375.0,
            "rated_temperature_difference_dt1": 8.0,
            "rated_total_heating_power": 200.0,
            "rated_unit_load_factor": 10900.0,
            "shr60_correction_factor": 1.5
        }
    },
    "Refrigeration:CaseAndWalkInList": {
        "Cooler_1AirChillerList": {
            "cases_and_walkins": [
                {
                    "case_or_walkin_name": "Cooler_1AirChiller_1"
                },
                {
                    "case_or_walkin_name": "Cooler_1AirChiller_2"
                },
                {
                    "case_or_walkin_name": "Cooler_1AirChiller_3"
                },
                {
                    "case_or_walkin_name": "Cooler_1AirChiller_4"
                },
                {
                    "case_or_walkin_name": "Cooler_1AirChiller_5"
                },
                {
                    "case_or_walkin_name": "Cooler_1AirChiller_6"
                }
            ]
        },
        "Cooler_2And3AirChillerList": {
            "cases_and_walkins": [
                {
                    "case_or_walkin_name": "Cooler_2AirChiller_1"
                },
                {
                    "case_or_walkin_name": "Cooler_2AirChiller_2"
                },
                {
                    "case_or_walkin_name": "Cooler_3AirChiller_1"
                },
                {
                    "case_or_walkin_name": "Cooler_3AirChiller_2"
                }
            ]
        },
        "DockAirChillerList": {
            "cases_and_walkins": [
                {
                    "case_or_walkin_name": "DockAirChiller_1"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_2"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_3"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_4"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_5"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_6"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_7"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_8"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_9"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_10"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_11"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_12"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_13"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_14"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_15"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_16"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_17"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_18"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_19"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_20"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_21"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_22"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_23"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_24"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_25"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_26"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_27"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_28"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_29"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_30"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_31"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_32"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_33"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_34"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_35"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_36"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_37"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_38"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_39"
                },
                {
                    "case_or_walkin_name": "DockAirChiller_40"
                }
            ]
        },
        "Freezer_1AirChillerList": {
            "cases_and_walkins": [
                {
                    "case_or_walkin_name": "Freezer_1AirChiller_1"
                },
                {
                    "case_or_walkin_name": "Freezer_1AirChiller_2"
                },
                {
                    "case_or_walkin_name": "Freezer_1AirChiller_3"
                },
                {
                    "case_or_walkin_name": "Freezer_1AirChiller_4"
                },
                {
                    "case_or_walkin_name": "Freezer_1AirChiller_5"
                },
                {
                    "case_or_walkin_name": "Freezer_1AirChiller_6"
                },
                {
                    "case_or_walkin_name": "Freezer_1AirChiller_7"
                },
                {
                    "case_or_walkin_name": "Freezer_1AirChiller_8"
                },
                {
                    "case_or_walkin_name": "Freezer_1AirChiller_9"
                },
                {
                    "case_or_walkin_name": "Freezer_1AirChiller_10"
                },
                {
                    "case_or_walkin_name": "Freezer_1AirChiller_11"
                },
                {
                    "case_or_walkin_name": "Freezer_1AirChiller_12"
                }
            ]
        },
        "Freezer_2AirChillerList": {
            "cases_and_walkins": [
                {
                    "case_or_walkin_name": "Freezer_2AirChiller_1"
                },
                {
                    "case_or_walkin_name": "Freezer_2AirChiller_2"
                },
                {
                    "case_or_walkin_name": "Freezer_2AirChiller_3"
                }
            ]
        },
        "Freezer_3AirChillerList": {
            "cases_and_walkins": [
                {
                    "case_or_walkin_name": "Freezer_3AirChiller_1"
                },
                {
                    "case_or_walkin_name": "Freezer_3AirChiller_2"
                },
                {
                    "case_or_walkin_name": "Freezer_3AirChiller_3"
                }
            ]
        },
        "Freezer_4AirChillerList": {
            "cases_and_walkins": [
                {
                    "case_or_walkin_name": "Freezer_4AirChiller_1"
                },
                {
                    "case_or_walkin_name": "Freezer_4AirChiller_2"
                },
                {
                    "case_or_walkin_name": "Freezer_4AirChiller_3"
                }
            ]
        },
        "Freezer_5AirChillerList": {
            "cases_and_walkins": [
                {
                    "case_or_walkin_name": "Freezer_5AirChiller_1"
                },
                {
                    "case_or_walkin_name": "Freezer_5AirChiller_2"
                },
                {
                    "case_or_walkin_name": "Freezer_5AirChiller_3"
                },
                {
                    "case_or_walkin_name": "Freezer_5AirChiller_4"
                },
                {
                    "case_or_walkin_name": "Freezer_5AirChiller_5"
                },
                {
                    "case_or_walkin_name": "Freezer_5AirChiller_6"
                },
                {
                    "case_or_walkin_name": "Freezer_5AirChiller_7"
                },
                {
                    "case_or_walkin_name": "Freezer_5AirChiller_8"
                },
                {
                    "case_or_walkin_name": "Freezer_5AirChiller_9"
                }
            ]
        },
        "SubFreezerAirChillerList": {
            "cases_and_walkins": [
                {
                    "case_or_walkin_name": "SubFreezerAirChiller_1"
                },
                {
                    "case_or_walkin_name": "SubFreezerAirChiller_2"
                },
                {
                    "case_or_walkin_name": "SubFreezerAirChiller_3"
                }
            ]
        }
    },
    "Refrigeration:Compressor": {
        "LowTemp001Bitzer_OSNA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSNA8591_K_NH3_Low_qcurv",
            "refrigeration_compressor_power_curve_name": "OSNA8591_K_NH3_Low_pwrcurv"
        },
        "LowTemp002Bitzer_OSNA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSNA8591_K_NH3_Low_qcurv",
            "refrigeration_compressor_power_curve_name": "OSNA8591_K_NH3_Low_pwrcurv"
        },
        "LowTemp003Bitzer_OSNA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSNA8591_K_NH3_Low_qcurv",
            "refrigeration_compressor_power_curve_name": "OSNA8591_K_NH3_Low_pwrcurv"
        },
        "LowTemp004Bitzer_OSNA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSNA8591_K_NH3_Low_qcurv",
            "refrigeration_compressor_power_curve_name": "OSNA8591_K_NH3_Low_pwrcurv"
        },
        "LowTemp005Bitzer_OSNA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSNA8591_K_NH3_Low_qcurv",
            "refrigeration_compressor_power_curve_name": "OSNA8591_K_NH3_Low_pwrcurv"
        },
        "LowTemp006Bitzer_OSNA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSNA8591_K_NH3_Low_qcurv",
            "refrigeration_compressor_power_curve_name": "OSNA8591_K_NH3_Low_pwrcurv"
        },
        "LowTemp007Bitzer_OSNA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSNA8591_K_NH3_Low_qcurv",
            "refrigeration_compressor_power_curve_name": "OSNA8591_K_NH3_Low_pwrcurv"
        },
        "LowTemp008Bitzer_OSNA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSNA8591_K_NH3_Low_qcurv",
            "refrigeration_compressor_power_curve_name": "OSNA8591_K_NH3_Low_pwrcurv"
        },
        "LowTemp009Bitzer_OSNA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSNA8591_K_NH3_Low_qcurv",
            "refrigeration_compressor_power_curve_name": "OSNA8591_K_NH3_Low_pwrcurv"
        },
        "LowTemp021Bitzer_OSNA7461_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSNA7461_K_NH3_Low_qcurv",
            "refrigeration_compressor_power_curve_name": "OSNA7461_K_NH3_Low_pwrcurv"
        },
        "LowTemp021Bitzer_OSNA8571_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSNA8571_K_NH3_Low_qcurv",
            "refrigeration_compressor_power_curve_name": "OSNA8571_K_NH3_Low_pwrcurv"
        },
        "LowTemp022Bitzer_OSNA7461_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSNA7461_K_NH3_Low_qcurv",
            "refrigeration_compressor_power_curve_name": "OSNA7461_K_NH3_Low_pwrcurv"
        },
        "LowTemp022Bitzer_OSNA8571_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSNA8571_K_NH3_Low_qcurv",
            "refrigeration_compressor_power_curve_name": "OSNA8571_K_NH3_Low_pwrcurv"
        },
        "LowTemp023Bitzer_OSNA7461_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSNA7461_K_NH3_Low_qcurv",
            "refrigeration_compressor_power_curve_name": "OSNA7461_K_NH3_Low_pwrcurv"
        },
        "LowTemp023Bitzer_OSNA8571_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSNA8571_K_NH3_Low_qcurv",
            "refrigeration_compressor_power_curve_name": "OSNA8571_K_NH3_Low_pwrcurv"
        },
        "LowTemp024Bitzer_OSNA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSNA8591_K_NH3_Low_qcurv",
            "refrigeration_compressor_power_curve_name": "OSNA8591_K_NH3_Low_pwrcurv"
        },
        "LowTemp025Bitzer_OSNA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSNA8591_K_NH3_Low_qcurv",
            "refrigeration_compressor_power_curve_name": "OSNA8591_K_NH3_Low_pwrcurv"
        },
        "LowTemp026Bitzer_OSNA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSNA8591_K_NH3_Low_qcurv",
            "refrigeration_compressor_power_curve_name": "OSNA8591_K_NH3_Low_pwrcurv"
        },
        "LowTemp027Bitzer_OSNA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSNA8591_K_NH3_Low_qcurv",
            "refrigeration_compressor_power_curve_name": "OSNA8591_K_NH3_Low_pwrcurv"
        },
        "LowTemp028Bitzer_OSNA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSNA8591_K_NH3_Low_qcurv",
            "refrigeration_compressor_power_curve_name": "OSNA8591_K_NH3_Low_pwrcurv"
        },
        "LowTemp029Bitzer_OSNA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSNA8591_K_NH3_Low_qcurv",
            "refrigeration_compressor_power_curve_name": "OSNA8591_K_NH3_Low_pwrcurv"
        },
        "LowTemp051Bitzer_OSNA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSNA8591_K_NH3_Low_qcurv",
            "refrigeration_compressor_power_curve_name": "OSNA8591_K_NH3_Low_pwrcurv"
        },
        "LowTemp052Bitzer_OSNA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSNA8591_K_NH3_Low_qcurv",
            "refrigeration_compressor_power_curve_name": "OSNA8591_K_NH3_Low_pwrcurv"
        },
        "LowTemp053Bitzer_OSNA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSNA8591_K_NH3_Low_qcurv",
            "refrigeration_compressor_power_curve_name": "OSNA8591_K_NH3_Low_pwrcurv"
        },
        "LowTemp054Bitzer_OSNA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSNA8591_K_NH3_Low_qcurv",
            "refrigeration_compressor_power_curve_name": "OSNA8591_K_NH3_Low_pwrcurv"
        },
        "LowTemp055Bitzer_OSNA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSNA8591_K_NH3_Low_qcurv",
            "refrigeration_compressor_power_curve_name": "OSNA8591_K_NH3_Low_pwrcurv"
        },
        "LowTemp056Bitzer_OSNA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSNA8591_K_NH3_Low_qcurv",
            "refrigeration_compressor_power_curve_name": "OSNA8591_K_NH3_Low_pwrcurv"
        },
        "MedTemp001BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        },
        "MedTemp001Bitzer_OSKA8561_K": {
            "rated_liquid_temperature": 12.32,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8561_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8561_K_NH3_Med_pwrcurv"
        },
        "MedTemp002BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        },
        "MedTemp002Bitzer_OSKA8561_K": {
            "rated_liquid_temperature": 12.32,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8561_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8561_K_NH3_Med_pwrcurv"
        },
        "MedTemp003BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        },
        "MedTemp003Bitzer_OSKA8561_K": {
            "rated_liquid_temperature": 12.32,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8561_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8561_K_NH3_Med_pwrcurv"
        },
        "MedTemp004BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        },
        "MedTemp004Bitzer_OSKA8561_K": {
            "rated_liquid_temperature": 12.32,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8561_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8561_K_NH3_Med_pwrcurv"
        },
        "MedTemp005BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        },
        "MedTemp005Bitzer_OSKA8561_K": {
            "rated_liquid_temperature": 12.32,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8561_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8561_K_NH3_Med_pwrcurv"
        },
        "MedTemp006BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        },
        "MedTemp006Bitzer_OSKA8561_K": {
            "rated_liquid_temperature": 12.32,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8561_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8561_K_NH3_Med_pwrcurv"
        },
        "MedTemp007BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        },
        "MedTemp007Bitzer_OSKA8561_K": {
            "rated_liquid_temperature": 12.32,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8561_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8561_K_NH3_Med_pwrcurv"
        },
        "MedTemp008BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        },
        "MedTemp008Bitzer_OSKA8561_K": {
            "rated_liquid_temperature": 12.32,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8561_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8561_K_NH3_Med_pwrcurv"
        },
        "MedTemp009BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        },
        "MedTemp009Bitzer_OSKA8561_K": {
            "rated_liquid_temperature": 12.32,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8561_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8561_K_NH3_Med_pwrcurv"
        },
        "MedTemp010BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        },
        "MedTemp010Bitzer_OSKA8561_K": {
            "rated_liquid_temperature": 12.32,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8561_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8561_K_NH3_Med_pwrcurv"
        },
        "MedTemp011BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        },
        "MedTemp012BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        },
        "MedTemp013BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        },
        "MedTemp014BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        },
        "MedTemp015BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        },
        "MedTemp016BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        },
        "MedTemp017BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        },
        "MedTemp018BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        },
        "MedTemp019BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        },
        "MedTemp020BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        },
        "MedTemp021BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        },
        "MedTemp022BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        },
        "MedTemp023BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        },
        "MedTemp024BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        },
        "MedTemp025BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        },
        "MedTemp026BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        },
        "MedTemp027BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        },
        "MedTemp028BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        },
        "MedTemp029BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        },
        "MedTemp030BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        },
        "MedTemp031BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        },
        "MedTemp032BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        },
        "MedTemp033BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        },
        "MedTemp034BITZER_OSKA8591_K": {
            "rated_subcooling": 0.0,
            "rated_superheat": 5.0,
            "refrigeration_compressor_capacity_curve_name": "OSKA8591_K_NH3_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "OSKA8591_K_NH3_Med_pwrcurv"
        }
    },
    "Refrigeration:CompressorList": {
        "Cooler_1MedTempCompList": {
            "compressors": [
                {
                    "refrigeration_compressor_name": "MedTemp001Bitzer_OSKA8561_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp002Bitzer_OSKA8561_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp003Bitzer_OSKA8561_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp004Bitzer_OSKA8561_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp005Bitzer_OSKA8561_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp006Bitzer_OSKA8561_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp010Bitzer_OSKA8561_K"
                }
            ]
        },
        "Cooler_2And3MedTempCompList": {
            "compressors": [
                {
                    "refrigeration_compressor_name": "MedTemp007Bitzer_OSKA8561_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp008Bitzer_OSKA8561_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp009Bitzer_OSKA8561_K"
                }
            ]
        },
        "LowTempCompListFreez_1": {
            "compressors": [
                {
                    "refrigeration_compressor_name": "LowTemp001Bitzer_OSNA8591_K"
                },
                {
                    "refrigeration_compressor_name": "LowTemp002Bitzer_OSNA8591_K"
                },
                {
                    "refrigeration_compressor_name": "LowTemp003Bitzer_OSNA8591_K"
                },
                {
                    "refrigeration_compressor_name": "LowTemp004Bitzer_OSNA8591_K"
                },
                {
                    "refrigeration_compressor_name": "LowTemp005Bitzer_OSNA8591_K"
                },
                {
                    "refrigeration_compressor_name": "LowTemp006Bitzer_OSNA8591_K"
                },
                {
                    "refrigeration_compressor_name": "LowTemp007Bitzer_OSNA8591_K"
                },
                {
                    "refrigeration_compressor_name": "LowTemp008Bitzer_OSNA8591_K"
                },
                {
                    "refrigeration_compressor_name": "LowTemp009Bitzer_OSNA8591_K"
                }
            ]
        },
        "LowTempCompListFreezer_2": {
            "compressors": [
                {
                    "refrigeration_compressor_name": "LowTemp024Bitzer_OSNA8591_K"
                },
                {
                    "refrigeration_compressor_name": "LowTemp025Bitzer_OSNA8591_K"
                },
                {
                    "refrigeration_compressor_name": "LowTemp021Bitzer_OSNA8571_K"
                }
            ]
        },
        "LowTempCompListFreezer_3": {
            "compressors": [
                {
                    "refrigeration_compressor_name": "LowTemp026Bitzer_OSNA8591_K"
                },
                {
                    "refrigeration_compressor_name": "LowTemp027Bitzer_OSNA8591_K"
                },
                {
                    "refrigeration_compressor_name": "LowTemp022Bitzer_OSNA8571_K"
                }
            ]
        },
        "LowTempCompListFreezer_4": {
            "compressors": [
                {
                    "refrigeration_compressor_name": "LowTemp028Bitzer_OSNA8591_K"
                },
                {
                    "refrigeration_compressor_name": "LowTemp029Bitzer_OSNA8591_K"
                },
                {
                    "refrigeration_compressor_name": "LowTemp023Bitzer_OSNA8571_K"
                }
            ]
        },
        "LowTempCompListFreezer_5": {
            "compressors": [
                {
                    "refrigeration_compressor_name": "LowTemp051Bitzer_OSNA8591_K"
                },
                {
                    "refrigeration_compressor_name": "LowTemp052Bitzer_OSNA8591_K"
                },
                {
                    "refrigeration_compressor_name": "LowTemp053Bitzer_OSNA8591_K"
                },
                {
                    "refrigeration_compressor_name": "LowTemp054Bitzer_OSNA8591_K"
                },
                {
                    "refrigeration_compressor_name": "LowTemp055Bitzer_OSNA8591_K"
                },
                {
                    "refrigeration_compressor_name": "LowTemp056Bitzer_OSNA8591_K"
                }
            ]
        },
        "LowTempCompListSubFreezer_1": {
            "compressors": [
                {
                    "refrigeration_compressor_name": "LowTemp021Bitzer_OSNA7461_K"
                },
                {
                    "refrigeration_compressor_name": "LowTemp022Bitzer_OSNA7461_K"
                },
                {
                    "refrigeration_compressor_name": "LowTemp023Bitzer_OSNA7461_K"
                }
            ]
        },
        "MedTempCompListDock": {
            "compressors": [
                {
                    "refrigeration_compressor_name": "MedTemp001Bitzer_OSKA8591_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp002Bitzer_OSKA8591_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp003Bitzer_OSKA8591_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp004Bitzer_OSKA8591_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp005Bitzer_OSKA8591_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp006Bitzer_OSKA8591_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp007Bitzer_OSKA8591_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp008Bitzer_OSKA8591_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp009Bitzer_OSKA8591_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp010Bitzer_OSKA8591_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp011Bitzer_OSKA8591_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp012Bitzer_OSKA8591_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp013Bitzer_OSKA8591_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp014Bitzer_OSKA8591_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp015Bitzer_OSKA8591_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp016Bitzer_OSKA8591_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp017Bitzer_OSKA8591_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp018Bitzer_OSKA8591_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp019Bitzer_OSKA8591_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp020Bitzer_OSKA8591_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp021Bitzer_OSKA8591_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp022Bitzer_OSKA8591_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp023Bitzer_OSKA8591_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp024Bitzer_OSKA8591_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp025Bitzer_OSKA8591_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp026Bitzer_OSKA8591_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp027Bitzer_OSKA8591_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp028Bitzer_OSKA8591_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp029Bitzer_OSKA8591_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp030Bitzer_OSKA8591_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp031Bitzer_OSKA8591_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp032Bitzer_OSKA8591_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp033Bitzer_OSKA8591_K"
                },
                {
                    "refrigeration_compressor_name": "MedTemp034Bitzer_OSKA8591_K"
                }
            ]
        }
    },
    "Refrigeration:Condenser:AirCooled": {
        "Cooler_1MedTempCondenser": {
            "air_inlet_node_name_or_zone_name": "Refrigeration:CONDENSER LowTempSystem CondenserNode",
            "condenser_fan_speed_control_type": "TwoSpeed",
            "end_use_subcategory": "MedTempRefrig",
            "minimum_fan_air_flow_ratio": 0.25,
            "rated_effective_total_heat_rejection_rate_curve_name": "Cooler_1MedTempCondenserHRCurve",
            "rated_fan_power": 2600.0,
            "rated_subcooling_temperature_difference": 0.0
        },
        "Cooler_2And3MedTempCondenser": {
            "air_inlet_node_name_or_zone_name": "Refrigeration:CONDENSER LowTempSystem CondenserNode",
            "condenser_fan_speed_control_type": "TwoSpeed",
            "end_use_subcategory": "MedTempRefrig",
            "minimum_fan_air_flow_ratio": 0.25,
            "rated_effective_total_heat_rejection_rate_curve_name": "Cooler_2And3MedTempCondenserHRCurve",
            "rated_fan_power": 2600.0,
            "rated_subcooling_temperature_difference": 0.0
        },
        "LowTemp_1Condenser": {
            "air_inlet_node_name_or_zone_name": "Refrigeration:CONDENSER LowTempSystem CondenserNode",
            "condenser_fan_speed_control_type": "TwoSpeed",
            "end_use_subcategory": "LowTempRefrig",
            "minimum_fan_air_flow_ratio": 0.25,
            "rated_effective_total_heat_rejection_rate_curve_name": "LowTempCondenserHRCurve",
            "rated_fan_power": 2600.0,
            "rated_subcooling_temperature_difference": 0.0
        },
        "LowTemp_2Condenser": {
            "air_inlet_node_name_or_zone_name": "Refrigeration:CONDENSER LowTempSystem CondenserNode",
            "condenser_fan_speed_control_type": "TwoSpeed",
            "end_use_subcategory": "LowTempRefrig",
            "minimum_fan_air_flow_ratio": 0.25,
            "rated_effective_total_heat_rejection_rate_curve_name": "LowTempCondenserHRCurve",
            "rated_fan_power": 2600.0,
            "rated_subcooling_temperature_difference": 0.0
        },
        "LowTemp_3Condenser": {
            "air_inlet_node_name_or_zone_name": "Refrigeration:CONDENSER LowTempSystem CondenserNode",
            "condenser_fan_speed_control_type": "TwoSpeed",
            "end_use_subcategory": "LowTempRefrig",
            "minimum_fan_air_flow_ratio": 0.25,
            "rated_effective_total_heat_rejection_rate_curve_name": "LowTempCondenserHRCurve",
            "rated_fan_power": 2600.0,
            "rated_subcooling_temperature_difference": 0.0
        },
        "LowTemp_4Condenser": {
            "air_inlet_node_name_or_zone_name": "Refrigeration:CONDENSER LowTempSystem CondenserNode",
            "condenser_fan_speed_control_type": "TwoSpeed",
            "end_use_subcategory": "LowTempRefrig",
            "minimum_fan_air_flow_ratio": 0.25,
            "rated_effective_total_heat_rejection_rate_curve_name": "LowTempCondenserHRCurve",
            "rated_fan_power": 2600.0,
            "rated_subcooling_temperature_difference": 0.0
        },
        "LowTemp_5Condenser": {
            "air_inlet_node_name_or_zone_name": "Refrigeration:CONDENSER LowTempSystem CondenserNode",
            "condenser_fan_speed_control_type": "TwoSpeed",
            "end_use_subcategory": "LowTempRefrig",
            "minimum_fan_air_flow_ratio": 0.25,
            "rated_effective_total_heat_rejection_rate_curve_name": "LowTempCondenserHRCurve",
            "rated_fan_power": 2600.0,
            "rated_subcooling_temperature_difference": 0.0
        },
        "MedTempDockCondenser": {
            "air_inlet_node_name_or_zone_name": "Refrigeration:CONDENSER LowTempSystem CondenserNode",
            "condenser_fan_speed_control_type": "TwoSpeed",
            "end_use_subcategory": "MedTempRefrig",
            "minimum_fan_air_flow_ratio": 0.25,
            "rated_effective_total_heat_rejection_rate_curve_name": "DockMedTempCondenserHRCurve",
            "rated_fan_power": 2600.0,
            "rated_subcooling_temperature_difference": 0.0
        },
        "SubFreezer_1Condenser": {
            "air_inlet_node_name_or_zone_name": "Refrigeration:CONDENSER LowTempSystem CondenserNode",
            "condenser_fan_speed_control_type": "TwoSpeed",
            "end_use_subcategory": "LowTempRefrig",
            "minimum_fan_air_flow_ratio": 0.25,
            "rated_effective_total_heat_rejection_rate_curve_name": "LowTempCondenserHRCurve",
            "rated_fan_power": 2600.0,
            "rated_subcooling_temperature_difference": 0.0
        }
    },
    "Refrigeration:System": {
        "Cooler_1MedTempSystem": {
            "compressor_or_compressorlist_name": "Cooler_1MedTempCompList",
            "end_use_subcategory": "MedTempRefrig",
            "minimum_condensing_temperature": 25.0,
            "refrigerated_case_or_walkin_or_caseandwalkinlist_name": "Cooler_1AirChillerList",
            "refrigeration_condenser_name": "Cooler_1MedTempCondenser",
            "refrigeration_system_working_fluid_type": "NH3",
            "suction_temperature_control_type": "ConstantSuctionTemperature"
        },
        "Cooler_2And3MedTempSystem": {
            "compressor_or_compressorlist_name": "Cooler_2And3MedTempCompList",
            "end_use_subcategory": "MedTempRefrig",
            "minimum_condensing_temperature": 25.0,
            "refrigerated_case_or_walkin_or_caseandwalkinlist_name": "Cooler_2And3AirChillerList",
            "refrigeration_condenser_name": "Cooler_2And3MedTempCondenser",
            "refrigeration_system_working_fluid_type": "NH3",
            "suction_temperature_control_type": "ConstantSuctionTemperature"
        },
        "DockMedTempSystem": {
            "compressor_or_compressorlist_name": "MedTempCompListDock",
            "end_use_subcategory": "MedTempRefrig",
            "minimum_condensing_temperature": 25.0,
            "refrigerated_case_or_walkin_or_caseandwalkinlist_name": "DockAirChillerList",
            "refrigeration_condenser_name": "MedTempDockCondenser",
            "refrigeration_system_working_fluid_type": "NH3",
            "suction_temperature_control_type": "ConstantSuctionTemperature"
        },
        "Freezer_1LowTempSystem": {
            "compressor_or_compressorlist_name": "LowTempCompListFreez_1",
            "end_use_subcategory": "LowTempRefrig",
            "minimum_condensing_temperature": 25.0,
            "refrigerated_case_or_walkin_or_caseandwalkinlist_name": "Freezer_1AirChillerList",
            "refrigeration_condenser_name": "LowTemp_1Condenser",
            "refrigeration_system_working_fluid_type": "NH3",
            "suction_temperature_control_type": "ConstantSuctionTemperature"
        },
        "Freezer_2LowTempSystem": {
            "compressor_or_compressorlist_name": "LowTempCompListFreezer_2",
            "end_use_subcategory": "LowTempRefrig",
            "minimum_condensing_temperature": 25.0,
            "refrigerated_case_or_walkin_or_caseandwalkinlist_name": "Freezer_2AirChillerList",
            "refrigeration_condenser_name": "LowTemp_2Condenser",
            "refrigeration_system_working_fluid_type": "NH3",
            "suction_temperature_control_type": "ConstantSuctionTemperature"
        },
        "Freezer_3LowTempSystem": {
            "compressor_or_compressorlist_name": "LowTempCompListFreezer_3",
            "end_use_subcategory": "LowTempRefrig",
            "minimum_condensing_temperature": 25.0,
            "refrigerated_case_or_walkin_or_caseandwalkinlist_name": "Freezer_3AirChillerList",
            "refrigeration_condenser_name": "LowTemp_3Condenser",
            "refrigeration_system_working_fluid_type": "NH3",
            "suction_temperature_control_type": "ConstantSuctionTemperature"
        },
        "Freezer_4LowTempSystem": {
            "compressor_or_compressorlist_name": "LowTempCompListFreezer_4",
            "end_use_subcategory": "LowTempRefrig",
            "minimum_condensing_temperature": 25.0,
            "refrigerated_case_or_walkin_or_caseandwalkinlist_name": "Freezer_4AirChillerList",
            "refrigeration_condenser_name": "LowTemp_4Condenser",
            "refrigeration_system_working_fluid_type": "NH3",
            "suction_temperature_control_type": "ConstantSuctionTemperature"
        },
        "Freezer_5LowTempSystem": {
            "compressor_or_compressorlist_name": "LowTempCompListFreezer_5",
            "end_use_subcategory": "LowTempRefrig",
            "minimum_condensing_temperature": 25.0,
            "refrigerated_case_or_walkin_or_caseandwalkinlist_name": "Freezer_5AirChillerList",
            "refrigeration_condenser_name": "LowTemp_5Condenser",
            "refrigeration_system_working_fluid_type": "NH3",
            "suction_temperature_control_type": "ConstantSuctionTemperature"
        },
        "SubFreezerLowTempSystem": {
            "compressor_or_compressorlist_name": "LowTempCompListSubFreezer_1",
            "end_use_subcategory": "LowTempRefrig",
            "minimum_condensing_temperature": 25.0,
            "refrigerated_case_or_walkin_or_caseandwalkinlist_name": "SubFreezerAirChillerList",
            "refrigeration_condenser_name": "SubFreezer_1Condenser",
            "refrigeration_system_working_fluid_type": "NH3",
            "suction_temperature_control_type": "ConstantSuctionTemperature"
        }
    },
    "RunPeriod": {
        "JanuaryWeek": {
            "apply_weekend_holiday_rule": "Yes",
            "begin_day_of_month": 7,
            "begin_month": 1,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 14,
            "end_month": 1,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        },
        "JulyWeek": {
            "apply_weekend_holiday_rule": "Yes",
            "begin_day_of_month": 7,
            "begin_month": 7,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 14,
            "end_month": 7,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "1st Sunday in November",
            "start_date": "2nd Sunday in March"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "December 25"
        },
        "Columbus Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in October"
        },
        "Independence Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "July 4"
        },
        "Labor Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "MLK Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "January 1"
        },
        "Presidents Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        },
        "Thanksgiving": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veterans Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "November 11"
        }
    },
    "Schedule:Compact": {
        "Activity Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Air Velocity Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "AirChillerDefrostSched1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 5:20"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 22:40"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AirChillerDefrostSched2": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 6:20"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:40"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AirChillerDefrostSched3": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 0:01"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 0:20"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 7:40"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AirChillerDefrostSched4": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 1:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 1:20"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 8:40"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AirChillerDefrostSched5": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 2:20"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 9:40"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AirChillerDefrostSched6": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 5:20"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 5:40"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 22:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:10"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AirChillerDefrostSched7": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 6:20"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 6:50"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:40"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AirChillerDefrostSched8": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 0:20"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 0:40"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 7:40"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 8:20"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AirChillerDefrostSched9": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 1:20"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 1:40"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 8:40"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 9:20"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AirChillerDefrostSched10": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 2:20"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 2:40"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 9:40"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:20"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AirChillerDefrostSched21": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 5:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 15:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 22:40"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AirChillerDefrostSched22": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 6:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 11:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:40"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AirChillerDefrostSched23": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 0:01"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 0:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 7:01"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 7:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 12:01"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:40"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AirChillerDefrostSched24": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 1:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 1:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 8:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 13:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:40"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AirChillerDefrostSched25": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 2:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 9:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 19:40"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AirChillerDefrostSched26": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 5:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 10:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 15:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 22:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:10"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AirChillerDripDownSched1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 5:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 22:50"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AirChillerDripDownSched2": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 6:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:50"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AirChillerDripDownSched3": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 0:01"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 0:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 7:50"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AirChillerDripDownSched4": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 1:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 1:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 8:50"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AirChillerDripDownSched5": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 2:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 9:50"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AirChillerDripDownSched6": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 5:20"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 5:50"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 22:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:20"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AirChillerDripDownSched7": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 6:20"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:50"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AirChillerDripDownSched8": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 0:20"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 0:50"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 7:40"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 8:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AirChillerDripDownSched9": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 1:20"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 1:50"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 8:40"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 9:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AirChillerDripDownSched10": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 2:20"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 2:50"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 9:40"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AirChillerDripDownSched21": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 5:40"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:40"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 15:40"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 22:50"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AirChillerDripDownSched22": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 6:40"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 11:40"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:40"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:50"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AirChillerDripDownSched23": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 0:01"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 0:40"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 7:01"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 7:40"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 12:01"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:40"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:50"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AirChillerDripDownSched24": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 1:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 1:40"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 8:40"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 13:40"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:50"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AirChillerDripDownSched25": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 2:40"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 9:40"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:40"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 19:50"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AirChillerDripDownSched26": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 5:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 6:10"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 10:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 11:10"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 15:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:10"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 22:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:20"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AvailAllYear": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:No"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AvailSpringToFall": {
            "data": [
                {
                    "field": "Through: 3/1"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:No"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 11/1"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:No"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:No"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "AvailSummerOnly": {
            "data": [
                {
                    "field": "Through: 5/1"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:No"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:No"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:No"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "Clothing Schedule": {
            "data": [
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Cooling Setpoints Dock": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  7:00"
                },
                {
                    "field": 15.0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 10.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Cooling Setpoints Office": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  7:00"
                },
                {
                    "field": 30.0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 23.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Cooling Setpoints_BlastFreeze": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  7:00"
                },
                {
                    "field": -25.0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": -25.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": -25.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Cooling Setpoints_Cooler": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  7:00"
                },
                {
                    "field": 4.0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 4.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Cooling Setpoints_Freeze": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  7:00"
                },
                {
                    "field": -18.0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": -18.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": -18.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "DockDefrostSched1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 1:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 4:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 7:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 10:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 13:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 16:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 19:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "DockDefrostSched2": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 2:20"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 2:50"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 5:20"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 5:50"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 8:20"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 8:50"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 11:20"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 11:50"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 14:20"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:50"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 17:20"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:50"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 20:20"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 20:50"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 23:20"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:50"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "DockDefrostSched3": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 3:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 6:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 9:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 12:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 15:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 18:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 21:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "DockDripDownSched1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 1:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 2:10"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 4:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 5:10"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 7:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 8:10"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 10:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 11:10"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 13:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:10"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 16:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:10"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 19:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 20:10"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "DockDripDownSched2": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 2:20"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 3:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 5:20"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 8:20"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 11:20"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 14:20"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 17:20"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 20:20"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 23:20"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "DockDripDownSched3": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 3:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 4:10"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 6:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 7:10"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 9:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:10"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 12:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 13:10"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 15:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:10"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 18:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 19:10"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 21:30"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 22:10"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "Freezer1DoorSchedA": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Freezer5DoorSchedA": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Freezer5DoorSchedB": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Heating Setpoints Dock": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  7:00"
                },
                {
                    "field": 5.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Heating Setpoints Office": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  7:00"
                },
                {
                    "field": 15.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Heating Setpoints_BlastFreeze": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  7:00"
                },
                {
                    "field": -27.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": -27.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": -27.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Heating Setpoints_Cooler": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  7:00"
                },
                {
                    "field": 2.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 2.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Heating Setpoints_Freeze": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  7:00"
                },
                {
                    "field": -20.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": -20.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": -20.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "InfiltrationSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  8:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Outside CO2 Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 400.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Outside GC Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "T24 Equip": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "T24 Light": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "T24 OCC": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "UNITHEATAVAILABILITY": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Control Type"
        },
        "Work Eff. Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Zone Control Type Sched Dual YearRound": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Control Type"
        },
        "Zone Control Type Sched for SinglePointSeasonal": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Control Type"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "Humidity": {
            "lower_limit_value": 10,
            "numeric_type": "Continuous",
            "upper_limit_value": 90
        },
        "Number": {},
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "upper_limit_value": 200
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "No",
            "do_zone_sizing_calculation": "No",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 3.88,
            "august_ground_temperature": 15.61,
            "december_ground_temperature": 8.95,
            "february_ground_temperature": 3.71,
            "january_ground_temperature": 5.79,
            "july_ground_temperature": 13.46,
            "june_ground_temperature": 10.37,
            "march_ground_temperature": 3.25,
            "may_ground_temperature": 7.01,
            "november_ground_temperature": 12.22,
            "october_ground_temperature": 14.89,
            "september_ground_temperature": 16.11
        }
    },
    "Site:Location": {
        "CHICAGO_IL_USA TMY2-94846": {
            "elevation": 190.0,
            "latitude": 41.78,
            "longitude": -87.75,
            "time_zone": -6.0
        }
    },
    "SizingPeriod:DesignDay": {
        "CHICAGO Ann Clg .4% Condns DB=>MWB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 33.2,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.8,
            "wind_direction": 230,
            "wind_speed": 5.3
        },
        "CHICAGO Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -20.6,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -20.6,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "Table:IndependentVariable": {
        "ColmacCoilInc_IndependentVariable1": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 10.0,
            "minimum_value": -34.5,
            "unit_type": "Temperature",
            "values": [
                {
                    "value": -34.444
                },
                {
                    "value": -31.666
                },
                {
                    "value": -28.888
                },
                {
                    "value": -26.111
                },
                {
                    "value": -23.333
                },
                {
                    "value": -20.555
                },
                {
                    "value": -17.777
                },
                {
                    "value": -15.0
                },
                {
                    "value": -12.222
                },
                {
                    "value": -9.444
                },
                {
                    "value": -6.666
                },
                {
                    "value": -3.888
                },
                {
                    "value": -1.111
                },
                {
                    "value": -1.11
                },
                {
                    "value": 1.666
                },
                {
                    "value": 4.44
                },
                {
                    "value": 7.222
                },
                {
                    "value": 10.0
                }
            ]
        },
        "ColmacCoilInc_IndependentVariable2": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 12.0,
            "minimum_value": 4.0,
            "unit_type": "Temperature",
            "values": [
                {
                    "value": 4.0
                },
                {
                    "value": 5.0
                },
                {
                    "value": 6.0
                },
                {
                    "value": 7.0
                },
                {
                    "value": 8.0
                },
                {
                    "value": 9.0
                },
                {
                    "value": 10.0
                },
                {
                    "value": 11.0
                },
                {
                    "value": 12.0
                }
            ]
        },
        "ColmacCoilInc_IndependentVariable3": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Cubic",
            "maximum_value": 0.95,
            "minimum_value": 0.65,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 0.65
                },
                {
                    "value": 0.75
                },
                {
                    "value": 0.85
                },
                {
                    "value": 0.95
                }
            ]
        }
    },
    "Table:IndependentVariableList": {
        "ColmacCoilInc_IndependentVariableList": {
            "independent_variables": [
                {
                    "independent_variable_name": "ColmacCoilInc_IndependentVariable1"
                },
                {
                    "independent_variable_name": "ColmacCoilInc_IndependentVariable2"
                },
                {
                    "independent_variable_name": "ColmacCoilInc_IndependentVariable3"
                }
            ]
        }
    },
    "Table:Lookup": {
        "ColmacCoilInc": {
            "independent_variable_list_name": "ColmacCoilInc_IndependentVariableList",
            "maximum_output": 1.5,
            "minimum_output": 0.35,
            "normalization_divisor": 1.0,
            "normalization_method": "DivisorOnly",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 1.466
                },
                {
                    "output_value": 1.452
                },
                {
                    "output_value": 1.439
                },
                {
                    "output_value": 1.427
                },
                {
                    "output_value": 1.166
                },
                {
                    "output_value": 1.158
                },
                {
                    "output_value": 1.149
                },
                {
                    "output_value": 1.141
                },
                {
                    "output_value": 0.969
                },
                {
                    "output_value": 0.963
                },
                {
                    "output_value": 0.957
                },
                {
                    "output_value": 0.951
                },
                {
                    "output_value": 0.828
                },
                {
                    "output_value": 0.824
                },
                {
                    "output_value": 0.82
                },
                {
                    "output_value": 0.816
                },
                {
                    "output_value": 0.724
                },
                {
                    "output_value": 0.72
                },
                {
                    "output_value": 0.717
                },
                {
                    "output_value": 0.714
                },
                {
                    "output_value": 0.642
                },
                {
                    "output_value": 0.64
                },
                {
                    "output_value": 0.637
                },
                {
                    "output_value": 0.635
                },
                {
                    "output_value": 0.578
                },
                {
                    "output_value": 0.576
                },
                {
                    "output_value": 0.574
                },
                {
                    "output_value": 0.572
                },
                {
                    "output_value": 0.525
                },
                {
                    "output_value": 0.523
                },
                {
                    "output_value": 0.521
                },
                {
                    "output_value": 0.52
                },
                {
                    "output_value": 0.481
                },
                {
                    "output_value": 0.479
                },
                {
                    "output_value": 0.478
                },
                {
                    "output_value": 0.477
                },
                {
                    "output_value": 1.468
                },
                {
                    "output_value": 1.451
                },
                {
                    "output_value": 1.434
                },
                {
                    "output_value": 1.418
                },
                {
                    "output_value": 1.167
                },
                {
                    "output_value": 1.156
                },
                {
                    "output_value": 1.145
                },
                {
                    "output_value": 1.135
                },
                {
                    "output_value": 0.968
                },
                {
                    "output_value": 0.961
                },
                {
                    "output_value": 0.953
                },
                {
                    "output_value": 0.946
                },
                {
                    "output_value": 0.828
                },
                {
                    "output_value": 0.822
                },
                {
                    "output_value": 0.817
                },
                {
                    "output_value": 0.811
                },
                {
                    "output_value": 0.723
                },
                {
                    "output_value": 0.719
                },
                {
                    "output_value": 0.715
                },
                {
                    "output_value": 0.71
                },
                {
                    "output_value": 0.642
                },
                {
                    "output_value": 0.638
                },
                {
                    "output_value": 0.635
                },
                {
                    "output_value": 0.632
                },
                {
                    "output_value": 0.577
                },
                {
                    "output_value": 0.574
                },
                {
                    "output_value": 0.572
                },
                {
                    "output_value": 0.569
                },
                {
                    "output_value": 0.524
                },
                {
                    "output_value": 0.522
                },
                {
                    "output_value": 0.52
                },
                {
                    "output_value": 0.518
                },
                {
                    "output_value": 0.48
                },
                {
                    "output_value": 0.478
                },
                {
                    "output_value": 0.477
                },
                {
                    "output_value": 0.475
                },
                {
                    "output_value": 1.468
                },
                {
                    "output_value": 1.448
                },
                {
                    "output_value": 1.426
                },
                {
                    "output_value": 1.404
                },
                {
                    "output_value": 1.167
                },
                {
                    "output_value": 1.152
                },
                {
                    "output_value": 1.138
                },
                {
                    "output_value": 1.124
                },
                {
                    "output_value": 0.967
                },
                {
                    "output_value": 0.957
                },
                {
                    "output_value": 0.947
                },
                {
                    "output_value": 0.938
                },
                {
                    "output_value": 0.826
                },
                {
                    "output_value": 0.819
                },
                {
                    "output_value": 0.812
                },
                {
                    "output_value": 0.805
                },
                {
                    "output_value": 0.721
                },
                {
                    "output_value": 0.716
                },
                {
                    "output_value": 0.71
                },
                {
                    "output_value": 0.705
                },
                {
                    "output_value": 0.64
                },
                {
                    "output_value": 0.636
                },
                {
                    "output_value": 0.631
                },
                {
                    "output_value": 0.627
                },
                {
                    "output_value": 0.576
                },
                {
                    "output_value": 0.572
                },
                {
                    "output_value": 0.568
                },
                {
                    "output_value": 0.565
                },
                {
                    "output_value": 0.523
                },
                {
                    "output_value": 0.52
                },
                {
                    "output_value": 0.517
                },
                {
                    "output_value": 0.514
                },
                {
                    "output_value": 0.479
                },
                {
                    "output_value": 0.477
                },
                {
                    "output_value": 0.474
                },
                {
                    "output_value": 0.472
                },
                {
                    "output_value": 1.468
                },
                {
                    "output_value": 1.443
                },
                {
                    "output_value": 1.414
                },
                {
                    "output_value": 1.386
                },
                {
                    "output_value": 1.165
                },
                {
                    "output_value": 1.146
                },
                {
                    "output_value": 1.128
                },
                {
                    "output_value": 1.11
                },
                {
                    "output_value": 0.964
                },
                {
                    "output_value": 0.951
                },
                {
                    "output_value": 0.938
                },
                {
                    "output_value": 0.926
                },
                {
                    "output_value": 0.823
                },
                {
                    "output_value": 0.813
                },
                {
                    "output_value": 0.804
                },
                {
                    "output_value": 0.795
                },
                {
                    "output_value": 0.718
                },
                {
                    "output_value": 0.711
                },
                {
                    "output_value": 0.704
                },
                {
                    "output_value": 0.697
                },
                {
                    "output_value": 0.637
                },
                {
                    "output_value": 0.631
                },
                {
                    "output_value": 0.626
                },
                {
                    "output_value": 0.62
                },
                {
                    "output_value": 0.573
                },
                {
                    "output_value": 0.568
                },
                {
                    "output_value": 0.564
                },
                {
                    "output_value": 0.559
                },
                {
                    "output_value": 0.52
                },
                {
                    "output_value": 0.517
                },
                {
                    "output_value": 0.513
                },
                {
                    "output_value": 0.509
                },
                {
                    "output_value": 0.477
                },
                {
                    "output_value": 0.474
                },
                {
                    "output_value": 0.47
                },
                {
                    "output_value": 0.467
                },
                {
                    "output_value": 1.468
                },
                {
                    "output_value": 1.435
                },
                {
                    "output_value": 1.397
                },
                {
                    "output_value": 1.362
                },
                {
                    "output_value": 1.162
                },
                {
                    "output_value": 1.137
                },
                {
                    "output_value": 1.114
                },
                {
                    "output_value": 1.091
                },
                {
                    "output_value": 0.96
                },
                {
                    "output_value": 0.943
                },
                {
                    "output_value": 0.927
                },
                {
                    "output_value": 0.911
                },
                {
                    "output_value": 0.818
                },
                {
                    "output_value": 0.806
                },
                {
                    "output_value": 0.794
                },
                {
                    "output_value": 0.783
                },
                {
                    "output_value": 0.713
                },
                {
                    "output_value": 0.704
                },
                {
                    "output_value": 0.695
                },
                {
                    "output_value": 0.686
                },
                {
                    "output_value": 0.633
                },
                {
                    "output_value": 0.625
                },
                {
                    "output_value": 0.618
                },
                {
                    "output_value": 0.611
                },
                {
                    "output_value": 0.569
                },
                {
                    "output_value": 0.563
                },
                {
                    "output_value": 0.557
                },
                {
                    "output_value": 0.551
                },
                {
                    "output_value": 0.517
                },
                {
                    "output_value": 0.512
                },
                {
                    "output_value": 0.507
                },
                {
                    "output_value": 0.502
                },
                {
                    "output_value": 0.474
                },
                {
                    "output_value": 0.469
                },
                {
                    "output_value": 0.465
                },
                {
                    "output_value": 0.461
                },
                {
                    "output_value": 1.468
                },
                {
                    "output_value": 1.425
                },
                {
                    "output_value": 1.377
                },
                {
                    "output_value": 1.333
                },
                {
                    "output_value": 1.158
                },
                {
                    "output_value": 1.126
                },
                {
                    "output_value": 1.096
                },
                {
                    "output_value": 1.068
                },
                {
                    "output_value": 0.954
                },
                {
                    "output_value": 0.932
                },
                {
                    "output_value": 0.912
                },
                {
                    "output_value": 0.892
                },
                {
                    "output_value": 0.812
                },
                {
                    "output_value": 0.796
                },
                {
                    "output_value": 0.781
                },
                {
                    "output_value": 0.767
                },
                {
                    "output_value": 0.707
                },
                {
                    "output_value": 0.695
                },
                {
                    "output_value": 0.684
                },
                {
                    "output_value": 0.673
                },
                {
                    "output_value": 0.627
                },
                {
                    "output_value": 0.618
                },
                {
                    "output_value": 0.609
                },
                {
                    "output_value": 0.6
                },
                {
                    "output_value": 0.563
                },
                {
                    "output_value": 0.556
                },
                {
                    "output_value": 0.548
                },
                {
                    "output_value": 0.541
                },
                {
                    "output_value": 0.512
                },
                {
                    "output_value": 0.505
                },
                {
                    "output_value": 0.499
                },
                {
                    "output_value": 0.493
                },
                {
                    "output_value": 0.469
                },
                {
                    "output_value": 0.464
                },
                {
                    "output_value": 0.459
                },
                {
                    "output_value": 0.454
                },
                {
                    "output_value": 1.468
                },
                {
                    "output_value": 1.414
                },
                {
                    "output_value": 1.353
                },
                {
                    "output_value": 1.298
                },
                {
                    "output_value": 1.155
                },
                {
                    "output_value": 1.113
                },
                {
                    "output_value": 1.075
                },
                {
                    "output_value": 1.04
                },
                {
                    "output_value": 0.947
                },
                {
                    "output_value": 0.919
                },
                {
                    "output_value": 0.894
                },
                {
                    "output_value": 0.869
                },
                {
                    "output_value": 0.805
                },
                {
                    "output_value": 0.784
                },
                {
                    "output_value": 0.765
                },
                {
                    "output_value": 0.748
                },
                {
                    "output_value": 0.7
                },
                {
                    "output_value": 0.685
                },
                {
                    "output_value": 0.67
                },
                {
                    "output_value": 0.656
                },
                {
                    "output_value": 0.62
                },
                {
                    "output_value": 0.608
                },
                {
                    "output_value": 0.596
                },
                {
                    "output_value": 0.586
                },
                {
                    "output_value": 0.557
                },
                {
                    "output_value": 0.547
                },
                {
                    "output_value": 0.538
                },
                {
                    "output_value": 0.529
                },
                {
                    "output_value": 0.506
                },
                {
                    "output_value": 0.498
                },
                {
                    "output_value": 0.49
                },
                {
                    "output_value": 0.482
                },
                {
                    "output_value": 0.463
                },
                {
                    "output_value": 0.456
                },
                {
                    "output_value": 0.45
                },
                {
                    "output_value": 0.444
                },
                {
                    "output_value": 1.468
                },
                {
                    "output_value": 1.403
                },
                {
                    "output_value": 1.326
                },
                {
                    "output_value": 1.259
                },
                {
                    "output_value": 1.152
                },
                {
                    "output_value": 1.099
                },
                {
                    "output_value": 1.051
                },
                {
                    "output_value": 1.009
                },
                {
                    "output_value": 0.94
                },
                {
                    "output_value": 0.905
                },
                {
                    "output_value": 0.873
                },
                {
                    "output_value": 0.843
                },
                {
                    "output_value": 0.796
                },
                {
                    "output_value": 0.771
                },
                {
                    "output_value": 0.747
                },
                {
                    "output_value": 0.725
                },
                {
                    "output_value": 0.691
                },
                {
                    "output_value": 0.672
                },
                {
                    "output_value": 0.654
                },
                {
                    "output_value": 0.637
                },
                {
                    "output_value": 0.611
                },
                {
                    "output_value": 0.596
                },
                {
                    "output_value": 0.582
                },
                {
                    "output_value": 0.569
                },
                {
                    "output_value": 0.549
                },
                {
                    "output_value": 0.537
                },
                {
                    "output_value": 0.525
                },
                {
                    "output_value": 0.514
                },
                {
                    "output_value": 0.498
                },
                {
                    "output_value": 0.488
                },
                {
                    "output_value": 0.478
                },
                {
                    "output_value": 0.469
                },
                {
                    "output_value": 0.456
                },
                {
                    "output_value": 0.448
                },
                {
                    "output_value": 0.44
                },
                {
                    "output_value": 0.432
                },
                {
                    "output_value": 1.468
                },
                {
                    "output_value": 1.392
                },
                {
                    "output_value": 1.296
                },
                {
                    "output_value": 1.215
                },
                {
                    "output_value": 1.151
                },
                {
                    "output_value": 1.083
                },
                {
                    "output_value": 1.024
                },
                {
                    "output_value": 0.973
                },
                {
                    "output_value": 0.934
                },
                {
                    "output_value": 0.889
                },
                {
                    "output_value": 0.849
                },
                {
                    "output_value": 0.814
                },
                {
                    "output_value": 0.787
                },
                {
                    "output_value": 0.755
                },
                {
                    "output_value": 0.726
                },
                {
                    "output_value": 0.7
                },
                {
                    "output_value": 0.682
                },
                {
                    "output_value": 0.658
                },
                {
                    "output_value": 0.636
                },
                {
                    "output_value": 0.616
                },
                {
                    "output_value": 0.602
                },
                {
                    "output_value": 0.583
                },
                {
                    "output_value": 0.566
                },
                {
                    "output_value": 0.55
                },
                {
                    "output_value": 0.539
                },
                {
                    "output_value": 0.524
                },
                {
                    "output_value": 0.51
                },
                {
                    "output_value": 0.497
                },
                {
                    "output_value": 0.489
                },
                {
                    "output_value": 0.477
                },
                {
                    "output_value": 0.465
                },
                {
                    "output_value": 0.454
                },
                {
                    "output_value": 0.448
                },
                {
                    "output_value": 0.438
                },
                {
                    "output_value": 0.428
                },
                {
                    "output_value": 0.418
                },
                {
                    "output_value": 1.468
                },
                {
                    "output_value": 1.383
                },
                {
                    "output_value": 1.264
                },
                {
                    "output_value": 1.168
                },
                {
                    "output_value": 1.153
                },
                {
                    "output_value": 1.067
                },
                {
                    "output_value": 0.996
                },
                {
                    "output_value": 0.935
                },
                {
                    "output_value": 0.927
                },
                {
                    "output_value": 0.872
                },
                {
                    "output_value": 0.824
                },
                {
                    "output_value": 0.782
                },
                {
                    "output_value": 0.778
                },
                {
                    "output_value": 0.739
                },
                {
                    "output_value": 0.704
                },
                {
                    "output_value": 0.673
                },
                {
                    "output_value": 0.671
                },
                {
                    "output_value": 0.642
                },
                {
                    "output_value": 0.616
                },
                {
                    "output_value": 0.592
                },
                {
                    "output_value": 0.591
                },
                {
                    "output_value": 0.569
                },
                {
                    "output_value": 0.548
                },
                {
                    "output_value": 0.529
                },
                {
                    "output_value": 0.529
                },
                {
                    "output_value": 0.511
                },
                {
                    "output_value": 0.494
                },
                {
                    "output_value": 0.479
                },
                {
                    "output_value": 0.48
                },
                {
                    "output_value": 0.464
                },
                {
                    "output_value": 0.451
                },
                {
                    "output_value": 0.438
                },
                {
                    "output_value": 0.439
                },
                {
                    "output_value": 0.426
                },
                {
                    "output_value": 0.414
                },
                {
                    "output_value": 0.403
                },
                {
                    "output_value": 1.468
                },
                {
                    "output_value": 1.377
                },
                {
                    "output_value": 1.231
                },
                {
                    "output_value": 1.118
                },
                {
                    "output_value": 1.16
                },
                {
                    "output_value": 1.052
                },
                {
                    "output_value": 0.965
                },
                {
                    "output_value": 0.895
                },
                {
                    "output_value": 0.923
                },
                {
                    "output_value": 0.854
                },
                {
                    "output_value": 0.797
                },
                {
                    "output_value": 0.748
                },
                {
                    "output_value": 0.769
                },
                {
                    "output_value": 0.721
                },
                {
                    "output_value": 0.68
                },
                {
                    "output_value": 0.644
                },
                {
                    "output_value": 0.661
                },
                {
                    "output_value": 0.625
                },
                {
                    "output_value": 0.594
                },
                {
                    "output_value": 0.567
                },
                {
                    "output_value": 0.58
                },
                {
                    "output_value": 0.553
                },
                {
                    "output_value": 0.529
                },
                {
                    "output_value": 0.507
                },
                {
                    "output_value": 0.518
                },
                {
                    "output_value": 0.496
                },
                {
                    "output_value": 0.477
                },
                {
                    "output_value": 0.459
                },
                {
                    "output_value": 0.469
                },
                {
                    "output_value": 0.451
                },
                {
                    "output_value": 0.435
                },
                {
                    "output_value": 0.42
                },
                {
                    "output_value": 0.429
                },
                {
                    "output_value": 0.414
                },
                {
                    "output_value": 0.4
                },
                {
                    "output_value": 0.387
                },
                {
                    "output_value": 1.468
                },
                {
                    "output_value": 1.375
                },
                {
                    "output_value": 1.197
                },
                {
                    "output_value": 1.068
                },
                {
                    "output_value": 1.174
                },
                {
                    "output_value": 1.037
                },
                {
                    "output_value": 0.934
                },
                {
                    "output_value": 0.854
                },
                {
                    "output_value": 0.921
                },
                {
                    "output_value": 0.836
                },
                {
                    "output_value": 0.769
                },
                {
                    "output_value": 0.714
                },
                {
                    "output_value": 0.761
                },
                {
                    "output_value": 0.703
                },
                {
                    "output_value": 0.655
                },
                {
                    "output_value": 0.615
                },
                {
                    "output_value": 0.65
                },
                {
                    "output_value": 0.608
                },
                {
                    "output_value": 0.572
                },
                {
                    "output_value": 0.541
                },
                {
                    "output_value": 0.569
                },
                {
                    "output_value": 0.536
                },
                {
                    "output_value": 0.508
                },
                {
                    "output_value": 0.484
                },
                {
                    "output_value": 0.507
                },
                {
                    "output_value": 0.481
                },
                {
                    "output_value": 0.458
                },
                {
                    "output_value": 0.438
                },
                {
                    "output_value": 0.458
                },
                {
                    "output_value": 0.437
                },
                {
                    "output_value": 0.418
                },
                {
                    "output_value": 0.401
                },
                {
                    "output_value": 0.418
                },
                {
                    "output_value": 0.4
                },
                {
                    "output_value": 0.384
                },
                {
                    "output_value": 0.37
                },
                {
                    "output_value": 1.893
                },
                {
                    "output_value": 1.781
                },
                {
                    "output_value": 1.503
                },
                {
                    "output_value": 1.315
                },
                {
                    "output_value": 1.515
                },
                {
                    "output_value": 1.322
                },
                {
                    "output_value": 1.166
                },
                {
                    "output_value": 1.05
                },
                {
                    "output_value": 1.19
                },
                {
                    "output_value": 1.057
                },
                {
                    "output_value": 0.956
                },
                {
                    "output_value": 0.877
                },
                {
                    "output_value": 0.973
                },
                {
                    "output_value": 0.884
                },
                {
                    "output_value": 0.813
                },
                {
                    "output_value": 0.755
                },
                {
                    "output_value": 0.826
                },
                {
                    "output_value": 0.762
                },
                {
                    "output_value": 0.709
                },
                {
                    "output_value": 0.665
                },
                {
                    "output_value": 0.72
                },
                {
                    "output_value": 0.671
                },
                {
                    "output_value": 0.63
                },
                {
                    "output_value": 0.595
                },
                {
                    "output_value": 0.64
                },
                {
                    "output_value": 0.601
                },
                {
                    "output_value": 0.568
                },
                {
                    "output_value": 0.539
                },
                {
                    "output_value": 0.576
                },
                {
                    "output_value": 0.545
                },
                {
                    "output_value": 0.517
                },
                {
                    "output_value": 0.493
                },
                {
                    "output_value": 0.525
                },
                {
                    "output_value": 0.499
                },
                {
                    "output_value": 0.476
                },
                {
                    "output_value": 0.455
                },
                {
                    "output_value": 1.468
                },
                {
                    "output_value": 1.38
                },
                {
                    "output_value": 1.164
                },
                {
                    "output_value": 1.017
                },
                {
                    "output_value": 1.174
                },
                {
                    "output_value": 1.024
                },
                {
                    "output_value": 0.903
                },
                {
                    "output_value": 0.813
                },
                {
                    "output_value": 0.922
                },
                {
                    "output_value": 0.818
                },
                {
                    "output_value": 0.74
                },
                {
                    "output_value": 0.679
                },
                {
                    "output_value": 0.754
                },
                {
                    "output_value": 0.684
                },
                {
                    "output_value": 0.629
                },
                {
                    "output_value": 0.584
                },
                {
                    "output_value": 0.64
                },
                {
                    "output_value": 0.59
                },
                {
                    "output_value": 0.549
                },
                {
                    "output_value": 0.514
                },
                {
                    "output_value": 0.558
                },
                {
                    "output_value": 0.52
                },
                {
                    "output_value": 0.487
                },
                {
                    "output_value": 0.46
                },
                {
                    "output_value": 0.495
                },
                {
                    "output_value": 0.465
                },
                {
                    "output_value": 0.439
                },
                {
                    "output_value": 0.417
                },
                {
                    "output_value": 0.446
                },
                {
                    "output_value": 0.422
                },
                {
                    "output_value": 0.4
                },
                {
                    "output_value": 0.382
                },
                {
                    "output_value": 0.407
                },
                {
                    "output_value": 0.386
                },
                {
                    "output_value": 0.368
                },
                {
                    "output_value": 0.352
                },
                {
                    "output_value": 1.893
                },
                {
                    "output_value": 1.797
                },
                {
                    "output_value": 1.461
                },
                {
                    "output_value": 1.25
                },
                {
                    "output_value": 1.515
                },
                {
                    "output_value": 1.308
                },
                {
                    "output_value": 1.126
                },
                {
                    "output_value": 0.997
                },
                {
                    "output_value": 1.197
                },
                {
                    "output_value": 1.035
                },
                {
                    "output_value": 0.92
                },
                {
                    "output_value": 0.833
                },
                {
                    "output_value": 0.967
                },
                {
                    "output_value": 0.861
                },
                {
                    "output_value": 0.78
                },
                {
                    "output_value": 0.717
                },
                {
                    "output_value": 0.814
                },
                {
                    "output_value": 0.739
                },
                {
                    "output_value": 0.679
                },
                {
                    "output_value": 0.631
                },
                {
                    "output_value": 0.706
                },
                {
                    "output_value": 0.649
                },
                {
                    "output_value": 0.603
                },
                {
                    "output_value": 0.564
                },
                {
                    "output_value": 0.625
                },
                {
                    "output_value": 0.58
                },
                {
                    "output_value": 0.543
                },
                {
                    "output_value": 0.511
                },
                {
                    "output_value": 0.561
                },
                {
                    "output_value": 0.525
                },
                {
                    "output_value": 0.494
                },
                {
                    "output_value": 0.468
                },
                {
                    "output_value": 0.511
                },
                {
                    "output_value": 0.481
                },
                {
                    "output_value": 0.455
                },
                {
                    "output_value": 0.432
                },
                {
                    "output_value": 1.893
                },
                {
                    "output_value": 1.828
                },
                {
                    "output_value": 1.42
                },
                {
                    "output_value": 1.187
                },
                {
                    "output_value": 1.515
                },
                {
                    "output_value": 1.298
                },
                {
                    "output_value": 1.086
                },
                {
                    "output_value": 0.946
                },
                {
                    "output_value": 1.212
                },
                {
                    "output_value": 1.015
                },
                {
                    "output_value": 0.884
                },
                {
                    "output_value": 0.789
                },
                {
                    "output_value": 0.963
                },
                {
                    "output_value": 0.838
                },
                {
                    "output_value": 0.747
                },
                {
                    "output_value": 0.679
                },
                {
                    "output_value": 0.804
                },
                {
                    "output_value": 0.716
                },
                {
                    "output_value": 0.65
                },
                {
                    "output_value": 0.597
                },
                {
                    "output_value": 0.692
                },
                {
                    "output_value": 0.627
                },
                {
                    "output_value": 0.576
                },
                {
                    "output_value": 0.534
                },
                {
                    "output_value": 0.61
                },
                {
                    "output_value": 0.559
                },
                {
                    "output_value": 0.518
                },
                {
                    "output_value": 0.484
                },
                {
                    "output_value": 0.546
                },
                {
                    "output_value": 0.505
                },
                {
                    "output_value": 0.472
                },
                {
                    "output_value": 0.443
                },
                {
                    "output_value": 0.496
                },
                {
                    "output_value": 0.462
                },
                {
                    "output_value": 0.434
                },
                {
                    "output_value": 0.409
                },
                {
                    "output_value": 1.893
                },
                {
                    "output_value": 1.879
                },
                {
                    "output_value": 1.382
                },
                {
                    "output_value": 1.125
                },
                {
                    "output_value": 1.515
                },
                {
                    "output_value": 1.293
                },
                {
                    "output_value": 1.048
                },
                {
                    "output_value": 0.896
                },
                {
                    "output_value": 1.238
                },
                {
                    "output_value": 0.997
                },
                {
                    "output_value": 0.848
                },
                {
                    "output_value": 0.747
                },
                {
                    "output_value": 0.964
                },
                {
                    "output_value": 0.816
                },
                {
                    "output_value": 0.715
                },
                {
                    "output_value": 0.642
                },
                {
                    "output_value": 0.795
                },
                {
                    "output_value": 0.694
                },
                {
                    "output_value": 0.62
                },
                {
                    "output_value": 0.564
                },
                {
                    "output_value": 0.68
                },
                {
                    "output_value": 0.606
                },
                {
                    "output_value": 0.549
                },
                {
                    "output_value": 0.505
                },
                {
                    "output_value": 0.596
                },
                {
                    "output_value": 0.539
                },
                {
                    "output_value": 0.494
                },
                {
                    "output_value": 0.457
                },
                {
                    "output_value": 0.532
                },
                {
                    "output_value": 0.486
                },
                {
                    "output_value": 0.449
                },
                {
                    "output_value": 0.419
                },
                {
                    "output_value": 0.481
                },
                {
                    "output_value": 0.444
                },
                {
                    "output_value": 0.413
                },
                {
                    "output_value": 0.387
                },
                {
                    "output_value": 1.893
                },
                {
                    "output_value": 1.893
                },
                {
                    "output_value": 1.346
                },
                {
                    "output_value": 1.067
                },
                {
                    "output_value": 1.515
                },
                {
                    "output_value": 1.295
                },
                {
                    "output_value": 1.011
                },
                {
                    "output_value": 0.848
                },
                {
                    "output_value": 1.262
                },
                {
                    "output_value": 0.981
                },
                {
                    "output_value": 0.814
                },
                {
                    "output_value": 0.706
                },
                {
                    "output_value": 0.971
                },
                {
                    "output_value": 0.796
                },
                {
                    "output_value": 0.684
                },
                {
                    "output_value": 0.607
                },
                {
                    "output_value": 0.789
                },
                {
                    "output_value": 0.673
                },
                {
                    "output_value": 0.592
                },
                {
                    "output_value": 0.533
                },
                {
                    "output_value": 0.669
                },
                {
                    "output_value": 0.585
                },
                {
                    "output_value": 0.523
                },
                {
                    "output_value": 0.477
                },
                {
                    "output_value": 0.583
                },
                {
                    "output_value": 0.518
                },
                {
                    "output_value": 0.47
                },
                {
                    "output_value": 0.432
                },
                {
                    "output_value": 0.518
                },
                {
                    "output_value": 0.467
                },
                {
                    "output_value": 0.427
                },
                {
                    "output_value": 0.396
                },
                {
                    "output_value": 0.467
                },
                {
                    "output_value": 0.425
                },
                {
                    "output_value": 0.392
                },
                {
                    "output_value": 0.365
                }
            ]
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Dual Setpoint Blast Freeze": {
            "cooling_setpoint_temperature_schedule_name": "Cooling Setpoints_BlastFreeze",
            "heating_setpoint_temperature_schedule_name": "Heating Setpoints_BlastFreeze"
        },
        "Dual Setpoint Cooler": {
            "cooling_setpoint_temperature_schedule_name": "Cooling Setpoints_Cooler",
            "heating_setpoint_temperature_schedule_name": "Heating Setpoints_Cooler"
        },
        "Dual Setpoint Freeze": {
            "cooling_setpoint_temperature_schedule_name": "Cooling Setpoints_Freeze",
            "heating_setpoint_temperature_schedule_name": "Heating Setpoints_Freeze"
        }
    },
    "ThermostatSetpoint:SingleCooling": {
        "Cooling Setpoint Dock": {
            "setpoint_temperature_schedule_name": "Cooling Setpoints Dock"
        },
        "Cooling Setpoint Office": {
            "setpoint_temperature_schedule_name": "Cooling Setpoints Office"
        }
    },
    "ThermostatSetpoint:SingleHeating": {
        "Heating Setpoint Dock": {
            "setpoint_temperature_schedule_name": "Heating Setpoints Dock"
        },
        "Heating Setpoint Office": {
            "setpoint_temperature_schedule_name": "Heating Setpoints Office"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 4
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "23.1"
        }
    },
    "WindowMaterial:Gas": {
        "wingap1_RefWareWin": {
            "gas_type": "Air",
            "thickness": 0.0127
        }
    },
    "WindowMaterial:Glazing": {
        "102_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.07485449,
            "back_side_visible_reflectance_at_normal_incidence": 0.08256352,
            "conductivity": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.07476376,
            "front_side_visible_reflectance_at_normal_incidence": 0.08256317,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.8338478,
            "thickness": 0.003048,
            "visible_transmittance_at_normal_incidence": 0.89926
        },
        "104_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.0609914,
            "back_side_visible_reflectance_at_normal_incidence": 0.06291176,
            "conductivity": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.05957695,
            "front_side_visible_reflectance_at_normal_incidence": 0.06160468,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.6089556,
            "thickness": 0.0031242,
            "visible_transmittance_at_normal_incidence": 0.6169369
        }
    },
    "Zone": {
        "Cooler_1": {
            "direction_of_relative_north": 0.0,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Cooler_2": {
            "direction_of_relative_north": 0.0,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Cooler_3": {
            "direction_of_relative_north": 0.0,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Dock": {
            "direction_of_relative_north": 0.0,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Freezer_1": {
            "direction_of_relative_north": 0.0,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Freezer_2": {
            "direction_of_relative_north": 0.0,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Freezer_3": {
            "direction_of_relative_north": 0.0,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Freezer_4": {
            "direction_of_relative_north": 0.0,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Freezer_5": {
            "direction_of_relative_north": 0.0,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Office1_Lower": {
            "direction_of_relative_north": 0.0,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Office1_Upper": {
            "direction_of_relative_north": 0.0,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Office2_Lower": {
            "direction_of_relative_north": 0.0,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Office2_Upper": {
            "direction_of_relative_north": 0.0,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "SubFreezer": {
            "direction_of_relative_north": 0.0,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        }
    },
    "ZoneAirContaminantBalance": {
        "ZoneAirContaminantBalance 1": {
            "carbon_dioxide_concentration": "Yes",
            "generic_contaminant_concentration": "Yes",
            "outdoor_carbon_dioxide_schedule_name": "Outside CO2 Schedule",
            "outdoor_generic_contaminant_schedule_name": "Outside GC Schedule"
        }
    },
    "ZoneControl:Thermostat": {
        "Cooler_1 Thermostat": {
            "control_1_name": "Dual Setpoint Cooler",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched Dual YearRound",
            "zone_or_zonelist_name": "Cooler_1"
        },
        "Cooler_2 Thermostat": {
            "control_1_name": "Dual Setpoint Cooler",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched Dual YearRound",
            "zone_or_zonelist_name": "Cooler_2"
        },
        "Cooler_3 Thermostat": {
            "control_1_name": "Dual Setpoint Cooler",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched Dual YearRound",
            "zone_or_zonelist_name": "Cooler_3"
        },
        "Dock Thermostat": {
            "control_1_name": "Heating Setpoint Dock",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_2_name": "Cooling Setpoint Dock",
            "control_2_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Zone Control Type Sched for SinglePointSeasonal",
            "zone_or_zonelist_name": "Dock"
        },
        "Freezer_1 Thermostat": {
            "control_1_name": "Dual Setpoint Freeze",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched Dual YearRound",
            "zone_or_zonelist_name": "Freezer_1"
        },
        "Freezer_2 Thermostat": {
            "control_1_name": "Dual Setpoint Freeze",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched Dual YearRound",
            "zone_or_zonelist_name": "Freezer_2"
        },
        "Freezer_3 Thermostat": {
            "control_1_name": "Dual Setpoint Freeze",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched Dual YearRound",
            "zone_or_zonelist_name": "Freezer_3"
        },
        "Freezer_4 Thermostat": {
            "control_1_name": "Dual Setpoint Freeze",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched Dual YearRound",
            "zone_or_zonelist_name": "Freezer_4"
        },
        "Freezer_5 Thermostat": {
            "control_1_name": "Dual Setpoint Freeze",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched Dual YearRound",
            "zone_or_zonelist_name": "Freezer_5"
        },
        "Office1_Lower Thermostat": {
            "control_1_name": "Heating Setpoint Office",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_2_name": "Cooling Setpoint Office",
            "control_2_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Zone Control Type Sched for SinglePointSeasonal",
            "zone_or_zonelist_name": "Office1_Lower"
        },
        "Office1_Upper Thermostat": {
            "control_1_name": "Heating Setpoint Office",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_2_name": "Cooling Setpoint Office",
            "control_2_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Zone Control Type Sched for SinglePointSeasonal",
            "zone_or_zonelist_name": "Office1_Upper"
        },
        "Office2_Lower Thermostat": {
            "control_1_name": "Heating Setpoint Office",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_2_name": "Cooling Setpoint Office",
            "control_2_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Zone Control Type Sched for SinglePointSeasonal",
            "zone_or_zonelist_name": "Office2_Lower"
        },
        "Office2_Upper Thermostat": {
            "control_1_name": "Heating Setpoint Office",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_2_name": "Cooling Setpoint Office",
            "control_2_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Zone Control Type Sched for SinglePointSeasonal",
            "zone_or_zonelist_name": "Office2_Upper"
        },
        "SubFreezer Thermostat": {
            "control_1_name": "Dual Setpoint Blast Freeze",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched Dual YearRound",
            "zone_or_zonelist_name": "SubFreezer"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_node_name": "NODE_144",
            "zone_conditioning_equipment_list_name": "SubFreezerEquipment",
            "zone_name": "SubFreezer",
            "zone_return_air_node_or_nodelist_name": "NODE_145"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_node_name": "NODE_4",
            "zone_conditioning_equipment_list_name": "Freezer_1Equipment",
            "zone_name": "Freezer_1",
            "zone_return_air_node_or_nodelist_name": "NODE_5"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_node_name": "NODE_24",
            "zone_conditioning_equipment_list_name": "Freezer_2Equipment",
            "zone_name": "Freezer_2",
            "zone_return_air_node_or_nodelist_name": "NODE_25"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_node_name": "NODE_34",
            "zone_conditioning_equipment_list_name": "Freezer_3Equipment",
            "zone_name": "Freezer_3",
            "zone_return_air_node_or_nodelist_name": "NODE_35"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_node_name": "NODE_44",
            "zone_conditioning_equipment_list_name": "Freezer_4Equipment",
            "zone_name": "Freezer_4",
            "zone_return_air_node_or_nodelist_name": "NODE_45"
        },
        "ZoneHVAC:EquipmentConnections 6": {
            "zone_air_node_name": "NODE_54",
            "zone_conditioning_equipment_list_name": "Freezer_5Equipment",
            "zone_name": "Freezer_5",
            "zone_return_air_node_or_nodelist_name": "NODE_55"
        },
        "ZoneHVAC:EquipmentConnections 7": {
            "zone_air_exhaust_node_or_nodelist_name": "Cooler_1UnitHeatAirInletNode",
            "zone_air_inlet_node_or_nodelist_name": "Cooler_1UnitHeatAirOutletNode",
            "zone_air_node_name": "NODE_64",
            "zone_conditioning_equipment_list_name": "Cooler_1Equipment",
            "zone_name": "Cooler_1",
            "zone_return_air_node_or_nodelist_name": "NODE_65"
        },
        "ZoneHVAC:EquipmentConnections 8": {
            "zone_air_exhaust_node_or_nodelist_name": "Cooler_2UnitHeatAirInletNode",
            "zone_air_inlet_node_or_nodelist_name": "Cooler_2UnitHeatAirOutletNode",
            "zone_air_node_name": "NODE_74",
            "zone_conditioning_equipment_list_name": "Cooler_2Equipment",
            "zone_name": "Cooler_2",
            "zone_return_air_node_or_nodelist_name": "NODE_75"
        },
        "ZoneHVAC:EquipmentConnections 9": {
            "zone_air_exhaust_node_or_nodelist_name": "Cooler_3UnitHeatAirInletNode",
            "zone_air_inlet_node_or_nodelist_name": "Cooler_3UnitHeatAirOutletNode",
            "zone_air_node_name": "NODE_84",
            "zone_conditioning_equipment_list_name": "Cooler_3Equipment",
            "zone_name": "Cooler_3",
            "zone_return_air_node_or_nodelist_name": "NODE_85"
        },
        "ZoneHVAC:EquipmentConnections 10": {
            "zone_air_exhaust_node_or_nodelist_name": "DockUnitHeatAirInletNode",
            "zone_air_inlet_node_or_nodelist_name": "DockUnitHeatAirOutletNode",
            "zone_air_node_name": "NODE_94",
            "zone_conditioning_equipment_list_name": "DockEquipment",
            "zone_name": "Dock",
            "zone_return_air_node_or_nodelist_name": "NODE_95"
        },
        "ZoneHVAC:EquipmentConnections 11": {
            "zone_air_inlet_node_or_nodelist_name": "Office1_LowerInlets",
            "zone_air_node_name": "NODE_14",
            "zone_conditioning_equipment_list_name": "Office1_LowerEquipment",
            "zone_name": "Office1_Lower",
            "zone_return_air_node_or_nodelist_name": "NODE_15"
        },
        "ZoneHVAC:EquipmentConnections 12": {
            "zone_air_inlet_node_or_nodelist_name": "Office1_UpperInlets",
            "zone_air_node_name": "NODE_111",
            "zone_conditioning_equipment_list_name": "Office1_UpperEquipment",
            "zone_name": "Office1_Upper",
            "zone_return_air_node_or_nodelist_name": "NODE_112"
        },
        "ZoneHVAC:EquipmentConnections 13": {
            "zone_air_inlet_node_or_nodelist_name": "Office2_LowerInlets",
            "zone_air_node_name": "NODE_121",
            "zone_conditioning_equipment_list_name": "Office2_LowerEquipment",
            "zone_name": "Office2_Lower",
            "zone_return_air_node_or_nodelist_name": "NODE_122"
        },
        "ZoneHVAC:EquipmentConnections 14": {
            "zone_air_inlet_node_or_nodelist_name": "Office2_UpperInlets",
            "zone_air_node_name": "NODE_131",
            "zone_conditioning_equipment_list_name": "Office2_UpperEquipment",
            "zone_name": "Office2_Upper",
            "zone_return_air_node_or_nodelist_name": "NODE_132"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Cooler_1Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Cooler_1ChillerSet",
                    "zone_equipment_object_type": "ZoneHVAC:RefrigerationChillerSet"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Cooler_1UnitHeat",
                    "zone_equipment_object_type": "ZoneHVAC:UnitHeater"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Cooler_2Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Cooler_2ChillerSet",
                    "zone_equipment_object_type": "ZoneHVAC:RefrigerationChillerSet"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Cooler_2UnitHeat",
                    "zone_equipment_object_type": "ZoneHVAC:UnitHeater"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Cooler_3Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Cooler_3ChillerSet",
                    "zone_equipment_object_type": "ZoneHVAC:RefrigerationChillerSet"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Cooler_3UnitHeat",
                    "zone_equipment_object_type": "ZoneHVAC:UnitHeater"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "DockEquipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "DockChillerSet",
                    "zone_equipment_object_type": "ZoneHVAC:RefrigerationChillerSet"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "DockUnitHeat",
                    "zone_equipment_object_type": "ZoneHVAC:UnitHeater"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Freezer_1Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Freezer_1ChillerSet",
                    "zone_equipment_object_type": "ZoneHVAC:RefrigerationChillerSet"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Freezer_2Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Freezer_2ChillerSet",
                    "zone_equipment_object_type": "ZoneHVAC:RefrigerationChillerSet"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Freezer_3Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Freezer_3ChillerSet",
                    "zone_equipment_object_type": "ZoneHVAC:RefrigerationChillerSet"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Freezer_4Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Freezer_4ChillerSet",
                    "zone_equipment_object_type": "ZoneHVAC:RefrigerationChillerSet"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Freezer_5Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Freezer_5ChillerSet",
                    "zone_equipment_object_type": "ZoneHVAC:RefrigerationChillerSet"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Office1_LowerEquipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Office1_LowerAir",
                    "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Office1_UpperEquipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Office1_UpperAir",
                    "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Office2_LowerEquipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Office2_LowerAir",
                    "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Office2_UpperEquipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Office2_UpperAir",
                    "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "SubFreezerEquipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "SubFreezerChillerSet",
                    "zone_equipment_object_type": "ZoneHVAC:RefrigerationChillerSet"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneHVAC:IdealLoadsAirSystem": {
        "Office1_LowerAir": {
            "cooling_limit": "NoLimit",
            "dehumidification_control_type": "ConstantSupplyHumidityRatio",
            "heating_limit": "NoLimit",
            "humidification_control_type": "ConstantSupplyHumidityRatio",
            "maximum_cooling_air_flow_rate": "Autosize",
            "maximum_heating_air_flow_rate": "Autosize",
            "maximum_heating_supply_air_humidity_ratio": 0.015,
            "maximum_heating_supply_air_temperature": 22.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.009,
            "minimum_cooling_supply_air_temperature": 13.0,
            "zone_supply_air_node_name": "NODE_11"
        },
        "Office1_UpperAir": {
            "cooling_limit": "NoLimit",
            "dehumidification_control_type": "ConstantSupplyHumidityRatio",
            "heating_limit": "NoLimit",
            "humidification_control_type": "ConstantSupplyHumidityRatio",
            "maximum_cooling_air_flow_rate": "Autosize",
            "maximum_heating_air_flow_rate": "Autosize",
            "maximum_heating_supply_air_humidity_ratio": 0.015,
            "maximum_heating_supply_air_temperature": 22.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.009,
            "minimum_cooling_supply_air_temperature": 13.0,
            "zone_supply_air_node_name": "NODE_110"
        },
        "Office2_LowerAir": {
            "cooling_limit": "NoLimit",
            "dehumidification_control_type": "ConstantSupplyHumidityRatio",
            "heating_limit": "NoLimit",
            "humidification_control_type": "ConstantSupplyHumidityRatio",
            "maximum_cooling_air_flow_rate": "Autosize",
            "maximum_heating_air_flow_rate": "Autosize",
            "maximum_heating_supply_air_humidity_ratio": 0.015,
            "maximum_heating_supply_air_temperature": 22.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.009,
            "minimum_cooling_supply_air_temperature": 13.0,
            "zone_supply_air_node_name": "NODE_120"
        },
        "Office2_UpperAir": {
            "cooling_limit": "NoLimit",
            "dehumidification_control_type": "ConstantSupplyHumidityRatio",
            "heating_limit": "NoLimit",
            "humidification_control_type": "ConstantSupplyHumidityRatio",
            "maximum_cooling_air_flow_rate": "Autosize",
            "maximum_heating_air_flow_rate": "Autosize",
            "maximum_heating_supply_air_humidity_ratio": 0.015,
            "maximum_heating_supply_air_temperature": 22.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.009,
            "minimum_cooling_supply_air_temperature": 13.0,
            "zone_supply_air_node_name": "NODE_130"
        }
    },
    "ZoneHVAC:RefrigerationChillerSet": {
        "Cooler_1ChillerSet": {
            "chillers": [
                {
                    "air_chiller_name": "Cooler_1AirChiller_1"
                },
                {
                    "air_chiller_name": "Cooler_1AirChiller_2"
                },
                {
                    "air_chiller_name": "Cooler_1AirChiller_3"
                },
                {
                    "air_chiller_name": "Cooler_1AirChiller_4"
                },
                {
                    "air_chiller_name": "Cooler_1AirChiller_5"
                },
                {
                    "air_chiller_name": "Cooler_1AirChiller_6"
                }
            ],
            "zone_name": "Cooler_1"
        },
        "Cooler_2ChillerSet": {
            "chillers": [
                {
                    "air_chiller_name": "Cooler_2AirChiller_1"
                },
                {
                    "air_chiller_name": "Cooler_2AirChiller_2"
                }
            ],
            "zone_name": "Cooler_2"
        },
        "Cooler_3ChillerSet": {
            "chillers": [
                {
                    "air_chiller_name": "Cooler_3AirChiller_1"
                },
                {
                    "air_chiller_name": "Cooler_3AirChiller_2"
                }
            ],
            "zone_name": "Cooler_3"
        },
        "DockChillerSet": {
            "chillers": [
                {
                    "air_chiller_name": "DockAirChiller_1"
                },
                {
                    "air_chiller_name": "DockAirChiller_2"
                },
                {
                    "air_chiller_name": "DockAirChiller_3"
                },
                {
                    "air_chiller_name": "DockAirChiller_4"
                },
                {
                    "air_chiller_name": "DockAirChiller_5"
                },
                {
                    "air_chiller_name": "DockAirChiller_6"
                },
                {
                    "air_chiller_name": "DockAirChiller_7"
                },
                {
                    "air_chiller_name": "DockAirChiller_8"
                },
                {
                    "air_chiller_name": "DockAirChiller_9"
                },
                {
                    "air_chiller_name": "DockAirChiller_10"
                },
                {
                    "air_chiller_name": "DockAirChiller_11"
                },
                {
                    "air_chiller_name": "DockAirChiller_12"
                },
                {
                    "air_chiller_name": "DockAirChiller_13"
                },
                {
                    "air_chiller_name": "DockAirChiller_14"
                },
                {
                    "air_chiller_name": "DockAirChiller_15"
                },
                {
                    "air_chiller_name": "DockAirChiller_16"
                },
                {
                    "air_chiller_name": "DockAirChiller_17"
                },
                {
                    "air_chiller_name": "DockAirChiller_18"
                },
                {
                    "air_chiller_name": "DockAirChiller_19"
                },
                {
                    "air_chiller_name": "DockAirChiller_20"
                },
                {
                    "air_chiller_name": "DockAirChiller_21"
                },
                {
                    "air_chiller_name": "DockAirChiller_22"
                },
                {
                    "air_chiller_name": "DockAirChiller_23"
                },
                {
                    "air_chiller_name": "DockAirChiller_24"
                },
                {
                    "air_chiller_name": "DockAirChiller_25"
                },
                {
                    "air_chiller_name": "DockAirChiller_26"
                },
                {
                    "air_chiller_name": "DockAirChiller_27"
                },
                {
                    "air_chiller_name": "DockAirChiller_28"
                },
                {
                    "air_chiller_name": "DockAirChiller_29"
                },
                {
                    "air_chiller_name": "DockAirChiller_30"
                },
                {
                    "air_chiller_name": "DockAirChiller_31"
                },
                {
                    "air_chiller_name": "DockAirChiller_32"
                },
                {
                    "air_chiller_name": "DockAirChiller_33"
                },
                {
                    "air_chiller_name": "DockAirChiller_34"
                },
                {
                    "air_chiller_name": "DockAirChiller_35"
                },
                {
                    "air_chiller_name": "DockAirChiller_36"
                },
                {
                    "air_chiller_name": "DockAirChiller_37"
                },
                {
                    "air_chiller_name": "DockAirChiller_38"
                },
                {
                    "air_chiller_name": "DockAirChiller_39"
                },
                {
                    "air_chiller_name": "DockAirChiller_40"
                }
            ],
            "zone_name": "Dock"
        },
        "Freezer_1ChillerSet": {
            "chillers": [
                {
                    "air_chiller_name": "Freezer_1AirChiller_1"
                },
                {
                    "air_chiller_name": "Freezer_1AirChiller_2"
                },
                {
                    "air_chiller_name": "Freezer_1AirChiller_3"
                },
                {
                    "air_chiller_name": "Freezer_1AirChiller_4"
                },
                {
                    "air_chiller_name": "Freezer_1AirChiller_5"
                },
                {
                    "air_chiller_name": "Freezer_1AirChiller_6"
                },
                {
                    "air_chiller_name": "Freezer_1AirChiller_7"
                },
                {
                    "air_chiller_name": "Freezer_1AirChiller_8"
                },
                {
                    "air_chiller_name": "Freezer_1AirChiller_9"
                },
                {
                    "air_chiller_name": "Freezer_1AirChiller_10"
                },
                {
                    "air_chiller_name": "Freezer_1AirChiller_11"
                },
                {
                    "air_chiller_name": "Freezer_1AirChiller_12"
                }
            ],
            "zone_name": "Freezer_1"
        },
        "Freezer_2ChillerSet": {
            "chillers": [
                {
                    "air_chiller_name": "Freezer_2AirChiller_1"
                },
                {
                    "air_chiller_name": "Freezer_2AirChiller_2"
                },
                {
                    "air_chiller_name": "Freezer_2AirChiller_3"
                }
            ],
            "zone_name": "Freezer_2"
        },
        "Freezer_3ChillerSet": {
            "chillers": [
                {
                    "air_chiller_name": "Freezer_3AirChiller_1"
                },
                {
                    "air_chiller_name": "Freezer_3AirChiller_2"
                },
                {
                    "air_chiller_name": "Freezer_3AirChiller_3"
                }
            ],
            "zone_name": "Freezer_3"
        },
        "Freezer_4ChillerSet": {
            "chillers": [
                {
                    "air_chiller_name": "Freezer_4AirChiller_1"
                },
                {
                    "air_chiller_name": "Freezer_4AirChiller_2"
                },
                {
                    "air_chiller_name": "Freezer_4AirChiller_3"
                }
            ],
            "zone_name": "Freezer_4"
        },
        "Freezer_5ChillerSet": {
            "chillers": [
                {
                    "air_chiller_name": "Freezer_5AirChiller_1"
                },
                {
                    "air_chiller_name": "Freezer_5AirChiller_2"
                },
                {
                    "air_chiller_name": "Freezer_5AirChiller_3"
                },
                {
                    "air_chiller_name": "Freezer_5AirChiller_4"
                },
                {
                    "air_chiller_name": "Freezer_5AirChiller_5"
                },
                {
                    "air_chiller_name": "Freezer_5AirChiller_6"
                },
                {
                    "air_chiller_name": "Freezer_5AirChiller_7"
                },
                {
                    "air_chiller_name": "Freezer_5AirChiller_8"
                },
                {
                    "air_chiller_name": "Freezer_5AirChiller_9"
                }
            ],
            "zone_name": "Freezer_5"
        },
        "SubFreezerChillerSet": {
            "chillers": [
                {
                    "air_chiller_name": "SubFreezerAirChiller_1"
                },
                {
                    "air_chiller_name": "SubFreezerAirChiller_2"
                },
                {
                    "air_chiller_name": "SubFreezerAirChiller_3"
                }
            ],
            "zone_name": "SubFreezer"
        }
    },
    "ZoneHVAC:UnitHeater": {
        "Cooler_1UnitHeat": {
            "air_inlet_node_name": "Cooler_1UnitHeatAirInletNode",
            "air_outlet_node_name": "Cooler_1UnitHeatAirOutletNode",
            "availability_schedule_name": "UnitHeatAvailability",
            "heating_coil_name": "Cooler_1UnitHeatHeatingCoil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_convergence_tolerance": 0.001,
            "maximum_supply_air_flow_rate": 0.84,
            "supply_air_fan_name": "Cooler_1UnitHeatFan",
            "supply_air_fan_object_type": "Fan:ConstantVolume",
            "supply_air_fan_operation_during_no_heating": "Yes"
        },
        "Cooler_2UnitHeat": {
            "air_inlet_node_name": "Cooler_2UnitHeatAirInletNode",
            "air_outlet_node_name": "Cooler_2UnitHeatAirOutletNode",
            "availability_schedule_name": "UnitHeatAvailability",
            "heating_coil_name": "Cooler_2UnitHeatHeatingCoil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_convergence_tolerance": 0.001,
            "maximum_supply_air_flow_rate": 0.84,
            "supply_air_fan_name": "Cooler_2UnitHeatFan",
            "supply_air_fan_object_type": "Fan:ConstantVolume",
            "supply_air_fan_operation_during_no_heating": "Yes"
        },
        "Cooler_3UnitHeat": {
            "air_inlet_node_name": "Cooler_3UnitHeatAirInletNode",
            "air_outlet_node_name": "Cooler_3UnitHeatAirOutletNode",
            "availability_schedule_name": "UnitHeatAvailability",
            "heating_coil_name": "Cooler_3UnitHeatHeatingCoil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_convergence_tolerance": 0.001,
            "maximum_supply_air_flow_rate": 0.84,
            "supply_air_fan_name": "Cooler_3UnitHeatFan",
            "supply_air_fan_object_type": "Fan:ConstantVolume",
            "supply_air_fan_operation_during_no_heating": "Yes"
        },
        "DockUnitHeat": {
            "air_inlet_node_name": "DockUnitHeatAirInletNode",
            "air_outlet_node_name": "DockUnitHeatAirOutletNode",
            "availability_schedule_name": "UnitHeatAvailability",
            "heating_coil_name": "DockUnitHeatHeatingCoil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_convergence_tolerance": 0.001,
            "maximum_supply_air_flow_rate": 5.0,
            "supply_air_fan_name": "DockUnitHeatFan",
            "supply_air_fan_object_type": "Fan:ConstantVolume",
            "supply_air_fan_operation_during_no_heating": "Yes"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "Cooler_1Infiltration": {
            "air_changes_per_hour": 0.25,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "InfiltrationSchedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "Cooler_1"
        },
        "Cooler_2Infiltration": {
            "air_changes_per_hour": 0.1,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "InfiltrationSchedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "Cooler_2"
        },
        "Cooler_3Infiltration": {
            "air_changes_per_hour": 0.05,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "InfiltrationSchedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "Cooler_3"
        },
        "DockInfiltration": {
            "air_changes_per_hour": 2.0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "InfiltrationSchedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "Dock"
        },
        "Freezer_1Infiltration": {
            "air_changes_per_hour": 0.25,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "InfiltrationSchedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "Freezer_1"
        },
        "Freezer_2Infiltration": {
            "air_changes_per_hour": 0.05,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "InfiltrationSchedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "Freezer_2"
        },
        "Freezer_3Infiltration": {
            "air_changes_per_hour": 0.1,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "InfiltrationSchedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "Freezer_3"
        },
        "Freezer_4Infiltration": {
            "air_changes_per_hour": 0.05,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "InfiltrationSchedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "Freezer_4"
        },
        "Freezer_5Infiltration": {
            "air_changes_per_hour": 0.25,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "InfiltrationSchedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "Freezer_5"
        },
        "Office1_LowerInfiltration": {
            "air_changes_per_hour": 1.0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "InfiltrationSchedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "Office1_Lower"
        },
        "Office1_UpperInfiltration": {
            "air_changes_per_hour": 1.0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "InfiltrationSchedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "Office1_Upper"
        },
        "Office2_LowerInfiltration": {
            "air_changes_per_hour": 1.0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "InfiltrationSchedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "Office2_Lower"
        },
        "Office2_UpperInfiltration": {
            "air_changes_per_hour": 1.0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "InfiltrationSchedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "Office2_Upper"
        },
        "SubFreezerInfiltration": {
            "air_changes_per_hour": 0.1,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "InfiltrationSchedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "SubFreezer"
        }
    },
    "ZoneRefrigerationDoorMixing": {
        "Freezer1_SubFreezer1": {
            "door_area": 2.3,
            "door_height": 1.8,
            "door_protection_type": "StripCurtain",
            "schedule_name": "Freezer1DoorSchedA",
            "zone_1_name": "Freezer_1",
            "zone_2_name": "Subfreezer"
        },
        "Freezer5_Cooler2": {
            "door_area": 2.3,
            "door_height": 1.8,
            "door_protection_type": "AirCurtain",
            "schedule_name": "Freezer5DoorSchedA",
            "zone_1_name": "Freezer_5",
            "zone_2_name": "Cooler_2"
        },
        "Freezer5_Cooler3": {
            "door_area": 2.3,
            "door_height": 1.8,
            "door_protection_type": "None",
            "schedule_name": "Freezer5DoorSchedB",
            "zone_1_name": "Freezer_5",
            "zone_2_name": "Cooler_3"
        }
    }
}