{
    "AirLoopHVAC": {
        "VAV SYS 1": {
            "availability_manager_list_name": "VAV SYS 1 Availability Managers",
            "branch_list_name": "VAV SYS 1 Branches",
            "controller_list_name": "VAV SYS 1 Controllers",
            "demand_side_inlet_node_names": "VAV SYS 1 Zone Equip Inlet",
            "demand_side_outlet_node_name": "VAV SYS 1 Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "VAV SYS 1 Air Loop Inlet",
            "supply_side_outlet_node_names": "VAV SYS 1 Air Loop Outlet"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "VAV SYS 1 Controllers": {
            "controller_1_name": "VAV SYS 1 Cooling Coil Controller",
            "controller_1_object_type": "Controller:WaterCoil"
        },
        "VAV SYS 1 OAControllers": {
            "controller_1_name": "ControllerVAV SYS 1 OA",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "VAV SYS 1 OA": {
            "controller_list_name": "VAV SYS 1 OAControllers",
            "outdoor_air_equipment_list_name": "VAV SYS 1 OAEquipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "VAV SYS 1 OAEquipment": {
            "component_1_name": "VAV SYS 1 OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "VAV SYS 1 Return Path": {
            "components": [
                {
                    "component_name": "VAV SYS 1 Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "VAV SYS 1 Return Air Outlet"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "VAV SYS 1 Supply Path": {
            "components": [
                {
                    "component_name": "VAV SYS 1 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "VAV SYS 1 Zone Equip Inlet"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "VAV SYS 1 Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "ZN1_SW_1 Return Outlet"
                },
                {
                    "inlet_node_name": "ZN2_S_1 Return Outlet"
                },
                {
                    "inlet_node_name": "ZN3_SE_1 Return Outlet"
                },
                {
                    "inlet_node_name": "ZN4_E_1 Return Outlet"
                },
                {
                    "inlet_node_name": "ZN5_NE_1 Return Outlet"
                },
                {
                    "inlet_node_name": "ZN6_N_1 Return Outlet"
                },
                {
                    "inlet_node_name": "ZN7_NW_1 Return Outlet"
                },
                {
                    "inlet_node_name": "ZN8_W_1 Return Outlet"
                },
                {
                    "inlet_node_name": "ZN9_Core_1 Return Outlet"
                }
            ],
            "outlet_node_name": "VAV SYS 1 Return Air Outlet"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "VAV SYS 1 Zone Splitter": {
            "inlet_node_name": "VAV SYS 1 Zone Equip Inlet",
            "nodes": [
                {
                    "outlet_node_name": "ZN1_SW_1 Damper Inlet"
                },
                {
                    "outlet_node_name": "ZN2_S_1 Damper Inlet"
                },
                {
                    "outlet_node_name": "ZN3_SE_1 Damper Inlet"
                },
                {
                    "outlet_node_name": "ZN4_E_1 Damper Inlet"
                },
                {
                    "outlet_node_name": "ZN5_NE_1 Damper Inlet"
                },
                {
                    "outlet_node_name": "ZN6_N_1 Damper Inlet"
                },
                {
                    "outlet_node_name": "ZN7_NW_1 Damper Inlet"
                },
                {
                    "outlet_node_name": "ZN8_W_1 Damper Inlet"
                },
                {
                    "outlet_node_name": "ZN9_Core_1 Damper Inlet"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:VAV:Reheat": {
        "ZN1_SW_1 VAV Reheat": {
            "air_inlet_node_name": "ZN1_SW_1 Damper Inlet",
            "air_outlet_node_name": "ZN1_SW_1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "ZN1_SW_1 Damper Outlet",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "ZN1_SW_1 Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "ZN2_S_1 VAV Reheat": {
            "air_inlet_node_name": "ZN2_S_1 Damper Inlet",
            "air_outlet_node_name": "ZN2_S_1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "ZN2_S_1 Damper Outlet",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "ZN2_S_1 Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "ZN3_SE_1 VAV Reheat": {
            "air_inlet_node_name": "ZN3_SE_1 Damper Inlet",
            "air_outlet_node_name": "ZN3_SE_1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "ZN3_SE_1 Damper Outlet",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "ZN3_SE_1 Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "ZN4_E_1 VAV Reheat": {
            "air_inlet_node_name": "ZN4_E_1 Damper Inlet",
            "air_outlet_node_name": "ZN4_E_1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "ZN4_E_1 Damper Outlet",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "ZN4_E_1 Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "ZN5_NE_1 VAV Reheat": {
            "air_inlet_node_name": "ZN5_NE_1 Damper Inlet",
            "air_outlet_node_name": "ZN5_NE_1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "ZN5_NE_1 Damper Outlet",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "ZN5_NE_1 Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "ZN6_N_1 VAV Reheat": {
            "air_inlet_node_name": "ZN6_N_1 Damper Inlet",
            "air_outlet_node_name": "ZN6_N_1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "ZN6_N_1 Damper Outlet",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "ZN6_N_1 Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "ZN7_NW_1 VAV Reheat": {
            "air_inlet_node_name": "ZN7_NW_1 Damper Inlet",
            "air_outlet_node_name": "ZN7_NW_1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "ZN7_NW_1 Damper Outlet",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "ZN7_NW_1 Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "ZN8_W_1 VAV Reheat": {
            "air_inlet_node_name": "ZN8_W_1 Damper Inlet",
            "air_outlet_node_name": "ZN8_W_1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "ZN8_W_1 Damper Outlet",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "ZN8_W_1 Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "ZN9_Core_1 VAV Reheat": {
            "air_inlet_node_name": "ZN9_Core_1 Damper Inlet",
            "air_outlet_node_name": "ZN9_Core_1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "ZN9_Core_1 Damper Outlet",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "ZN9_Core_1 Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        }
    },
    "AvailabilityManager:Scheduled": {
        "VAV SYS 1 Availability 1": {
            "schedule_name": "FAN_SCH"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "VAV SYS 1 Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "VAV SYS 1 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Boiler:HotWater": {
        "Boiler Plant Boiler": {
            "boiler_flow_mode": "LeavingSetpointModulated",
            "boiler_water_inlet_node_name": "Boiler Plant Boiler Inlet Node",
            "boiler_water_outlet_node_name": "Boiler Plant Boiler Outlet Node",
            "design_water_flow_rate": "Autosize",
            "efficiency_curve_temperature_evaluation_variable": "LeavingBoiler",
            "fuel_type": "NaturalGas",
            "maximum_part_load_ratio": 1.2,
            "minimum_part_load_ratio": 0.0,
            "nominal_capacity": "Autosize",
            "nominal_thermal_efficiency": 0.9,
            "normalized_boiler_efficiency_curve_name": "BoilerEfficiency",
            "optimum_part_load_ratio": 1.0,
            "water_outlet_upper_temperature_limit": 100.0
        }
    },
    "Branch": {
        "Boiler Plant Boiler Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Boiler Plant Boiler Inlet Node",
                    "component_name": "Boiler Plant Boiler",
                    "component_object_type": "Boiler:HotWater",
                    "component_outlet_node_name": "Boiler Plant Boiler Outlet Node"
                }
            ]
        },
        "Boiler Plant HW Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Boiler Plant HW Supply Bypass Inlet Node",
                    "component_name": "Boiler Plant HW Supply Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Boiler Plant HW Supply Bypass Outlet Node"
                }
            ]
        },
        "Boiler Plant HW Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Boiler Plant HW Supply Inlet Node",
                    "component_name": "Boiler Plant HW Circ Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Boiler Plant HW Pump Outlet Node"
                }
            ]
        },
        "Boiler Plant HW Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Boiler Plant HW Supply Exit Pipe Inlet Node",
                    "component_name": "Boiler Plant HW Supply Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Boiler Plant HW Supply Outlet Node"
                }
            ]
        },
        "CHW Demand 1 ChW Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CHW Demand 1 ChW Bypass Inlet Node",
                    "component_name": "CHW Demand 1 ChW Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CHW Demand 1 ChW Bypass Outlet Node"
                }
            ]
        },
        "CHW Demand 1 ChW Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CHW Demand 1 ChW Demand Inlet Node",
                    "component_name": "CHW Demand 1 ChW Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CHW Demand 1 ChW Demand Entrance Pipe Outlet Node"
                }
            ]
        },
        "CHW Demand 1 ChW Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CHW Demand 1 ChW Demand Exit Pipe Inlet Node",
                    "component_name": "CHW Demand 1 ChW Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CHW Demand 1 ChW Demand Outlet Node"
                }
            ]
        },
        "Chiller Plant ChW Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chiller Plant ChW Supply Bypass Inlet Node",
                    "component_name": "Chiller Plant ChW Supply Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chiller Plant ChW Supply Bypass Outlet Node"
                }
            ]
        },
        "Chiller Plant ChW Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chiller Plant ChW Supply Inlet Node",
                    "component_name": "Chiller Plant ChW Circ Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "Chiller Plant ChW Pump Outlet Node"
                }
            ]
        },
        "Chiller Plant ChW Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chiller Plant ChW Supply Exit Pipe Inlet Node",
                    "component_name": "Chiller Plant ChW Supply Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chiller Plant ChW Supply Outlet Node"
                }
            ]
        },
        "Chiller Plant Chiller Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chiller Plant Chiller Inlet Node",
                    "component_name": "Chiller Plant Chiller",
                    "component_object_type": "Chiller:Electric",
                    "component_outlet_node_name": "Chiller Plant Chiller Outlet Node"
                }
            ]
        },
        "Chiller Plant Chiller Condenser Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chiller Plant Chiller Cond Inlet Node",
                    "component_name": "Chiller Plant Chiller",
                    "component_object_type": "Chiller:Electric",
                    "component_outlet_node_name": "Chiller Plant Chiller Cond Outlet Node"
                }
            ]
        },
        "Chiller Plant Condenser Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chiller Plant Condenser Inlet Node",
                    "component_name": "Chiller Plant Condenser",
                    "component_object_type": "CoolingTower:SingleSpeed",
                    "component_outlet_node_name": "Chiller Plant Condenser Outlet Node"
                }
            ]
        },
        "Chiller Plant Condenser Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chiller Plant Condenser Demand Bypass Inlet Node",
                    "component_name": "Chiller Plant Condenser Demand Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chiller Plant Condenser Demand Bypass Outlet Node"
                }
            ]
        },
        "Chiller Plant Condenser Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chiller Plant Cnd Demand Inlet Node",
                    "component_name": "Chiller Plant Cnd Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chiller Plant Cnd Demand In Pipe Outlet Node"
                }
            ]
        },
        "Chiller Plant Condenser Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chiller Plant Condenser Demand Exit Pipe Inlet Node",
                    "component_name": "Chiller Plant Condenser Demand Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chiller Plant Cnd Demand Outlet Node"
                }
            ]
        },
        "Chiller Plant Condenser Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chiller Plant Condenser Supply Bypass Inlet Node",
                    "component_name": "Chiller Plant Condenser Supply Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chiller Plant Condenser Supply Bypass Outlet Node"
                }
            ]
        },
        "Chiller Plant Condenser Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chiller Plant Cnd Supply Inlet Node",
                    "component_name": "Chiller Plant Cnd Circ Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Chiller Plant Cnd Pump Outlet Node"
                }
            ]
        },
        "Chiller Plant Condenser Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chiller Plant Condenser Supply Exit Pipe Inlet Node",
                    "component_name": "Chiller Plant Condenser Supply Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chiller Plant Cnd Supply Outlet Node"
                }
            ]
        },
        "HW Demand 1 HW Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Demand 1 HW Bypass Inlet Node",
                    "component_name": "HW Demand 1 HW Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Demand 1 HW Bypass Outlet Node"
                }
            ]
        },
        "HW Demand 1 HW Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Demand 1 HW Demand Inlet Node",
                    "component_name": "HW Demand 1 HW Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Demand 1 HW Demand Entrance Pipe Outlet Node"
                }
            ]
        },
        "HW Demand 1 HW Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Demand 1 HW Demand Exit Pipe Inlet Node",
                    "component_name": "HW Demand 1 HW Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Demand 1 HW Demand Outlet Node"
                }
            ]
        },
        "VAV SYS 1 ChW-Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV SYS 1 Cooling Coil ChW Inlet",
                    "component_name": "VAV SYS 1 Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "VAV SYS 1 Cooling Coil ChW Outlet"
                }
            ]
        },
        "VAV SYS 1 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV SYS 1 Air Loop Inlet",
                    "component_name": "VAV SYS 1 OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "VAV SYS 1 Mixed Air Node"
                },
                {
                    "component_inlet_node_name": "VAV SYS 1 Mixed Air Node",
                    "component_name": "VAV SYS 1 Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water:DetailedGeometry",
                    "component_outlet_node_name": "VAV SYS 1 Cooling Coil Outlet"
                },
                {
                    "component_inlet_node_name": "VAV SYS 1 Cooling Coil Outlet",
                    "component_name": "VAV SYS 1 Supply Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "VAV SYS 1 Air Loop Outlet"
                }
            ]
        },
        "ZN1_SW_1 HW-Branch": {
            "components": [
                {
                    "component_inlet_node_name": "ZN1_SW_1 Reheat Coil HW Inlet",
                    "component_name": "ZN1_SW_1 Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "ZN1_SW_1 Reheat Coil HW Outlet"
                }
            ]
        },
        "ZN2_S_1 HW-Branch": {
            "components": [
                {
                    "component_inlet_node_name": "ZN2_S_1 Reheat Coil HW Inlet",
                    "component_name": "ZN2_S_1 Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "ZN2_S_1 Reheat Coil HW Outlet"
                }
            ]
        },
        "ZN3_SE_1 HW-Branch": {
            "components": [
                {
                    "component_inlet_node_name": "ZN3_SE_1 Reheat Coil HW Inlet",
                    "component_name": "ZN3_SE_1 Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "ZN3_SE_1 Reheat Coil HW Outlet"
                }
            ]
        },
        "ZN4_E_1 HW-Branch": {
            "components": [
                {
                    "component_inlet_node_name": "ZN4_E_1 Reheat Coil HW Inlet",
                    "component_name": "ZN4_E_1 Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "ZN4_E_1 Reheat Coil HW Outlet"
                }
            ]
        },
        "ZN5_NE_1 HW-Branch": {
            "components": [
                {
                    "component_inlet_node_name": "ZN5_NE_1 Reheat Coil HW Inlet",
                    "component_name": "ZN5_NE_1 Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "ZN5_NE_1 Reheat Coil HW Outlet"
                }
            ]
        },
        "ZN6_N_1 HW-Branch": {
            "components": [
                {
                    "component_inlet_node_name": "ZN6_N_1 Reheat Coil HW Inlet",
                    "component_name": "ZN6_N_1 Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "ZN6_N_1 Reheat Coil HW Outlet"
                }
            ]
        },
        "ZN7_NW_1 HW-Branch": {
            "components": [
                {
                    "component_inlet_node_name": "ZN7_NW_1 Reheat Coil HW Inlet",
                    "component_name": "ZN7_NW_1 Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "ZN7_NW_1 Reheat Coil HW Outlet"
                }
            ]
        },
        "ZN8_W_1 HW-Branch": {
            "components": [
                {
                    "component_inlet_node_name": "ZN8_W_1 Reheat Coil HW Inlet",
                    "component_name": "ZN8_W_1 Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "ZN8_W_1 Reheat Coil HW Outlet"
                }
            ]
        },
        "ZN9_Core_1 HW-Branch": {
            "components": [
                {
                    "component_inlet_node_name": "ZN9_Core_1 Reheat Coil HW Inlet",
                    "component_name": "ZN9_Core_1 Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "ZN9_Core_1 Reheat Coil HW Outlet"
                }
            ]
        }
    },
    "BranchList": {
        "Boiler Plant HW Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "Boiler Plant HW Supply Inlet Branch"
                },
                {
                    "branch_name": "Boiler Plant Boiler Branch"
                },
                {
                    "branch_name": "Boiler Plant HW Supply Bypass Branch"
                },
                {
                    "branch_name": "Boiler Plant HW Supply Outlet Branch"
                }
            ]
        },
        "CHW Demand 1 ChW Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "CHW Demand 1 ChW Inlet Branch"
                },
                {
                    "branch_name": "VAV SYS 1 ChW-Branch"
                },
                {
                    "branch_name": "CHW Demand 1 ChW Bypass Branch"
                },
                {
                    "branch_name": "CHW Demand 1 ChW Outlet Branch"
                }
            ]
        },
        "Chiller Plant ChW Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "Chiller Plant ChW Supply Inlet Branch"
                },
                {
                    "branch_name": "Chiller Plant Chiller Branch"
                },
                {
                    "branch_name": "Chiller Plant ChW Supply Bypass Branch"
                },
                {
                    "branch_name": "Chiller Plant ChW Supply Outlet Branch"
                }
            ]
        },
        "Chiller Plant Cnd Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "Chiller Plant Condenser Demand Inlet Branch"
                },
                {
                    "branch_name": "Chiller Plant Chiller Condenser Branch"
                },
                {
                    "branch_name": "Chiller Plant Condenser Demand Bypass Branch"
                },
                {
                    "branch_name": "Chiller Plant Condenser Demand Outlet Branch"
                }
            ]
        },
        "Chiller Plant Condenser Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "Chiller Plant Condenser Supply Inlet Branch"
                },
                {
                    "branch_name": "Chiller Plant Condenser Branch"
                },
                {
                    "branch_name": "Chiller Plant Condenser Supply Bypass Branch"
                },
                {
                    "branch_name": "Chiller Plant Condenser Supply Outlet Branch"
                }
            ]
        },
        "HW Demand 1 HW Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "HW Demand 1 HW Inlet Branch"
                },
                {
                    "branch_name": "ZN1_SW_1 HW-Branch"
                },
                {
                    "branch_name": "ZN2_S_1 HW-Branch"
                },
                {
                    "branch_name": "ZN3_SE_1 HW-Branch"
                },
                {
                    "branch_name": "ZN4_E_1 HW-Branch"
                },
                {
                    "branch_name": "ZN5_NE_1 HW-Branch"
                },
                {
                    "branch_name": "ZN6_N_1 HW-Branch"
                },
                {
                    "branch_name": "ZN7_NW_1 HW-Branch"
                },
                {
                    "branch_name": "ZN8_W_1 HW-Branch"
                },
                {
                    "branch_name": "ZN9_Core_1 HW-Branch"
                },
                {
                    "branch_name": "HW Demand 1 HW Bypass Branch"
                },
                {
                    "branch_name": "HW Demand 1 HW Outlet Branch"
                }
            ]
        },
        "VAV SYS 1 Branches": {
            "branches": [
                {
                    "branch_name": "VAV SYS 1 Main Branch"
                }
            ]
        }
    },
    "Building": {
        "AutoBuilt model": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0.0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.2,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "ZN1_SW_1:Ceiling": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN11_CeilPlen_1:SW_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:E_IntWall:1": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_S_1:W_IntWall:1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:E_IntWall:2": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_S_1:W_IntWall:2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:E_IntWall:3": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_S_1:W_IntWall:3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:E_IntWall:4": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_S_1:W_IntWall:4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:E_IntWall:5": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_S_1:W_IntWall:5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:E_IntWall:6": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_S_1:W_IntWall:6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:E_IntWall:7": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_S_1:W_IntWall:7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:E_IntWall:8": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_S_1:W_IntWall:8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:E_IntWall:9": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_S_1:W_IntWall:9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:N_IntWall:1": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_W_1:S_IntWall:1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:N_IntWall:2": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_W_1:S_IntWall:2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:N_IntWall:3": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_W_1:S_IntWall:3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:N_IntWall:4": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_W_1:S_IntWall:4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:N_IntWall:5": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_W_1:S_IntWall:5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:N_IntWall:6": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_W_1:S_IntWall:6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:N_IntWall:7": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_W_1:S_IntWall:7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:N_IntWall:8": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_W_1:S_IntWall:8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:N_IntWall:9": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_W_1:S_IntWall:9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:S_ExtWall:1": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:S_ExtWall:2": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:S_ExtWall:3": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:S_ExtWall:4": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:S_ExtWall:5": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:S_ExtWall:6": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:S_ExtWall:7": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:S_ExtWall:8": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:S_ExtWall:9": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:W_ExtWall:1": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:W_ExtWall:2": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:W_ExtWall:3": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:W_ExtWall:4": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:W_ExtWall:5": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:W_ExtWall:6": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:W_ExtWall:7": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:W_ExtWall:8": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:W_ExtWall:9": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN1_SW_1"
        },
        "ZN1_SW_1:floor": {
            "construction_name": "Raised-Floor-TopSide",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN10_FlrPlen_1:SW_Ceil",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_SW_1"
        },
        "ZN2_S_1:Ceiling": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN11_CeilPlen_1:S_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:E_IntWall:1": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN3_SE_1:W_IntWall:1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:E_IntWall:2": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN3_SE_1:W_IntWall:2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:E_IntWall:3": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN3_SE_1:W_IntWall:3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:E_IntWall:4": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN3_SE_1:W_IntWall:4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:E_IntWall:5": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN3_SE_1:W_IntWall:5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:E_IntWall:6": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN3_SE_1:W_IntWall:6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:E_IntWall:7": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN3_SE_1:W_IntWall:7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:E_IntWall:8": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN3_SE_1:W_IntWall:8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:E_IntWall:9": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN3_SE_1:W_IntWall:9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:N_IntWall:1": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:S_IntWall:1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:N_IntWall:2": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:S_IntWall:2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:N_IntWall:3": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:S_IntWall:3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:N_IntWall:4": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:S_IntWall:4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:N_IntWall:5": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:S_IntWall:5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:N_IntWall:6": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:S_IntWall:6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:N_IntWall:7": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:S_IntWall:7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:N_IntWall:8": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:S_IntWall:8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:N_IntWall:9": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:S_IntWall:9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:S_ExtWall:1": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:S_ExtWall:2": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:S_ExtWall:3": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:S_ExtWall:4": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:S_ExtWall:5": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:S_ExtWall:6": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:S_ExtWall:7": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:S_ExtWall:8": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:S_ExtWall:9": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:W_IntWall:1": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN1_SW_1:E_IntWall:1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:W_IntWall:2": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN1_SW_1:E_IntWall:2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:W_IntWall:3": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN1_SW_1:E_IntWall:3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:W_IntWall:4": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN1_SW_1:E_IntWall:4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:W_IntWall:5": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN1_SW_1:E_IntWall:5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:W_IntWall:6": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN1_SW_1:E_IntWall:6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:W_IntWall:7": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN1_SW_1:E_IntWall:7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:W_IntWall:8": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN1_SW_1:E_IntWall:8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:W_IntWall:9": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN1_SW_1:E_IntWall:9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_S_1"
        },
        "ZN2_S_1:floor": {
            "construction_name": "Raised-Floor-TopSide",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN10_FlrPlen_1:S_Ceil",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_S_1"
        },
        "ZN3_SE_1:Ceiling": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN11_CeilPlen_1:SE_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:E_ExtWall:1": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:E_ExtWall:2": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:E_ExtWall:3": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:E_ExtWall:4": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:E_ExtWall:5": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:E_ExtWall:6": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:E_ExtWall:7": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:E_ExtWall:8": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:E_ExtWall:9": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:N_IntWall:1": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_E_1:S_IntWall:1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:N_IntWall:2": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_E_1:S_IntWall:2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:N_IntWall:3": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_E_1:S_IntWall:3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:N_IntWall:4": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_E_1:S_IntWall:4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:N_IntWall:5": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_E_1:S_IntWall:5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:N_IntWall:6": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_E_1:S_IntWall:6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:N_IntWall:7": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_E_1:S_IntWall:7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:N_IntWall:8": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_E_1:S_IntWall:8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:N_IntWall:9": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_E_1:S_IntWall:9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:S_ExtWall:1": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:S_ExtWall:2": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:S_ExtWall:3": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:S_ExtWall:4": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:S_ExtWall:5": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:S_ExtWall:6": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:S_ExtWall:7": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:S_ExtWall:8": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:S_ExtWall:9": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:W_IntWall:1": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_S_1:E_IntWall:1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:W_IntWall:2": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_S_1:E_IntWall:2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:W_IntWall:3": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_S_1:E_IntWall:3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:W_IntWall:4": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_S_1:E_IntWall:4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:W_IntWall:5": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_S_1:E_IntWall:5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:W_IntWall:6": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_S_1:E_IntWall:6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:W_IntWall:7": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_S_1:E_IntWall:7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:W_IntWall:8": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_S_1:E_IntWall:8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:W_IntWall:9": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_S_1:E_IntWall:9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_SE_1"
        },
        "ZN3_SE_1:floor": {
            "construction_name": "Raised-Floor-TopSide",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN10_FlrPlen_1:SE_Ceil",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_SE_1"
        },
        "ZN4_E_1:Ceiling": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN11_CeilPlen_1:E_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:E_ExtWall:1": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:E_ExtWall:2": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:E_ExtWall:3": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:E_ExtWall:4": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:E_ExtWall:5": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:E_ExtWall:6": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:E_ExtWall:7": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:E_ExtWall:8": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:E_ExtWall:9": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:N_IntWall:1": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_NE_1:S_IntWall:1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:N_IntWall:2": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_NE_1:S_IntWall:2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:N_IntWall:3": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_NE_1:S_IntWall:3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:N_IntWall:4": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_NE_1:S_IntWall:4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:N_IntWall:5": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_NE_1:S_IntWall:5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:N_IntWall:6": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_NE_1:S_IntWall:6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:N_IntWall:7": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_NE_1:S_IntWall:7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:N_IntWall:8": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_NE_1:S_IntWall:8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:N_IntWall:9": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_NE_1:S_IntWall:9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:S_IntWall:1": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN3_SE_1:N_IntWall:1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:S_IntWall:2": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN3_SE_1:N_IntWall:2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:S_IntWall:3": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN3_SE_1:N_IntWall:3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:S_IntWall:4": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN3_SE_1:N_IntWall:4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:S_IntWall:5": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN3_SE_1:N_IntWall:5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:S_IntWall:6": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN3_SE_1:N_IntWall:6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:S_IntWall:7": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN3_SE_1:N_IntWall:7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:S_IntWall:8": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN3_SE_1:N_IntWall:8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:S_IntWall:9": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN3_SE_1:N_IntWall:9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:W_IntWall:1": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:E_IntWall:1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:W_IntWall:2": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:E_IntWall:2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:W_IntWall:3": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:E_IntWall:3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:W_IntWall:4": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:E_IntWall:4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:W_IntWall:5": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:E_IntWall:5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:W_IntWall:6": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:E_IntWall:6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:W_IntWall:7": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:E_IntWall:7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:W_IntWall:8": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:E_IntWall:8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:W_IntWall:9": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:E_IntWall:9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_E_1"
        },
        "ZN4_E_1:floor": {
            "construction_name": "Raised-Floor-TopSide",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN10_FlrPlen_1:E_Ceil",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_E_1"
        },
        "ZN5_NE_1:Ceiling": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN11_CeilPlen_1:NE_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:E_ExtWall:1": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:E_ExtWall:2": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:E_ExtWall:3": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:E_ExtWall:4": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:E_ExtWall:5": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:E_ExtWall:6": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:E_ExtWall:7": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:E_ExtWall:8": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:E_ExtWall:9": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:N_ExtWall:1": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:N_ExtWall:2": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:N_ExtWall:3": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:N_ExtWall:4": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:N_ExtWall:5": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:N_ExtWall:6": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:N_ExtWall:7": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:N_ExtWall:8": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:N_ExtWall:9": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:S_IntWall:1": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_E_1:N_IntWall:1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:S_IntWall:2": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_E_1:N_IntWall:2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:S_IntWall:3": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_E_1:N_IntWall:3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:S_IntWall:4": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_E_1:N_IntWall:4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:S_IntWall:5": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_E_1:N_IntWall:5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:S_IntWall:6": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_E_1:N_IntWall:6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:S_IntWall:7": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_E_1:N_IntWall:7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:S_IntWall:8": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_E_1:N_IntWall:8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:S_IntWall:9": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_E_1:N_IntWall:9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:W_IntWall:1": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_N_1:E_IntWall:1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:W_IntWall:2": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_N_1:E_IntWall:2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:W_IntWall:3": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_N_1:E_IntWall:3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:W_IntWall:4": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_N_1:E_IntWall:4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:W_IntWall:5": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_N_1:E_IntWall:5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:W_IntWall:6": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_N_1:E_IntWall:6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:W_IntWall:7": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_N_1:E_IntWall:7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:W_IntWall:8": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_N_1:E_IntWall:8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:W_IntWall:9": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_N_1:E_IntWall:9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_NE_1"
        },
        "ZN5_NE_1:floor": {
            "construction_name": "Raised-Floor-TopSide",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN10_FlrPlen_1:NE_Ceil",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_NE_1"
        },
        "ZN6_N_1:Ceiling": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN11_CeilPlen_1:N_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:E_IntWall:1": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_NE_1:W_IntWall:1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:E_IntWall:2": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_NE_1:W_IntWall:2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:E_IntWall:3": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_NE_1:W_IntWall:3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:E_IntWall:4": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_NE_1:W_IntWall:4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:E_IntWall:5": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_NE_1:W_IntWall:5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:E_IntWall:6": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_NE_1:W_IntWall:6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:E_IntWall:7": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_NE_1:W_IntWall:7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:E_IntWall:8": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_NE_1:W_IntWall:8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:E_IntWall:9": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_NE_1:W_IntWall:9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:N_ExtWall:1": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:N_ExtWall:2": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:N_ExtWall:3": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:N_ExtWall:4": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:N_ExtWall:5": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:N_ExtWall:6": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:N_ExtWall:7": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:N_ExtWall:8": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:N_ExtWall:9": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:S_IntWall:1": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:N_IntWall:1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:S_IntWall:2": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:N_IntWall:2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:S_IntWall:3": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:N_IntWall:3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:S_IntWall:4": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:N_IntWall:4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:S_IntWall:5": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:N_IntWall:5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:S_IntWall:6": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:N_IntWall:6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:S_IntWall:7": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:N_IntWall:7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:S_IntWall:8": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:N_IntWall:8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:S_IntWall:9": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:N_IntWall:9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:W_IntWall:1": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN7_NW_1:E_IntWall:1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:W_IntWall:2": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN7_NW_1:E_IntWall:2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:W_IntWall:3": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN7_NW_1:E_IntWall:3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:W_IntWall:4": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN7_NW_1:E_IntWall:4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:W_IntWall:5": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN7_NW_1:E_IntWall:5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:W_IntWall:6": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN7_NW_1:E_IntWall:6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:W_IntWall:7": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN7_NW_1:E_IntWall:7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:W_IntWall:8": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN7_NW_1:E_IntWall:8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:W_IntWall:9": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN7_NW_1:E_IntWall:9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_N_1"
        },
        "ZN6_N_1:floor": {
            "construction_name": "Raised-Floor-TopSide",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN10_FlrPlen_1:N_Ceil",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_N_1"
        },
        "ZN7_NW_1:Ceiling": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN11_CeilPlen_1:NW_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:E_IntWall:1": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_N_1:W_IntWall:1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:E_IntWall:2": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_N_1:W_IntWall:2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:E_IntWall:3": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_N_1:W_IntWall:3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:E_IntWall:4": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_N_1:W_IntWall:4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:E_IntWall:5": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_N_1:W_IntWall:5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:E_IntWall:6": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_N_1:W_IntWall:6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:E_IntWall:7": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_N_1:W_IntWall:7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:E_IntWall:8": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_N_1:W_IntWall:8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:E_IntWall:9": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_N_1:W_IntWall:9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:N_ExtWall:1": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:N_ExtWall:2": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:N_ExtWall:3": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:N_ExtWall:4": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:N_ExtWall:5": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:N_ExtWall:6": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:N_ExtWall:7": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:N_ExtWall:8": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:N_ExtWall:9": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:S_IntWall:1": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_W_1:N_IntWall:1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:S_IntWall:2": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_W_1:N_IntWall:2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:S_IntWall:3": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_W_1:N_IntWall:3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:S_IntWall:4": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_W_1:N_IntWall:4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:S_IntWall:5": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_W_1:N_IntWall:5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:S_IntWall:6": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_W_1:N_IntWall:6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:S_IntWall:7": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_W_1:N_IntWall:7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:S_IntWall:8": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_W_1:N_IntWall:8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:S_IntWall:9": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_W_1:N_IntWall:9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:W_ExtWall:1": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:W_ExtWall:2": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:W_ExtWall:3": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:W_ExtWall:4": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:W_ExtWall:5": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:W_ExtWall:6": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:W_ExtWall:7": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:W_ExtWall:8": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:W_ExtWall:9": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN7_NW_1"
        },
        "ZN7_NW_1:floor": {
            "construction_name": "Raised-Floor-TopSide",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN10_FlrPlen_1:NW_Ceil",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_NW_1"
        },
        "ZN8_W_1:Ceiling": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN11_CeilPlen_1:W_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:E_IntWall:1": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:W_IntWall:1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:E_IntWall:2": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:W_IntWall:2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:E_IntWall:3": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:W_IntWall:3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:E_IntWall:4": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:W_IntWall:4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:E_IntWall:5": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:W_IntWall:5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:E_IntWall:6": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:W_IntWall:6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:E_IntWall:7": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:W_IntWall:7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:E_IntWall:8": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:W_IntWall:8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:E_IntWall:9": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_Core_1:W_IntWall:9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:N_IntWall:1": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN7_NW_1:S_IntWall:1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:N_IntWall:2": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN7_NW_1:S_IntWall:2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:N_IntWall:3": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN7_NW_1:S_IntWall:3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:N_IntWall:4": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN7_NW_1:S_IntWall:4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:N_IntWall:5": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN7_NW_1:S_IntWall:5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:N_IntWall:6": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN7_NW_1:S_IntWall:6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:N_IntWall:7": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN7_NW_1:S_IntWall:7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:N_IntWall:8": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN7_NW_1:S_IntWall:8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:N_IntWall:9": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN7_NW_1:S_IntWall:9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:S_IntWall:1": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN1_SW_1:N_IntWall:1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:S_IntWall:2": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN1_SW_1:N_IntWall:2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:S_IntWall:3": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN1_SW_1:N_IntWall:3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:S_IntWall:4": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN1_SW_1:N_IntWall:4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:S_IntWall:5": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN1_SW_1:N_IntWall:5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:S_IntWall:6": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN1_SW_1:N_IntWall:6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:S_IntWall:7": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN1_SW_1:N_IntWall:7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:S_IntWall:8": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN1_SW_1:N_IntWall:8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:S_IntWall:9": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN1_SW_1:N_IntWall:9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:W_ExtWall:1": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:W_ExtWall:2": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:W_ExtWall:3": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:W_ExtWall:4": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.633
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:W_ExtWall:5": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.178
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:W_ExtWall:6": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.722
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:W_ExtWall:7": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.267
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:W_ExtWall:8": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.811
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:W_ExtWall:9": {
            "construction_name": "Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.356
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN8_W_1"
        },
        "ZN8_W_1:floor": {
            "construction_name": "Raised-Floor-TopSide",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN10_FlrPlen_1:W_Ceil",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_W_1"
        },
        "ZN9_Core_1:Ceiling": {
            "construction_name": "dropceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN11_CeilPlen_1:Core_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.9
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 4.9
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:E_IntWall:1": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_E_1:W_IntWall:1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.544
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:E_IntWall:2": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_E_1:W_IntWall:2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.089
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 0.544
                },
                {
                    "vertex_x_coordinate": 60.711,
                    "vertex_y_coordinate": 18.284,
                    "vertex_z_coordinate": 1.089
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_Core_1"
        },
        "ZN9_Core_1:E_IntWall:3": {
            "construction_name": "Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_E_1:W_IntWall:3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.711,
