{
    "AirLoopHVAC": {
        "FLR_3_DOAS": {
            "availability_manager_list_name": "FLR_3_DOAS Availability Manager List",
            "branch_list_name": "FLR_3_DOAS Air Loop Branches",
            "controller_list_name": "FLR_3_DOAS_Controllers",
            "demand_side_inlet_node_names": "FLR_3_DOAS Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "FLR_3_DOAS Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": 2.37888,
            "supply_side_inlet_node_name": "FLR_3_DOAS Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "FLR_3_DOAS Supply Equipment Outlet Node"
        },
        "FLR_6_DOAS": {
            "availability_manager_list_name": "FLR_6_DOAS Availability Manager List",
            "branch_list_name": "FLR_6_DOAS Air Loop Branches",
            "controller_list_name": "FLR_6_DOAS_Controllers",
            "demand_side_inlet_node_names": "FLR_6_DOAS Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "FLR_6_DOAS Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": 0.15576,
            "supply_side_inlet_node_name": "FLR_6_DOAS Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "FLR_6_DOAS Supply Equipment Outlet Node"
        },
        "VAV WITH REHEAT": {
            "availability_manager_list_name": "VAV WITH REHEAT Availability Manager List",
            "branch_list_name": "VAV WITH REHEAT Air Loop Branches",
            "controller_list_name": "VAV WITH REHEAT_Controllers",
            "demand_side_inlet_node_names": "VAV WITH REHEAT Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "VAV WITH REHEAT Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "VAV WITH REHEAT Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "VAV WITH REHEAT Supply Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "FLR_3_DOAS_Controllers": {
            "controller_1_name": "FLR_3_DOAS_CoolC_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "FLR_3_DOAS_HeatC_Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "FLR_3_DOAS_OA_Controllers": {
            "controller_1_name": "FLR_3_DOAS_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "FLR_6_DOAS_Controllers": {
            "controller_1_name": "FLR_6_DOAS_CoolC_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "FLR_6_DOAS_HeatC_Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "FLR_6_DOAS_OA_Controllers": {
            "controller_1_name": "FLR_6_DOAS_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "VAV WITH REHEAT_Controllers": {
            "controller_1_name": "VAV WITH REHEAT_CoolC_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "VAV WITH REHEAT_HeatC_Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "VAV WITH REHEAT_OA_Controllers": {
            "controller_1_name": "VAV WITH REHEAT_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "FLR_3_DOAS_OA": {
            "controller_list_name": "FLR_3_DOAS_OA_Controllers",
            "outdoor_air_equipment_list_name": "FLR_3_DOAS_OA_Equipment"
        },
        "FLR_6_DOAS_OA": {
            "controller_list_name": "FLR_6_DOAS_OA_Controllers",
            "outdoor_air_equipment_list_name": "FLR_6_DOAS_OA_Equipment"
        },
        "VAV WITH REHEAT_OA": {
            "controller_list_name": "VAV WITH REHEAT_OA_Controllers",
            "outdoor_air_equipment_list_name": "VAV WITH REHEAT_OA_Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "FLR_3_DOAS_OA_Equipment": {
            "component_1_name": "FLR_3_DOAS_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "FLR_6_DOAS_OA_Equipment": {
            "component_1_name": "FLR_6_DOAS_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "VAV WITH REHEAT_OA_Equipment": {
            "component_1_name": "VAV WITH REHEAT_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "FLR_3_DOAS Return Air Path": {
            "components": [
                {
                    "component_name": "FLR_3_DOAS Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "FLR_3_DOAS Zone Equipment Outlet Node"
        },
        "FLR_6_DOAS Return Air Path": {
            "components": [
                {
                    "component_name": "FLR_6_DOAS Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "FLR_6_DOAS Zone Equipment Outlet Node"
        },
        "VAV WITH REHEAT Return Air Path": {
            "components": [
                {
                    "component_name": "VAV WITH REHEAT Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "VAV WITH REHEAT Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "FLR_3_DOAS": {
            "components": [
                {
                    "component_name": "FLR_3_DOAS Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "FLR_3_DOAS Zone Equipment Inlet Node"
        },
        "FLR_6_DOAS": {
            "components": [
                {
                    "component_name": "FLR_6_DOAS Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "FLR_6_DOAS Zone Equipment Inlet Node"
        },
        "VAV WITH REHEAT": {
            "components": [
                {
                    "component_name": "VAV WITH REHEAT Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "VAV WITH REHEAT Zone Equipment Inlet Node"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "FLR_3_DOAS Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Room_1_Flr_3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Room_2_Flr_3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Room_3_Mult19_Flr_3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Room_4_Mult19_Flr_3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Room_5_Flr_3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Room_6_Flr_3 Return Air Node Name"
                }
            ],
            "outlet_node_name": "FLR_3_DOAS Zone Equipment Outlet Node"
        },
        "FLR_6_DOAS Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Room_1_Flr_6 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Room_2_Flr_6 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Room_3_Mult9_Flr_6 Return Air Node Name"
                }
            ],
            "outlet_node_name": "FLR_6_DOAS Zone Equipment Outlet Node"
        },
        "VAV WITH REHEAT Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Basement Return Air Node Name"
                },
                {
                    "inlet_node_name": "Retail_1_Flr_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Retail_2_Flr_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Mech_Flr_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Storage_Flr_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Laundry_Flr_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Cafe_Flr_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Lobby_Flr_1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Corridor_Flr_3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Banquet_Flr_6 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Dining_Flr_6 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Kitchen_Flr_6 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Corridor_Flr_6 Return Air Node Name"
                }
            ],
            "outlet_node_name": "VAV WITH REHEAT Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "FLR_3_DOAS Supply Air Splitter": {
            "inlet_node_name": "FLR_3_DOAS Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Room_1_Flr_3 Direct Air Inlet Node Name ATInlet"
                },
                {
                    "outlet_node_name": "Room_2_Flr_3 Direct Air Inlet Node Name ATInlet"
                },
                {
                    "outlet_node_name": "Room_3_Mult19_Flr_3 Direct Air Inlet Node Name ATInlet"
                },
                {
                    "outlet_node_name": "Room_4_Mult19_Flr_3 Direct Air Inlet Node Name ATInlet"
                },
                {
                    "outlet_node_name": "Room_5_Flr_3 Direct Air Inlet Node Name ATInlet"
                },
                {
                    "outlet_node_name": "Room_6_Flr_3 Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "FLR_6_DOAS Supply Air Splitter": {
            "inlet_node_name": "FLR_6_DOAS Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Room_1_Flr_6 Direct Air Inlet Node Name ATInlet"
                },
                {
                    "outlet_node_name": "Room_2_Flr_6 Direct Air Inlet Node Name ATInlet"
                },
                {
                    "outlet_node_name": "Room_3_Mult9_Flr_6 Direct Air Inlet Node Name ATInlet"
                }
            ]
        },
        "VAV WITH REHEAT Supply Air Splitter": {
            "inlet_node_name": "VAV WITH REHEAT Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Basement VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Retail_1_Flr_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Retail_2_Flr_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Mech_Flr_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Storage_Flr_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Laundry_Flr_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Cafe_Flr_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Lobby_Flr_1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Corridor_Flr_3 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Banquet_Flr_6 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Dining_Flr_6 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Kitchen_Flr_6 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Corridor_Flr_6 VAV Box Inlet Node Name"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "Room_1_Flr_3 Direct Air": {
            "air_inlet_node_name": "Room_1_Flr_3 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Room_1_Flr_3 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": 0.01416
        },
        "Room_1_Flr_6 Direct Air": {
            "air_inlet_node_name": "Room_1_Flr_6 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Room_1_Flr_6 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": 0.01416
        },
        "Room_2_Flr_3 Direct Air": {
            "air_inlet_node_name": "Room_2_Flr_3 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Room_2_Flr_3 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": 0.01416
        },
        "Room_2_Flr_6 Direct Air": {
            "air_inlet_node_name": "Room_2_Flr_6 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Room_2_Flr_6 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": 0.01416
        },
        "Room_3_Mult9_Flr_6 Direct Air": {
            "air_inlet_node_name": "Room_3_Mult9_Flr_6 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Room_3_Mult9_Flr_6 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": 0.12744
        },
        "Room_3_Mult19_Flr_3 Direct Air": {
            "air_inlet_node_name": "Room_3_Mult19_Flr_3 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Room_3_Mult19_Flr_3 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": 0.26904
        },
        "Room_4_Mult19_Flr_3 Direct Air": {
            "air_inlet_node_name": "Room_4_Mult19_Flr_3 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Room_4_Mult19_Flr_3 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": 0.26904
        },
        "Room_5_Flr_3 Direct Air": {
            "air_inlet_node_name": "Room_5_Flr_3 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Room_5_Flr_3 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": 0.01416
        },
        "Room_6_Flr_3 Direct Air": {
            "air_inlet_node_name": "Room_6_Flr_3 Direct Air Inlet Node Name ATInlet",
            "air_outlet_node_name": "Room_6_Flr_3 Direct Air Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": 0.01416
        }
    },
    "AirTerminal:SingleDuct:VAV:Reheat": {
        "Banquet_Flr_6 VAV Box Component": {
            "air_inlet_node_name": "Banquet_Flr_6 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Banquet_Flr_6 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Banquet_Flr_6 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Banquet_Flr_6 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Basement VAV Box Component": {
            "air_inlet_node_name": "Basement VAV Box Inlet Node Name",
            "air_outlet_node_name": "Basement VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Basement VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Basement VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Cafe_Flr_1 VAV Box Component": {
            "air_inlet_node_name": "Cafe_Flr_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Cafe_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Cafe_Flr_1 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Cafe_Flr_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Corridor_Flr_3 VAV Box Component": {
            "air_inlet_node_name": "Corridor_Flr_3 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Corridor_Flr_3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Corridor_Flr_3 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Corridor_Flr_3 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Corridor_Flr_6 VAV Box Component": {
            "air_inlet_node_name": "Corridor_Flr_6 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Corridor_Flr_6 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Corridor_Flr_6 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Corridor_Flr_6 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Dining_Flr_6 VAV Box Component": {
            "air_inlet_node_name": "Dining_Flr_6 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Dining_Flr_6 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": "Autosize",
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Dining_Flr_6 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Dining_Flr_6 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Kitchen_Flr_6 VAV Box Component": {
            "air_inlet_node_name": "Kitchen_Flr_6 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Kitchen_Flr_6 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Kitchen_Flr_6 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Kitchen_Flr_6 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Laundry_Flr_1 VAV Box Component": {
            "air_inlet_node_name": "Laundry_Flr_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Laundry_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Laundry_Flr_1 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Laundry_Flr_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Lobby_Flr_1 VAV Box Component": {
            "air_inlet_node_name": "Lobby_Flr_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Lobby_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Lobby_Flr_1 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Lobby_Flr_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Mech_Flr_1 VAV Box Component": {
            "air_inlet_node_name": "Mech_Flr_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Mech_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Mech_Flr_1 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Mech_Flr_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Retail_1_Flr_1 VAV Box Component": {
            "air_inlet_node_name": "Retail_1_Flr_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Retail_1_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Retail_1_Flr_1 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Retail_1_Flr_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Retail_2_Flr_1 VAV Box Component": {
            "air_inlet_node_name": "Retail_2_Flr_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Retail_2_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Retail_2_Flr_1 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Retail_2_Flr_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Storage_Flr_1 VAV Box Component": {
            "air_inlet_node_name": "Storage_Flr_1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Storage_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Storage_Flr_1 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Storage_Flr_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        }
    },
    "AvailabilityManager:NightCycle": {
        "VAV WITH REHEAT Availability Manager": {
            "applicability_schedule_name": "ALWAYS_ON",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        }
    },
    "AvailabilityManager:Scheduled": {
        "FLR_3_DOAS Availability Manager": {
            "schedule_name": "ALWAYS_ON"
        },
        "FLR_6_DOAS Availability Manager": {
            "schedule_name": "ALWAYS_ON"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "FLR_3_DOAS Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "FLR_3_DOAS Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "FLR_6_DOAS Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "FLR_6_DOAS Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "VAV WITH REHEAT Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "VAV WITH REHEAT Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        }
    },
    "Boiler:HotWater": {
        "HeatSys1 Boiler": {
            "boiler_flow_mode": "LeavingSetpointModulated",
            "boiler_water_inlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNode",
            "boiler_water_outlet_node_name": "HeatSys1 Supply Equipment Outlet Node",
            "design_water_flow_rate": "Autosize",
            "efficiency_curve_temperature_evaluation_variable": "LeavingBoiler",
            "fuel_type": "NaturalGas",
            "maximum_part_load_ratio": 1.2,
            "minimum_part_load_ratio": 0.0,
            "nominal_capacity": "Autosize",
            "nominal_thermal_efficiency": 0.78,
            "optimum_part_load_ratio": 1.0,
            "parasitic_electric_load": 0.0,
            "sizing_factor": 1.0,
            "water_outlet_upper_temperature_limit": 95.0
        }
    },
    "Branch": {
        "CoolSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "CoolSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Demand Inlet Node",
                    "component_name": "CoolSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Room_1_Flr_3 fan coilCool CoilDemand Inlet Node",
                    "component_name": "Room_1_Flr_3 fan coilCool Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Room_1_Flr_3 fan coilCool CoilDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Room_2_Flr_3 fan coilCool CoilDemand Inlet Node",
                    "component_name": "Room_2_Flr_3 fan coilCool Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Room_2_Flr_3 fan coilCool CoilDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Room_3_Mult19_Flr_3 fan coilCool CoilDemand Inlet Node",
                    "component_name": "Room_3_Mult19_Flr_3 fan coilCool Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Room_3_Mult19_Flr_3 fan coilCool CoilDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "Room_4_Mult19_Flr_3 fan coilCool CoilDemand Inlet Node",
                    "component_name": "Room_4_Mult19_Flr_3 fan coilCool Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Room_4_Mult19_Flr_3 fan coilCool CoilDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "Room_5_Flr_3 fan coilCool CoilDemand Inlet Node",
                    "component_name": "Room_5_Flr_3 fan coilCool Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Room_5_Flr_3 fan coilCool CoilDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 6": {
            "components": [
                {
                    "component_inlet_node_name": "Room_6_Flr_3 fan coilCool CoilDemand Inlet Node",
                    "component_name": "Room_6_Flr_3 fan coilCool Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Room_6_Flr_3 fan coilCool CoilDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 7": {
            "components": [
                {
                    "component_inlet_node_name": "Room_1_Flr_6 fan coilCool CoilDemand Inlet Node",
                    "component_name": "Room_1_Flr_6 fan coilCool Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Room_1_Flr_6 fan coilCool CoilDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 8": {
            "components": [
                {
                    "component_inlet_node_name": "Room_2_Flr_6 fan coilCool CoilDemand Inlet Node",
                    "component_name": "Room_2_Flr_6 fan coilCool Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Room_2_Flr_6 fan coilCool CoilDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 9": {
            "components": [
                {
                    "component_inlet_node_name": "Room_3_Mult9_Flr_6 fan coilCool CoilDemand Inlet Node",
                    "component_name": "Room_3_Mult9_Flr_6 fan coilCool Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Room_3_Mult9_Flr_6 fan coilCool CoilDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 10": {
            "components": [
                {
                    "component_inlet_node_name": "VAV WITH REHEAT_CoolCDemand Inlet Node",
                    "component_name": "VAV WITH REHEAT_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV WITH REHEAT_CoolCDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 11": {
            "components": [
                {
                    "component_inlet_node_name": "FLR_3_DOAS_CoolCDemand Inlet Node",
                    "component_name": "FLR_3_DOAS_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "FLR_3_DOAS_CoolCDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Load Branch 12": {
            "components": [
                {
                    "component_inlet_node_name": "FLR_6_DOAS_CoolCDemand Inlet Node",
                    "component_name": "FLR_6_DOAS_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "FLR_6_DOAS_CoolCDemand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe",
                    "component_name": "CoolSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Demand Outlet Node"
                }
            ]
        },
        "CoolSys1 Supply Equipment Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNode 1",
                    "component_name": "CoolSys1 Chiller 1",
                    "component_object_type": "Chiller:Electric:EIR",
                    "component_outlet_node_name": "CoolSys1 Supply Equipment Outlet Node 1"
                }
            ]
        },
        "CoolSys1 Supply Equipment Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNode 2",
                    "component_name": "CoolSys1 Chiller 2",
                    "component_object_type": "Chiller:Electric:EIR",
                    "component_outlet_node_name": "CoolSys1 Supply Equipment Outlet Node 2"
                }
            ]
        },
        "CoolSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "CoolSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "CoolSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Supply Inlet Node",
                    "component_name": "CoolSys1 Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector"
                }
            ]
        },
        "CoolSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe",
                    "component_name": "CoolSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Supply Outlet Node"
                }
            ]
        },
        "FLR_3_DOAS Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "FLR_3_DOAS Supply Equipment Inlet Node",
                    "component_name": "FLR_3_DOAS_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode"
                },
                {
                    "component_inlet_node_name": "FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode",
                    "component_name": "FLR_3_DOAS_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode"
                },
                {
                    "component_inlet_node_name": "FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode",
                    "component_name": "FLR_3_DOAS_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode"
                },
                {
                    "component_inlet_node_name": "FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode",
                    "component_name": "FLR_3_DOAS_Fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "FLR_3_DOAS Supply Equipment Outlet Node"
                }
            ]
        },
        "FLR_6_DOAS Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "FLR_6_DOAS Supply Equipment Inlet Node",
                    "component_name": "FLR_6_DOAS_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "FLR_6_DOAS_OA-FLR_6_DOAS_CoolCNode"
                },
                {
                    "component_inlet_node_name": "FLR_6_DOAS_OA-FLR_6_DOAS_CoolCNode",
                    "component_name": "FLR_6_DOAS_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "FLR_6_DOAS_CoolC-FLR_6_DOAS_HeatCNode"
                },
                {
                    "component_inlet_node_name": "FLR_6_DOAS_CoolC-FLR_6_DOAS_HeatCNode",
                    "component_name": "FLR_6_DOAS_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "FLR_6_DOAS_HeatC-FLR_6_DOAS_FanNode"
                },
                {
                    "component_inlet_node_name": "FLR_6_DOAS_HeatC-FLR_6_DOAS_FanNode",
                    "component_name": "FLR_6_DOAS_Fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "FLR_6_DOAS Supply Equipment Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "HeatSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Demand Inlet Node",
                    "component_name": "HeatSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Basement VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Basement VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Basement VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Retail_1_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Retail_1_Flr_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Retail_1_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Retail_2_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Retail_2_Flr_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Retail_2_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "Mech_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Mech_Flr_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Mech_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "Storage_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Storage_Flr_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Storage_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 6": {
            "components": [
                {
                    "component_inlet_node_name": "Laundry_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Laundry_Flr_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Laundry_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 7": {
            "components": [
                {
                    "component_inlet_node_name": "Cafe_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Cafe_Flr_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Cafe_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 8": {
            "components": [
                {
                    "component_inlet_node_name": "Lobby_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Lobby_Flr_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Lobby_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 9": {
            "components": [
                {
                    "component_inlet_node_name": "Room_1_Flr_3 fan coilHeat CoilDemand Inlet Node",
                    "component_name": "Room_1_Flr_3 fan coilHeat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Room_1_Flr_3 fan coilHeat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 10": {
            "components": [
                {
                    "component_inlet_node_name": "Room_2_Flr_3 fan coilHeat CoilDemand Inlet Node",
                    "component_name": "Room_2_Flr_3 fan coilHeat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Room_2_Flr_3 fan coilHeat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 11": {
            "components": [
                {
                    "component_inlet_node_name": "Room_3_Mult19_Flr_3 fan coilHeat CoilDemand Inlet Node",
                    "component_name": "Room_3_Mult19_Flr_3 fan coilHeat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Room_3_Mult19_Flr_3 fan coilHeat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 12": {
            "components": [
                {
                    "component_inlet_node_name": "Room_4_Mult19_Flr_3 fan coilHeat CoilDemand Inlet Node",
                    "component_name": "Room_4_Mult19_Flr_3 fan coilHeat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Room_4_Mult19_Flr_3 fan coilHeat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 13": {
            "components": [
                {
                    "component_inlet_node_name": "Room_5_Flr_3 fan coilHeat CoilDemand Inlet Node",
                    "component_name": "Room_5_Flr_3 fan coilHeat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Room_5_Flr_3 fan coilHeat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 14": {
            "components": [
                {
                    "component_inlet_node_name": "Room_6_Flr_3 fan coilHeat CoilDemand Inlet Node",
                    "component_name": "Room_6_Flr_3 fan coilHeat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Room_6_Flr_3 fan coilHeat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 15": {
            "components": [
                {
                    "component_inlet_node_name": "Corridor_Flr_3 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Corridor_Flr_3 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corridor_Flr_3 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 16": {
            "components": [
                {
                    "component_inlet_node_name": "Room_1_Flr_6 fan coilHeat CoilDemand Inlet Node",
                    "component_name": "Room_1_Flr_6 fan coilHeat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Room_1_Flr_6 fan coilHeat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 17": {
            "components": [
                {
                    "component_inlet_node_name": "Room_2_Flr_6 fan coilHeat CoilDemand Inlet Node",
                    "component_name": "Room_2_Flr_6 fan coilHeat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Room_2_Flr_6 fan coilHeat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 18": {
            "components": [
                {
                    "component_inlet_node_name": "Room_3_Mult9_Flr_6 fan coilHeat CoilDemand Inlet Node",
                    "component_name": "Room_3_Mult9_Flr_6 fan coilHeat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Room_3_Mult9_Flr_6 fan coilHeat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 19": {
            "components": [
                {
                    "component_inlet_node_name": "Banquet_Flr_6 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Banquet_Flr_6 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Banquet_Flr_6 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 20": {
            "components": [
                {
                    "component_inlet_node_name": "Dining_Flr_6 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Dining_Flr_6 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Dining_Flr_6 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 21": {
            "components": [
                {
                    "component_inlet_node_name": "Kitchen_Flr_6 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Kitchen_Flr_6 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Kitchen_Flr_6 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 22": {
            "components": [
                {
                    "component_inlet_node_name": "Corridor_Flr_6 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Corridor_Flr_6 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corridor_Flr_6 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 23": {
            "components": [
                {
                    "component_inlet_node_name": "VAV WITH REHEAT_HeatCDemand Inlet Node",
                    "component_name": "VAV WITH REHEAT_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV WITH REHEAT_HeatCDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 24": {
            "components": [
                {
                    "component_inlet_node_name": "FLR_3_DOAS_HeatCDemand Inlet Node",
                    "component_name": "FLR_3_DOAS_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "FLR_3_DOAS_HeatCDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 25": {
            "components": [
                {
                    "component_inlet_node_name": "FLR_6_DOAS_HeatCDemand Inlet Node",
                    "component_name": "FLR_6_DOAS_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "FLR_6_DOAS_HeatCDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe",
                    "component_name": "HeatSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNode",
                    "component_name": "HeatSys1 Boiler",
                    "component_object_type": "Boiler:HotWater",
                    "component_outlet_node_name": "HeatSys1 Supply Equipment Outlet Node"
                }
            ]
        },
        "HeatSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "HeatSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "HeatSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Supply Inlet Node",
                    "component_name": "HeatSys1 Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector"
                }
            ]
        },
        "HeatSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe",
                    "component_name": "HeatSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Supply Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "SWHSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Inlet Node",
                    "component_name": "SWHSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Laundry_Flr_1 Water Equipment Water Inlet Node",
                    "component_name": "Laundry_Flr_1 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Laundry_Flr_1 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Room_1_Flr_3 Water Equipment Water Inlet Node",
                    "component_name": "Room_1_Flr_3 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Room_1_Flr_3 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Room_2_Flr_3 Water Equipment Water Inlet Node",
                    "component_name": "Room_2_Flr_3 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Room_2_Flr_3 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "Room_3_Mult19_Flr_3 Water Equipment Water Inlet Node",
                    "component_name": "Room_3_Mult19_Flr_3 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Room_3_Mult19_Flr_3 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "Room_4_Mult19_Flr_3 Water Equipment Water Inlet Node",
                    "component_name": "Room_4_Mult19_Flr_3 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Room_4_Mult19_Flr_3 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 6": {
            "components": [
                {
                    "component_inlet_node_name": "Room_5_Flr_3 Water Equipment Water Inlet Node",
                    "component_name": "Room_5_Flr_3 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Room_5_Flr_3 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 7": {
            "components": [
                {
                    "component_inlet_node_name": "Room_6_Flr_3 Water Equipment Water Inlet Node",
                    "component_name": "Room_6_Flr_3 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Room_6_Flr_3 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 8": {
            "components": [
                {
                    "component_inlet_node_name": "Room_1_Flr_6 Water Equipment Water Inlet Node",
                    "component_name": "Room_1_Flr_6 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Room_1_Flr_6 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 9": {
            "components": [
                {
                    "component_inlet_node_name": "Room_2_Flr_6 Water Equipment Water Inlet Node",
                    "component_name": "Room_2_Flr_6 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Room_2_Flr_6 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 10": {
            "components": [
                {
                    "component_inlet_node_name": "Room_3_Mult9_Flr_6 Water Equipment Water Inlet Node",
                    "component_name": "Room_3_Mult9_Flr_6 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Room_3_Mult9_Flr_6 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 11": {
            "components": [
                {
                    "component_inlet_node_name": "Kitchen_Flr_6 Water Equipment Water Inlet Node",
                    "component_name": "Kitchen_Flr_6 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Kitchen_Flr_6 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe",
                    "component_name": "SWHSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNode",
                    "component_name": "SWHSys1 Water Heater",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "SWHSys1 Supply Equipment Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "SWHSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Inlet Node",
                    "component_name": "SWHSys1 Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector"
                }
            ]
        },
        "SWHSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe",
                    "component_name": "SWHSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Supply Outlet Node"
                }
            ]
        },
        "VAV WITH REHEAT Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV WITH REHEAT Supply Equipment Inlet Node",
                    "component_name": "VAV WITH REHEAT_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode"
                },
                {
                    "component_inlet_node_name": "VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode",
                    "component_name": "VAV WITH REHEAT_CoolC",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode"
                },
                {
                    "component_inlet_node_name": "VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode",
                    "component_name": "VAV WITH REHEAT_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode"
                },
                {
                    "component_inlet_node_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode",
                    "component_name": "VAV WITH REHEAT_Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "VAV WITH REHEAT Supply Equipment Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "CoolSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "CoolSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 1"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 2"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 3"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 4"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 5"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 6"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 7"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 8"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 9"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 10"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 11"
                },
                {
                    "branch_name": "CoolSys1 Demand Load Branch 12"
                },
                {
                    "branch_name": "CoolSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "CoolSys1 Demand Outlet Branch"
                }
            ]
        },
        "CoolSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "CoolSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "CoolSys1 Supply Equipment Branch 1"
                },
                {
                    "branch_name": "CoolSys1 Supply Equipment Branch 2"
                },
                {
                    "branch_name": "CoolSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "CoolSys1 Supply Outlet Branch"
                }
            ]
        },
        "FLR_3_DOAS Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "FLR_3_DOAS Air Loop Main Branch"
                }
            ]
        },
        "FLR_6_DOAS Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "FLR_6_DOAS Air Loop Main Branch"
                }
            ]
        },
        "HeatSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "HeatSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 1"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 2"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 3"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 4"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 5"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 6"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 7"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 8"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 9"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 10"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 11"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 12"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 13"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 14"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 15"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 16"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 17"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 18"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 19"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 20"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 21"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 22"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 23"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 24"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 25"
                },
                {
                    "branch_name": "HeatSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "HeatSys1 Demand Outlet Branch"
                }
            ]
        },
        "HeatSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "HeatSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "HeatSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "HeatSys1 Supply Outlet Branch"
                }
            ]
        },
        "SWHSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "SWHSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 1"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 2"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 3"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 4"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 5"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 6"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 7"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 8"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 9"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 10"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 11"
                },
                {
                    "branch_name": "SWHSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "SWHSys1 Demand Outlet Branch"
                }
            ]
        },
        "SWHSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "SWHSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Outlet Branch"
                }
            ]
        },
        "VAV WITH REHEAT Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "VAV WITH REHEAT Air Loop Main Branch"
                }
            ]
        }
    },
    "Building": {
        "Ref Bldg Large Hotel New2004_v1.3_5.0": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0.0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.2,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "Banquet_Flr_6_Ceiling": {
            "construction_name": "IEAD Res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Banquet_Flr_6"
        },
        "Banquet_Flr_6_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Banquet_Flr_6_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Banquet_Flr_6"
        },
        "Banquet_Flr_6_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_6_Wall_3_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Banquet_Flr_6"
        },
        "Banquet_Flr_6_Wall_North": {
            "construction_name": "Mass Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Banquet_Flr_6"
        },
        "Banquet_Flr_6_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_6_Wall_3_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Banquet_Flr_6"
        },
        "Banquet_Flr_6_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_6_Wall_1_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Banquet_Flr_6"
        },
        "Basement_Ceiling_1": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Retail_1_Flr_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Ceiling_2": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Retail_2_Flr_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Ceiling_3": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_Flr_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Ceiling_4": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Storage_Flr_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Ceiling_5": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Laundry_Flr_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Ceiling_6": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Cafe_Flr_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Ceiling_7": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Floor_1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Ceiling_8": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Floor_2",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Floor": {
            "construction_name": "ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": -2.439
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Wall_East": {
            "construction_name": "Underground Wall Non-res",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Wall_North": {
            "construction_name": "Underground Wall Non-res",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Wall_South": {
            "construction_name": "Underground Wall Non-res",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Wall_West": {
            "construction_name": "Underground Wall Non-res",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Cafe_Flr_1_Ceiling": {
            "construction_name": "IEAD Res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Cafe_Flr_1"
        },
        "Cafe_Flr_1_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_6",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Cafe_Flr_1"
        },
        "Cafe_Flr_1_Wall_1_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Wall_3_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Cafe_Flr_1"
        },
        "Cafe_Flr_1_Wall_2_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Laundry_Flr_1_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Cafe_Flr_1"
        },
        "Cafe_Flr_1_Wall_East": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Cafe_Flr_1"
        },
        "Cafe_Flr_1_Wall_South": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Cafe_Flr_1"
        },
        "Cafe_Flr_1_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Wall_2_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Cafe_Flr_1"
        },
        "Corridor_Flr_3_Ceiling_1": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Ceiling_1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Ceiling_2": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Ceiling_2",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Ceiling_3": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Ceiling_3",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Floor_1": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Floor_1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Floor_2": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Floor_2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Floor_3": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Floor_3",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_1_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Wall_1_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_1_North": {
            "construction_name": "Mass Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_1_South": {
            "construction_name": "Mass Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_1_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Wall_1_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_2_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Wall_2_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_2_North": {
            "construction_name": "Mass Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_2_South": {
            "construction_name": "Mass Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_2_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Wall_2_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_3_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_5_Flr_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_3_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Wall_3_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_3_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Wall_3_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_3_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_1_Flr_3_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_4_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_6_Flr_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_4_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_2_Flr_3_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_6_Ceiling_1": {
            "construction_name": "IEAD Res Roof",
            "number_of_vertices": 8,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Ceiling_2": {
            "construction_name": "IEAD Res Roof",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 12,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_6_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_1_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Banquet_Flr_6_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_1_North": {
            "construction_name": "Mass Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_1_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_6_Wall_1_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_1_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_6_Wall_1_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_2_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Dining_Flr_6_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_2_North": {
            "construction_name": "Mass Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_2_South": {
            "construction_name": "Mass Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_2_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_6_Wall_2_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_3_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Kitchen_Flr_6_Wall_1_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_3_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Banquet_Flr_6_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_3_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Banquet_Flr_6_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_4_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_6_Wall_4_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_6"
        },
        "Dining_Flr_6_Ceiling": {
            "construction_name": "IEAD Res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Dining_Flr_6"
        },
        "Dining_Flr_6_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Dining_Flr_6_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Dining_Flr_6"
        },
        "Dining_Flr_6_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Kitchen_Flr_6_Wall_2_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Dining_Flr_6"
        },
        "Dining_Flr_6_Wall_North": {
            "construction_name": "Mass Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Dining_Flr_6"
        },
        "Dining_Flr_6_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Dining_Flr_6_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Dining_Flr_6"
        },
        "Dining_Flr_6_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_6_Wall_2_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Dining_Flr_6"
        },
        "Kitchen_Flr_6_Ceiling": {
            "construction_name": "IEAD Res Roof",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Kitchen_Flr_6"
        },
        "Kitchen_Flr_6_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Kitchen_Flr_6_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Kitchen_Flr_6"
        },
        "Kitchen_Flr_6_Wall_1_South": {
            "construction_name": "Mass Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Kitchen_Flr_6"
        },
        "Kitchen_Flr_6_Wall_1_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_6_Wall_3_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Kitchen_Flr_6"
        },
        "Kitchen_Flr_6_Wall_2_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Kitchen_Flr_6_Wall_2_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Kitchen_Flr_6"
        },
        "Kitchen_Flr_6_Wall_2_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Dining_Flr_6_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Kitchen_Flr_6"
        },
        "Kitchen_Flr_6_Wall_East": {
            "construction_name": "Mass Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Kitchen_Flr_6"
        },
        "Kitchen_Flr_6_Wall_North": {
            "construction_name": "Mass Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Kitchen_Flr_6"
        },
        "Laundry_Flr_1_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Laundry_Flr_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Laundry_Flr_1"
        },
        "Laundry_Flr_1_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_5",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Laundry_Flr_1"
        },
        "Laundry_Flr_1_Wall_East": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Laundry_Flr_1"
        },
        "Laundry_Flr_1_Wall_North": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Laundry_Flr_1"
        },
        "Laundry_Flr_1_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Cafe_Flr_1_Wall_2_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Laundry_Flr_1"
        },
        "Laundry_Flr_1_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Wall_3_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Laundry_Flr_1"
        },
        "Lobby_Flr_1_Ceiling_1": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 10,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Ceiling_1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Ceiling_2": {
            "construction_name": "IEAD Res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Floor_1": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_7",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Floor_2": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_8",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_1_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_Flr_1_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_1_North": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_1_South": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_1_West": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_2_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Cafe_Flr_1_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_2_North": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_2_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Retail_2_Flr_1_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_2_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Retail_1_Flr_1_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_3_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Laundry_Flr_1_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_3_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_Flr_1_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_3_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Cafe_Flr_1_Wall_1_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_3_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Retail_2_Flr_1_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_4_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Storage_Flr_1_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_4_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Storage_Flr_1_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Mech_Flr_1_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_Flr_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech_Flr_1"
        },
        "Mech_Flr_1_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_3",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech_Flr_1"
        },
        "Mech_Flr_1_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Storage_Flr_1_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech_Flr_1"
        },
        "Mech_Flr_1_Wall_North": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Mech_Flr_1"
        },
        "Mech_Flr_1_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Wall_3_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech_Flr_1"
        },
        "Mech_Flr_1_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Wall_1_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech_Flr_1"
        },
        "Retail_1_Flr_1_Ceiling": {
            "construction_name": "IEAD Res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Retail_1_Flr_1"
        },
        "Retail_1_Flr_1_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Retail_1_Flr_1"
        },
        "Retail_1_Flr_1_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Wall_2_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Retail_1_Flr_1"
        },
        "Retail_1_Flr_1_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Retail_2_Flr_1_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Retail_1_Flr_1"
        },
        "Retail_1_Flr_1_Wall_South": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Retail_1_Flr_1"
        },
        "Retail_1_Flr_1_Wall_West": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Retail_1_Flr_1"
        },
        "Retail_2_Flr_1_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Retail_2_Flr_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Retail_2_Flr_1"
        },
        "Retail_2_Flr_1_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Retail_2_Flr_1"
        },
        "Retail_2_Flr_1_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Wall_3_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Retail_2_Flr_1"
        },
        "Retail_2_Flr_1_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Wall_2_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Retail_2_Flr_1"
        },
        "Retail_2_Flr_1_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Retail_1_Flr_1_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Retail_2_Flr_1"
        },
        "Retail_2_Flr_1_Wall_West": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Retail_2_Flr_1"
        },
        "Room_1_Flr_3_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_1_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_1_Flr_3"
        },
        "Room_1_Flr_3_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_1_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_1_Flr_3"
        },
        "Room_1_Flr_3_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Wall_3_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_1_Flr_3"
        },
        "Room_1_Flr_3_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_2_Flr_3_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_1_Flr_3"
        },
        "Room_1_Flr_3_Wall_South": {
            "construction_name": "Mass Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_1_Flr_3"
        },
        "Room_1_Flr_3_Wall_West": {
            "construction_name": "Mass Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_1_Flr_3"
        },
        "Room_1_Flr_6_Ceiling": {
            "construction_name": "IEAD Res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_1_Flr_6"
        },
        "Room_1_Flr_6_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_1_Flr_6_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_1_Flr_6"
        },
        "Room_1_Flr_6_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_1_Flr_6_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_1_Flr_6"
        },
        "Room_1_Flr_6_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_2_Flr_6_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_1_Flr_6"
        },
        "Room_1_Flr_6_Wall_South": {
            "construction_name": "Mass Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_1_Flr_6"
        },
        "Room_1_Flr_6_Wall_West": {
            "construction_name": "Mass Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_1_Flr_6"
        },
        "Room_2_Flr_3_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_2_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_2_Flr_3"
        },
        "Room_2_Flr_3_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_2_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_2_Flr_3"
        },
        "Room_2_Flr_3_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Wall_4_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_2_Flr_3"
        },
        "Room_2_Flr_3_Wall_North": {
            "construction_name": "Mass Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_2_Flr_3"
        },
        "Room_2_Flr_3_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_1_Flr_3_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_2_Flr_3"
        },
        "Room_2_Flr_3_Wall_West": {
            "construction_name": "Mass Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_2_Flr_3"
        },
        "Room_2_Flr_6_Ceiling": {
            "construction_name": "IEAD Res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_2_Flr_6"
        },
        "Room_2_Flr_6_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_2_Flr_6_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_2_Flr_6"
        },
        "Room_2_Flr_6_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_2_Flr_6_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_2_Flr_6"
        },
        "Room_2_Flr_6_Wall_North": {
            "construction_name": "Mass Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_2_Flr_6"
        },
        "Room_2_Flr_6_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_1_Flr_6_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_2_Flr_6"
        },
        "Room_2_Flr_6_Wall_West": {
            "construction_name": "Mass Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_2_Flr_6"
        },
        "Room_3_Mult9_Flr_6_Ceiling": {
            "construction_name": "IEAD Res Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_3_Mult9_Flr_6"
        },
        "Room_3_Mult9_Flr_6_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_3_Mult9_Flr_6_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_3_Mult9_Flr_6"
        },
        "Room_3_Mult9_Flr_6_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_3_Mult9_Flr_6_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_3_Mult9_Flr_6"
        },
        "Room_3_Mult9_Flr_6_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_3_Mult9_Flr_6_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_3_Mult9_Flr_6"
        },
        "Room_3_Mult9_Flr_6_Wall_South": {
            "construction_name": "Mass Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_3_Mult9_Flr_6"
        },
        "Room_3_Mult9_Flr_6_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_3_Mult9_Flr_6_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_3_Mult9_Flr_6"
        },
        "Room_3_Mult19_Flr_3_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_3_Mult19_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_3_Mult19_Flr_3"
        },
        "Room_3_Mult19_Flr_3_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_3_Mult19_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_3_Mult19_Flr_3"
        },
        "Room_3_Mult19_Flr_3_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_3_Mult19_Flr_3_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_3_Mult19_Flr_3"
        },
        "Room_3_Mult19_Flr_3_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_3_Mult19_Flr_3_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_3_Mult19_Flr_3"
        },
        "Room_3_Mult19_Flr_3_Wall_South": {
            "construction_name": "Mass Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_3_Mult19_Flr_3"
        },
        "Room_3_Mult19_Flr_3_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_3_Mult19_Flr_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_3_Mult19_Flr_3"
        },
        "Room_4_Mult19_Flr_3_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_4_Mult19_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_4_Mult19_Flr_3"
        },
        "Room_4_Mult19_Flr_3_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_4_Mult19_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_4_Mult19_Flr_3"
        },
        "Room_4_Mult19_Flr_3_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_4_Mult19_Flr_3_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_4_Mult19_Flr_3"
        },
        "Room_4_Mult19_Flr_3_Wall_North": {
            "construction_name": "Mass Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_4_Mult19_Flr_3"
        },
        "Room_4_Mult19_Flr_3_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_4_Mult19_Flr_3_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_4_Mult19_Flr_3"
        },
        "Room_4_Mult19_Flr_3_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_4_Mult19_Flr_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_4_Mult19_Flr_3"
        },
        "Room_5_Flr_3_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_5_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_5_Flr_3"
        },
        "Room_5_Flr_3_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_5_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_5_Flr_3"
        },
        "Room_5_Flr_3_Wall_East": {
            "construction_name": "Mass Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_5_Flr_3"
        },
        "Room_5_Flr_3_Wall_North": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_6_Flr_3_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_5_Flr_3"
        },
        "Room_5_Flr_3_Wall_South": {
            "construction_name": "Mass Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_5_Flr_3"
        },
        "Room_5_Flr_3_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Wall_3_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_5_Flr_3"
        },
        "Room_6_Flr_3_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_6_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_6_Flr_3"
        },
        "Room_6_Flr_3_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_6_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_6_Flr_3"
        },
        "Room_6_Flr_3_Wall_East": {
            "construction_name": "Mass Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_6_Flr_3"
        },
        "Room_6_Flr_3_Wall_North": {
            "construction_name": "Mass Res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_6_Flr_3"
        },
        "Room_6_Flr_3_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_5_Flr_3_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_6_Flr_3"
        },
        "Room_6_Flr_3_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Wall_4_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_6_Flr_3"
        },
        "Storage_Flr_1_Ceiling": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Storage_Flr_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Storage_Flr_1"
        },
        "Storage_Flr_1_Floor": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_4",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Storage_Flr_1"
        },
        "Storage_Flr_1_Wall_East": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Wall_4_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Storage_Flr_1"
        },
        "Storage_Flr_1_Wall_North": {
            "construction_name": "Mass Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Storage_Flr_1"
        },
        "Storage_Flr_1_Wall_South": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Wall_4_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Storage_Flr_1"
        },
        "Storage_Flr_1_Wall_West": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_Flr_1_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Storage_Flr_1"
        }
    },
    "Chiller:Electric:EIR": {
        "CoolSys1 Chiller 1": {
            "chilled_water_inlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNode 1",
            "chilled_water_outlet_node_name": "CoolSys1 Supply Equipment Outlet Node 1",
            "chiller_flow_mode": "LeavingSetpointModulated",
            "condenser_inlet_node_name": "CoolSys1 Chillercondenser OA inlet1",
            "condenser_outlet_node_name": "CoolSys1 Chiller1 condenser outlet",
            "condenser_type": "AirCooled",
            "cooling_capacity_function_of_temperature_curve_name": "Air-Cooled Default 90.1-2004 Cap_fT",
            "design_heat_recovery_water_flow_rate": 0.0,
            "electric_input_to_cooling_output_ratio_function_of_part_load_ratio_curve_name": "Air-Cooled Trane Screw EIR_fPLR",
            "electric_input_to_cooling_output_ratio_function_of_temperature_curve_name": "Air-Cooled Default 90.1-2004 EIR_fT",
            "leaving_chilled_water_lower_temperature_limit": 2.0,
            "maximum_part_load_ratio": 1.0,
            "minimum_part_load_ratio": 0.15,
            "minimum_unloading_ratio": 0.15,
            "optimum_part_load_ratio": 0.8,
            "reference_capacity": "Autosize",
            "reference_chilled_water_flow_rate": "Autosize",
            "reference_condenser_fluid_flow_rate": "Autosize",
            "reference_cop": 5.5,
            "reference_entering_condenser_fluid_temperature": 35.0,
            "reference_leaving_chilled_water_temperature": 6.67,
            "sizing_factor": 0.5
        },
        "CoolSys1 Chiller 2": {
            "chilled_water_inlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNode 2",
            "chilled_water_outlet_node_name": "CoolSys1 Supply Equipment Outlet Node 2",
            "chiller_flow_mode": "LeavingSetpointModulated",
            "condenser_inlet_node_name": "CoolSys1 Chillercondenser OA inlet2",
            "condenser_outlet_node_name": "CoolSys1 Chiller2 condenser outlet",
            "condenser_type": "AirCooled",
            "cooling_capacity_function_of_temperature_curve_name": "Air-Cooled Default 90.1-2004 Cap_fT",
            "design_heat_recovery_water_flow_rate": 0.0,
            "electric_input_to_cooling_output_ratio_function_of_part_load_ratio_curve_name": "Air-Cooled Trane Screw EIR_fPLR",
            "electric_input_to_cooling_output_ratio_function_of_temperature_curve_name": "Air-Cooled Default 90.1-2004 EIR_fT",
            "leaving_chilled_water_lower_temperature_limit": 2.0,
            "maximum_part_load_ratio": 1.0,
            "minimum_part_load_ratio": 0.15,
            "minimum_unloading_ratio": 0.15,
            "optimum_part_load_ratio": 0.8,
            "reference_capacity": "Autosize",
            "reference_chilled_water_flow_rate": "Autosize",
            "reference_condenser_fluid_flow_rate": "Autosize",
            "reference_cop": 5.5,
            "reference_entering_condenser_fluid_temperature": 35.0,
            "reference_leaving_chilled_water_temperature": 6.67,
            "sizing_factor": 0.5
        }
    },
    "Coil:Cooling:Water": {
        "FLR_3_DOAS_CoolC": {
            "air_inlet_node_name": "FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode",
            "air_outlet_node_name": "FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "FLR_3_DOAS_CoolCDemand Inlet Node",
            "water_outlet_node_name": "FLR_3_DOAS_CoolCDemand Outlet Node"
        },
        "FLR_6_DOAS_CoolC": {
            "air_inlet_node_name": "FLR_6_DOAS_OA-FLR_6_DOAS_CoolCNode",
            "air_outlet_node_name": "FLR_6_DOAS_CoolC-FLR_6_DOAS_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "FLR_6_DOAS_CoolCDemand Inlet Node",
            "water_outlet_node_name": "FLR_6_DOAS_CoolCDemand Outlet Node"
        },
        "Room_1_Flr_3 fan coilCool Coil": {
            "air_inlet_node_name": "Room_1_Flr_3 fan coilfan outlet node",
            "air_outlet_node_name": "Room_1_Flr_3 fan coilcoolC air outlet node",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Room_1_Flr_3 fan coilCool CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_1_Flr_3 fan coilCool CoilDemand Outlet Node"
        },
        "Room_1_Flr_6 fan coilCool Coil": {
            "air_inlet_node_name": "Room_1_Flr_6 fan coilfan outlet node",
            "air_outlet_node_name": "Room_1_Flr_6 fan coilcoolC air outlet node",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Room_1_Flr_6 fan coilCool CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_1_Flr_6 fan coilCool CoilDemand Outlet Node"
        },
        "Room_2_Flr_3 fan coilCool Coil": {
            "air_inlet_node_name": "Room_2_Flr_3 fan coilfan outlet node",
            "air_outlet_node_name": "Room_2_Flr_3 fan coilcoolC air outlet node",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Room_2_Flr_3 fan coilCool CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_2_Flr_3 fan coilCool CoilDemand Outlet Node"
        },
        "Room_2_Flr_6 fan coilCool Coil": {
            "air_inlet_node_name": "Room_2_Flr_6 fan coilfan outlet node",
            "air_outlet_node_name": "Room_2_Flr_6 fan coilcoolC air outlet node",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Room_2_Flr_6 fan coilCool CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_2_Flr_6 fan coilCool CoilDemand Outlet Node"
        },
        "Room_3_Mult9_Flr_6 fan coilCool Coil": {
            "air_inlet_node_name": "Room_3_Mult9_Flr_6 fan coilfan outlet node",
            "air_outlet_node_name": "Room_3_Mult9_Flr_6 fan coilcoolC air outlet node",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Room_3_Mult9_Flr_6 fan coilCool CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_3_Mult9_Flr_6 fan coilCool CoilDemand Outlet Node"
        },
        "Room_3_Mult19_Flr_3 fan coilCool Coil": {
            "air_inlet_node_name": "Room_3_Mult19_Flr_3 fan coilfan outlet node",
            "air_outlet_node_name": "Room_3_Mult19_Flr_3 fan coilcoolC air outlet node",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Room_3_Mult19_Flr_3 fan coilCool CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_3_Mult19_Flr_3 fan coilCool CoilDemand Outlet Node"
        },
        "Room_4_Mult19_Flr_3 fan coilCool Coil": {
            "air_inlet_node_name": "Room_4_Mult19_Flr_3 fan coilfan outlet node",
            "air_outlet_node_name": "Room_4_Mult19_Flr_3 fan coilcoolC air outlet node",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Room_4_Mult19_Flr_3 fan coilCool CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_4_Mult19_Flr_3 fan coilCool CoilDemand Outlet Node"
        },
        "Room_5_Flr_3 fan coilCool Coil": {
            "air_inlet_node_name": "Room_5_Flr_3 fan coilfan outlet node",
            "air_outlet_node_name": "Room_5_Flr_3 fan coilcoolC air outlet node",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Room_5_Flr_3 fan coilCool CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_5_Flr_3 fan coilCool CoilDemand Outlet Node"
        },
        "Room_6_Flr_3 fan coilCool Coil": {
            "air_inlet_node_name": "Room_6_Flr_3 fan coilfan outlet node",
            "air_outlet_node_name": "Room_6_Flr_3 fan coilcoolC air outlet node",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Room_6_Flr_3 fan coilCool CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_6_Flr_3 fan coilCool CoilDemand Outlet Node"
        },
        "VAV WITH REHEAT_CoolC": {
            "air_inlet_node_name": "VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode",
            "air_outlet_node_name": "VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "VAV WITH REHEAT_CoolCDemand Inlet Node",
            "water_outlet_node_name": "VAV WITH REHEAT_CoolCDemand Outlet Node"
        }
    },
    "Coil:Heating:Electric": {
        "Corridor_Flr_6 Unit Heater coil": {
            "air_inlet_node_name": "Corridor_Flr_6 Unit Heater Post Fan Node",
            "air_outlet_node_name": "Corridor_Flr_6 Unit Heater Inlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize"
        }
    },
    "Coil:Heating:Water": {
        "Banquet_Flr_6 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Banquet_Flr_6 VAV Box Damper Node",
            "air_outlet_node_name": "Banquet_Flr_6 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Banquet_Flr_6 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Banquet_Flr_6 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Basement VAV Box Reheat Coil": {
            "air_inlet_node_name": "Basement VAV Box Damper Node",
            "air_outlet_node_name": "Basement VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Basement VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Basement VAV Box Reheat CoilDemand Outlet Node"
        },
        "Cafe_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Cafe_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "Cafe_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Cafe_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Cafe_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Corridor_Flr_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Corridor_Flr_3 VAV Box Damper Node",
            "air_outlet_node_name": "Corridor_Flr_3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Corridor_Flr_3 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Corridor_Flr_3 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Corridor_Flr_6 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Corridor_Flr_6 VAV Box Damper Node",
            "air_outlet_node_name": "Corridor_Flr_6 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Corridor_Flr_6 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Corridor_Flr_6 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Dining_Flr_6 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Dining_Flr_6 VAV Box Damper Node",
            "air_outlet_node_name": "Dining_Flr_6 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Dining_Flr_6 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Dining_Flr_6 VAV Box Reheat CoilDemand Outlet Node"
        },
        "FLR_3_DOAS_HeatC": {
            "air_inlet_node_name": "FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode",
            "air_outlet_node_name": "FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "FLR_3_DOAS_HeatCDemand Inlet Node",
            "water_outlet_node_name": "FLR_3_DOAS_HeatCDemand Outlet Node"
        },
        "FLR_6_DOAS_HeatC": {
            "air_inlet_node_name": "FLR_6_DOAS_CoolC-FLR_6_DOAS_HeatCNode",
            "air_outlet_node_name": "FLR_6_DOAS_HeatC-FLR_6_DOAS_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "FLR_6_DOAS_HeatCDemand Inlet Node",
            "water_outlet_node_name": "FLR_6_DOAS_HeatCDemand Outlet Node"
        },
        "Kitchen_Flr_6 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Kitchen_Flr_6 VAV Box Damper Node",
            "air_outlet_node_name": "Kitchen_Flr_6 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Kitchen_Flr_6 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Kitchen_Flr_6 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Laundry_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Laundry_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "Laundry_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Laundry_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Laundry_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Lobby_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Lobby_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "Lobby_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Lobby_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Lobby_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Mech_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Mech_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "Mech_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Mech_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Mech_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Retail_1_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Retail_1_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "Retail_1_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Retail_1_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Retail_1_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Retail_2_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Retail_2_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "Retail_2_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Retail_2_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Retail_2_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "Room_1_Flr_3 fan coilHeat Coil": {
            "air_inlet_node_name": "Room_1_Flr_3 fan coilcoolC air outlet node",
            "air_outlet_node_name": "Room_1_Flr_3 FCU Exhaust Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Room_1_Flr_3 fan coilHeat CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_1_Flr_3 fan coilHeat CoilDemand Outlet Node"
        },
        "Room_1_Flr_6 fan coilHeat Coil": {
            "air_inlet_node_name": "Room_1_Flr_6 fan coilcoolC air outlet node",
            "air_outlet_node_name": "Room_1_Flr_6 FCU Exhaust Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Room_1_Flr_6 fan coilHeat CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_1_Flr_6 fan coilHeat CoilDemand Outlet Node"
        },
        "Room_2_Flr_3 fan coilHeat Coil": {
            "air_inlet_node_name": "Room_2_Flr_3 fan coilcoolC air outlet node",
            "air_outlet_node_name": "Room_2_Flr_3 FCU Exhaust Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Room_2_Flr_3 fan coilHeat CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_2_Flr_3 fan coilHeat CoilDemand Outlet Node"
        },
        "Room_2_Flr_6 fan coilHeat Coil": {
            "air_inlet_node_name": "Room_2_Flr_6 fan coilcoolC air outlet node",
            "air_outlet_node_name": "Room_2_Flr_6 FCU Exhaust Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Room_2_Flr_6 fan coilHeat CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_2_Flr_6 fan coilHeat CoilDemand Outlet Node"
        },
        "Room_3_Mult9_Flr_6 fan coilHeat Coil": {
            "air_inlet_node_name": "Room_3_Mult9_Flr_6 fan coilcoolC air outlet node",
            "air_outlet_node_name": "Room_3_Mult9_Flr_6 FCU Exhaust Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Room_3_Mult9_Flr_6 fan coilHeat CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_3_Mult9_Flr_6 fan coilHeat CoilDemand Outlet Node"
        },
        "Room_3_Mult19_Flr_3 fan coilHeat Coil": {
            "air_inlet_node_name": "Room_3_Mult19_Flr_3 fan coilcoolC air outlet node",
            "air_outlet_node_name": "Room_3_Mult19_Flr_3 FCU Exhaust Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Room_3_Mult19_Flr_3 fan coilHeat CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_3_Mult19_Flr_3 fan coilHeat CoilDemand Outlet Node"
        },
        "Room_4_Mult19_Flr_3 fan coilHeat Coil": {
            "air_inlet_node_name": "Room_4_Mult19_Flr_3 fan coilcoolC air outlet node",
            "air_outlet_node_name": "Room_4_Mult19_Flr_3 FCU Exhaust Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Room_4_Mult19_Flr_3 fan coilHeat CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_4_Mult19_Flr_3 fan coilHeat CoilDemand Outlet Node"
        },
        "Room_5_Flr_3 fan coilHeat Coil": {
            "air_inlet_node_name": "Room_5_Flr_3 fan coilcoolC air outlet node",
            "air_outlet_node_name": "Room_5_Flr_3 FCU Exhaust Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Room_5_Flr_3 fan coilHeat CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_5_Flr_3 fan coilHeat CoilDemand Outlet Node"
        },
        "Room_6_Flr_3 fan coilHeat Coil": {
            "air_inlet_node_name": "Room_6_Flr_3 fan coilcoolC air outlet node",
            "air_outlet_node_name": "Room_6_Flr_3 FCU Exhaust Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Room_6_Flr_3 fan coilHeat CoilDemand Inlet Node",
            "water_outlet_node_name": "Room_6_Flr_3 fan coilHeat CoilDemand Outlet Node"
        },
        "Storage_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Storage_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "Storage_Flr_1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Storage_Flr_1 VAV Box Reheat CoilDemand Inlet Node",
            "water_outlet_node_name": "Storage_Flr_1 VAV Box Reheat CoilDemand Outlet Node"
        },
        "VAV WITH REHEAT_HeatC": {
            "air_inlet_node_name": "VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode",
            "air_outlet_node_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "VAV WITH REHEAT_HeatCDemand Inlet Node",
            "water_outlet_node_name": "VAV WITH REHEAT_HeatCDemand Outlet Node"
        }
    },
    "Connector:Mixer": {
        "CoolSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 3"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 4"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 5"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 6"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 7"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 8"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 9"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 10"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 11"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Load Branch 12"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "CoolSys1 Demand Outlet Branch"
        },
        "CoolSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CoolSys1 Supply Equipment Branch 1"
                },
                {
                    "inlet_branch_name": "CoolSys1 Supply Equipment Branch 2"
                },
                {
                    "inlet_branch_name": "CoolSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "CoolSys1 Supply Outlet Branch"
        },
        "HeatSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 3"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 4"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 5"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 6"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 7"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 8"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 9"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 10"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 11"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 12"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 13"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 14"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 15"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 16"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 17"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 18"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 19"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 20"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 21"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 22"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 23"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 24"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Load Branch 25"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "HeatSys1 Demand Outlet Branch"
        },
        "HeatSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "HeatSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "HeatSys1 Supply Outlet Branch"
        },
        "SWHSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 3"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 4"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 5"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 6"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 7"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 8"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 9"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 10"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Load Branch 11"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "SWHSys1 Demand Outlet Branch"
        },
        "SWHSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "SWHSys1 Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "CoolSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 5"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 6"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 7"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 8"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 9"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 10"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 11"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Load Branch 12"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "CoolSys1 Demand Inlet Branch"
        },
        "CoolSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Supply Equipment Branch 1"
                },
                {
                    "outlet_branch_name": "CoolSys1 Supply Equipment Branch 2"
                },
                {
                    "outlet_branch_name": "CoolSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "CoolSys1 Supply Inlet Branch"
        },
        "HeatSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 5"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 6"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 7"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 8"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 9"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 10"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 11"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 12"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 13"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 14"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 15"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 16"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 17"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 18"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 19"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 20"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 21"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 22"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 23"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 24"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Load Branch 25"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "HeatSys1 Demand Inlet Branch"
        },
        "HeatSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "HeatSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "HeatSys1 Supply Inlet Branch"
        },
        "SWHSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 5"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 6"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 7"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 8"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 9"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 10"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Load Branch 11"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "SWHSys1 Demand Inlet Branch"
        },
        "SWHSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "SWHSys1 Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "CoolSys1 Demand Connectors": {
            "connector_1_name": "CoolSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CoolSys1 Supply Connectors": {
            "connector_1_name": "CoolSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HeatSys1 Demand Connectors": {
            "connector_1_name": "HeatSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HeatSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HeatSys1 Supply Connectors": {
            "connector_1_name": "HeatSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HeatSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SWHSys1 Demand Connectors": {
            "connector_1_name": "SWHSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SWHSys1 Supply Connectors": {
            "connector_1_name": "SWHSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "IEAD Res Roof": {
            "layer_2": "IEAD Res Roof Insulation",
            "layer_3": "Metal Decking",
            "outside_layer": "Roof Membrane"
        },
        "INT-FLOOR-TOPSIDE": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "MAT-CC05 4 HW CONCRETE"
        },
        "INT-FLOOR-UNDERSIDE": {
            "layer_2": "MAT-CC05 4 HW CONCRETE",
            "outside_layer": "CP02 CARPET PAD"
        },
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        },
        "Mass Non-res Ext Wall": {
            "layer_2": "8IN Concrete HW",
            "layer_3": "Mass NonRes Wall Insulation",
            "layer_4": "1/2IN Gypsum",
            "outside_layer": "1IN Stucco"
        },
        "Mass Res Ext Wall": {
            "layer_2": "8IN Concrete HW",
            "layer_3": "Mass Res Wall Insulation",
            "layer_4": "1/2IN Gypsum",
            "outside_layer": "1IN Stucco"
        },
        "Underground Wall Non-res": {
            "layer_2": "UGWall NonRes Insulation",
            "outside_layer": "8IN Concrete HW"
        },
        "Window Non-res Fixed": {
            "outside_layer": "NonRes Fixed Assembly Window"
        },
        "Window Res Fixed": {
            "outside_layer": "Res Fixed Assembly Window"
        },
        "ext-slab": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "HW CONCRETE"
        },
        "int-walls": {
            "layer_2": "1/2IN Gypsum",
            "outside_layer": "1/2IN Gypsum"
        }
    },
    "Controller:OutdoorAir": {
        "FLR_3_DOAS_OA_Controller": {
            "actuator_node_name": "FLR_3_DOAS_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "lockout_type": "NoLockout",
            "maximum_fraction_of_outdoor_air_schedule_name": "ALWAYS_ON",
            "maximum_outdoor_air_flow_rate": 2.37888,
            "minimum_fraction_of_outdoor_air_schedule_name": "ALWAYS_ON",
            "minimum_limit_type": "ProportionalMinimum",
            "minimum_outdoor_air_flow_rate": 2.37888,
            "minimum_outdoor_air_schedule_name": "ALWAYS_ON",
            "mixed_air_node_name": "FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode",
            "relief_air_outlet_node_name": "FLR_3_DOAS_OARelief Node",
            "return_air_node_name": "FLR_3_DOAS Supply Equipment Inlet Node"
        },
        "FLR_6_DOAS_OA_Controller": {
            "actuator_node_name": "FLR_6_DOAS_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "lockout_type": "NoLockout",
            "maximum_fraction_of_outdoor_air_schedule_name": "ALWAYS_ON",
            "maximum_outdoor_air_flow_rate": 0.15576,
            "minimum_fraction_of_outdoor_air_schedule_name": "ALWAYS_ON",
            "minimum_limit_type": "ProportionalMinimum",
            "minimum_outdoor_air_flow_rate": 0.15576,
            "minimum_outdoor_air_schedule_name": "ALWAYS_ON",
            "mixed_air_node_name": "FLR_6_DOAS_OA-FLR_6_DOAS_CoolCNode",
            "relief_air_outlet_node_name": "FLR_6_DOAS_OARelief Node",
            "return_air_node_name": "FLR_6_DOAS Supply Equipment Inlet Node"
        },
        "VAV WITH REHEAT_OA_Controller": {
            "actuator_node_name": "VAV WITH REHEAT_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode",
            "relief_air_outlet_node_name": "VAV WITH REHEAT_OARelief Node",
            "return_air_node_name": "VAV WITH REHEAT Supply Equipment Inlet Node"
        }
    },
    "Controller:WaterCoil": {
        "FLR_3_DOAS_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "FLR_3_DOAS_CoolCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode"
        },
        "FLR_3_DOAS_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "FLR_3_DOAS_HeatCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode"
        },
        "FLR_6_DOAS_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "FLR_6_DOAS_CoolCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "FLR_6_DOAS_CoolC-FLR_6_DOAS_HeatCNode"
        },
        "FLR_6_DOAS_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "FLR_6_DOAS_HeatCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "FLR_6_DOAS_HeatC-FLR_6_DOAS_FanNode"
        },
        "VAV WITH REHEAT_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV WITH REHEAT_CoolCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode"
        },
        "VAV WITH REHEAT_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV WITH REHEAT_HeatCDemand Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 25,
            "minimum_system_timestep": 2
        }
    },
    "Curve:Biquadratic": {
        "Air-Cooled Default 90.1-2004 Cap_fT": {
            "coefficient1_constant": 1.0433811,
            "coefficient2_x": 0.0407077,
            "coefficient3_x_2": 0.0004506,
            "coefficient4_y": -0.0041514,
            "coefficient5_y_2": -8.86e-05,
            "coefficient6_x_y": -0.0003467,
            "maximum_value_of_x": 20.0,
            "maximum_value_of_y": 50.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 0.0
        },
        "Air-Cooled Default 90.1-2004 EIR_fT": {
            "coefficient1_constant": 0.5961915,
            "coefficient2_x": -0.0099496,
            "coefficient3_x_2": 0.0007888,
            "coefficient4_y": 0.0004506,
            "coefficient5_y_2": 0.0004875,
            "coefficient6_x_y": -0.0007623,
            "maximum_value_of_x": 20.0,
            "maximum_value_of_y": 50.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 0.0
        }
    },
    "Curve:Cubic": {
        "Kitchen_Flr_6_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult": {
            "coefficient1_constant": 0.020376,
            "coefficient2_x": 0.00024378,
            "coefficient3_x_2": 1.14e-05,
            "coefficient4_x_3": 1.811e-07,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -35.0
        },
        "Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult": {
            "coefficient1_constant": 0.026526281,
            "coefficient2_x": 0.001078032,
            "coefficient3_x_2": -6.02558e-05,
            "coefficient4_x_3": 1.23732e-06,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -35.0
        }
    },
    "Curve:Quadratic": {
        "Air-Cooled Trane Screw EIR_fPLR": {
            "coefficient1_constant": 0.0727,
            "coefficient2_x": 0.953,
            "coefficient3_x_2": -0.0266,
            "maximum_value_of_x": 1.2,
            "minimum_value_of_x": 0.0
        },
        "RACK1_RackCOPfTCurve": {
            "coefficient1_constant": 1.7603,
            "coefficient2_x": -0.0377,
            "coefficient3_x_2": 0.0004,
            "maximum_value_of_x": 35.0,
            "minimum_value_of_x": 10.0
        },
        "RACK1_RackCondFanCurve2": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 0.0286,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 35.0,
            "minimum_value_of_x": 0.0
        },
        "RACK2_RackCOPfTCurve": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 50.0,
            "minimum_value_of_x": 0.0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA Banquet_Flr_6": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA Basement": {
            "outdoor_air_flow_per_zone_floor_area": 0.00025,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Cafe_Flr_1": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA Corridor_Flr_3": {
            "outdoor_air_flow_per_zone_floor_area": 0.00025,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_Flr_6": {
            "outdoor_air_flow_per_zone_floor_area": 0.00025,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Dining_Flr_6": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA Kitchen_Flr_6": {
            "outdoor_air_flow_per_person": 0.008,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA Laundry_Flr_1": {
            "outdoor_air_flow_per_zone": 0.236,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Lobby_Flr_1": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA Mech_Flr_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.00025,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Retail_1_Flr_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.00152,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Retail_2_Flr_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.00152,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Room_1_Flr_3": {
            "outdoor_air_flow_per_zone": 0.01416,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Room_1_Flr_6": {
            "outdoor_air_flow_per_zone": 0.01416,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Room_2_Flr_3": {
            "outdoor_air_flow_per_zone": 0.01416,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Room_2_Flr_6": {
            "outdoor_air_flow_per_zone": 0.01416,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Room_3_Mult9_Flr_6": {
            "outdoor_air_flow_per_zone": 0.12744,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Room_3_Mult19_Flr_3": {
            "outdoor_air_flow_per_zone": 0.26904,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Room_4_Mult19_Flr_3": {
            "outdoor_air_flow_per_zone": 0.26904,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Room_5_Flr_3": {
            "outdoor_air_flow_per_zone": 0.01416,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Room_6_Flr_3": {
            "outdoor_air_flow_per_zone": 0.01416,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Storage_Flr_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.00076,
            "outdoor_air_method": "Flow/Area"
        }
    },
    "ElectricEquipment": {
        "Banquet_Flr_6_MiscPlug_Equip": {
            "design_level": 22492,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "Kitchen_Elec_Equip_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Banquet_Flr_6"
        },
        "Basement_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_zone_floor_area": 5.38,
            "zone_or_zonelist_or_space_or_spacelist_name": "Basement"
        },
        "Cafe_Flr_1_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_zone_floor_area": 5.38,
            "zone_or_zonelist_or_space_or_spacelist_name": "Cafe_Flr_1"
        },
        "Dining_Flr_6_MiscPlug_Equip": {
            "design_level": 22492,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "Kitchen_Elec_Equip_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Dining_Flr_6"
        },
        "Kitchen_Flr_6_ExhFan_Equip": {
            "design_level": 698,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "KitchenExhFan",
            "fraction_latent": 0.0,
            "fraction_lost": 1.0,
            "fraction_radiant": 0.0,
            "schedule_name": "Kitchen_Exhaust_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen_Flr_6"
        },
        "Kitchen_Flr_6_MiscElec_Equip": {
            "design_level": 52481,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscElec",
            "fraction_latent": 0.2,
            "fraction_lost": 0.1,
            "fraction_radiant": 0.5,
            "schedule_name": "Kitchen_Elec_Equip_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen_Flr_6"
        },
        "Laundry_Flr_1_ExhFan_Equip": {
            "design_level": 87,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "LaundryExhFan",
            "fraction_latent": 0.0,
            "fraction_lost": 1.0,
            "fraction_radiant": 0.0,
            "schedule_name": "ALWAYS_ON",
            "zone_or_zonelist_or_space_or_spacelist_name": "Laundry_Flr_1"
        },
        "Laundry_Flr_1_MiscPlug_Equip": {
            "design_level": 4813,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "LaundryRoom_Eqp_Elec_Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "Laundry_Flr_1"
        },
        "Lobby_Flr_1_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_zone_floor_area": 8.07,
            "zone_or_zonelist_or_space_or_spacelist_name": "Lobby_Flr_1"
        },
        "Mech_Flr_1_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_zone_floor_area": 5.38,
            "zone_or_zonelist_or_space_or_spacelist_name": "Mech_Flr_1"
        },
        "Retail_1_Flr_1_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_zone_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Retail_1_Flr_1"
        },
        "Retail_2_Flr_1_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_zone_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "Retail_2_Flr_1"
        },
        "Room_1_Flr_3_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_1_Flr_3"
        },
        "Room_1_Flr_6_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_1_Flr_6"
        },
        "Room_2_Flr_3_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_2_Flr_3"
        },
        "Room_2_Flr_6_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_2_Flr_6"
        },
        "Room_3_Mult9_Flr_6_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_3_Mult9_Flr_6"
        },
        "Room_3_Mult19_Flr_3_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_3_Mult19_Flr_3"
        },
        "Room_4_Mult19_Flr_3_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_4_Mult19_Flr_3"
        },
        "Room_5_Flr_3_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_5_Flr_3"
        },
        "Room_6_Flr_3_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_6_Flr_3"
        },
        "Storage_Flr_1_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_zone_floor_area": 2.69,
            "zone_or_zonelist_or_space_or_spacelist_name": "Storage_Flr_1"
        }
    },
    "EnvironmentalImpactFactors": {
        "EnvironmentalImpactFactors 1": {
            "district_cooling_cop": 4.18,
            "district_heating_efficiency": 0.663,
            "steam_conversion_efficiency": 0.585,
            "total_carbon_equivalent_emission_factor_from_ch4": 6.2727,
            "total_carbon_equivalent_emission_factor_from_co2": 0.2727,
            "total_carbon_equivalent_emission_factor_from_n2o": 80.7272
        }
    },
    "Exterior:FuelEquipment": {
        "Elevators": {
            "design_level": 122221.978021978,
            "end_use_subcategory": "Elevators",
            "fuel_use_type": "Electricity",
            "schedule_name": "BLDG_ELEVATORS"
        }
    },
    "Exterior:Lights": {
        "Exterior Facade Lighting": {
            "control_option": "AstronomicalClock",
            "design_level": 16753,
            "end_use_subcategory": "Exterior Facade Lighting",
            "schedule_name": "ALWAYS_ON"
        }
    },
    "Fan:ConstantVolume": {
        "Corridor_Flr_6 Unit HeaterFan": {
            "air_inlet_node_name": "Corridor_Flr_6 Unit Heater Exhaust Node",
            "air_outlet_node_name": "Corridor_Flr_6 Unit Heater Post Fan Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "Unit Heater Fans",
            "fan_total_efficiency": 0.536,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 50
        },
        "FLR_3_DOAS_Fan": {
            "air_inlet_node_name": "FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode",
            "air_outlet_node_name": "FLR_3_DOAS Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.56875,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.875,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 622.0
        },
        "FLR_6_DOAS_Fan": {
            "air_inlet_node_name": "FLR_6_DOAS_HeatC-FLR_6_DOAS_FanNode",
            "air_outlet_node_name": "FLR_6_DOAS Supply Equipment Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 622.0
        },
        "Room_1_Flr_3 fan coilfan": {
            "air_inlet_node_name": "Room_1_Flr_3 fan coilOA mix outlet node",
            "air_outlet_node_name": "Room_1_Flr_3 fan coilfan outlet node",
            "availability_schedule_name": "ALWAYS_ON",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "Room_1_Flr_6 fan coilfan": {
            "air_inlet_node_name": "Room_1_Flr_6 fan coilOA mix outlet node",
            "air_outlet_node_name": "Room_1_Flr_6 fan coilfan outlet node",
            "availability_schedule_name": "ALWAYS_ON",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "Room_2_Flr_3 fan coilfan": {
            "air_inlet_node_name": "Room_2_Flr_3 fan coilOA mix outlet node",
            "air_outlet_node_name": "Room_2_Flr_3 fan coilfan outlet node",
            "availability_schedule_name": "ALWAYS_ON",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "Room_2_Flr_6 fan coilfan": {
            "air_inlet_node_name": "Room_2_Flr_6 fan coilOA mix outlet node",
            "air_outlet_node_name": "Room_2_Flr_6 fan coilfan outlet node",
            "availability_schedule_name": "ALWAYS_ON",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "Room_3_Mult9_Flr_6 fan coilfan": {
            "air_inlet_node_name": "Room_3_Mult9_Flr_6 fan coilOA mix outlet node",
            "air_outlet_node_name": "Room_3_Mult9_Flr_6 fan coilfan outlet node",
            "availability_schedule_name": "ALWAYS_ON",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "Room_3_Mult19_Flr_3 fan coilfan": {
            "air_inlet_node_name": "Room_3_Mult19_Flr_3 fan coilOA mix outlet node",
            "air_outlet_node_name": "Room_3_Mult19_Flr_3 fan coilfan outlet node",
            "availability_schedule_name": "ALWAYS_ON",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "Room_4_Mult19_Flr_3 fan coilfan": {
            "air_inlet_node_name": "Room_4_Mult19_Flr_3 fan coilOA mix outlet node",
            "air_outlet_node_name": "Room_4_Mult19_Flr_3 fan coilfan outlet node",
            "availability_schedule_name": "ALWAYS_ON",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "Room_5_Flr_3 fan coilfan": {
            "air_inlet_node_name": "Room_5_Flr_3 fan coilOA mix outlet node",
            "air_outlet_node_name": "Room_5_Flr_3 fan coilfan outlet node",
            "availability_schedule_name": "ALWAYS_ON",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "Room_6_Flr_3 fan coilfan": {
            "air_inlet_node_name": "Room_6_Flr_3 fan coilOA mix outlet node",
            "air_outlet_node_name": "Room_6_Flr_3 fan coilfan outlet node",
            "availability_schedule_name": "ALWAYS_ON",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        }
    },
    "Fan:VariableVolume": {
        "VAV WITH REHEAT_Fan": {
            "air_inlet_node_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode",
            "air_outlet_node_name": "VAV WITH REHEAT Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0.0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.61425,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.945,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1017.592
        }
    },
    "Fan:ZoneExhaust": {
        "Dining_Flr_6 Exhaust Fan": {
            "air_inlet_node_name": "Dining_Flr_6 Exhaust Fan Node",
            "air_outlet_node_name": "Dining_Flr_6 Exhaust Fan Outlet Node Name",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 1.0,
            "maximum_flow_rate": 1.84352,
            "pressure_rise": 1e-06
        },
        "Kitchen_Flr_6 Exhaust Fan": {
            "air_inlet_node_name": "Kitchen_Flr_6 Exhaust Fan Node",
            "air_outlet_node_name": "Kitchen_Flr_6 Exhaust Fan Outlet Node Name",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 1.0,
            "maximum_flow_rate": 0.0444800000000001,
            "pressure_rise": 1e-06
        },
        "Laundry_Flr_1 Exhaust Fan": {
            "air_inlet_node_name": "Laundry_Flr_1 Exhaust Fan Node",
            "air_outlet_node_name": "Laundry_Flr_1 Exhaust Fan Outlet Node Name",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Zone Exhaust Fans",
            "fan_total_efficiency": 0.34,
            "maximum_flow_rate": 0.236,
            "pressure_rise": 125
        }
    },
    "FenestrationSurface:Detailed": {
        "Banquet_Flr_6_Wall_North_Window": {
            "building_surface_name": "Banquet_Flr_6_Wall_North",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 39.567,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 18.484,
            "vertex_2_x_coordinate": 39.567,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 17.264,
            "vertex_3_x_coordinate": 13.164,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 17.264,
            "vertex_4_x_coordinate": 13.164,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 18.484,
            "view_factor_to_ground": "Autocalculate"
        },
        "Cafe_Flr_1_Wall_South_Window": {
            "building_surface_name": "Cafe_Flr_1_Wall_South",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 54.881,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.286,
            "vertex_2_x_coordinate": 54.881,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.152,
            "vertex_3_x_coordinate": 85.631,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.152,
            "vertex_4_x_coordinate": 85.631,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.286,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corridor_Flr_3_Wall_1_North_Window": {
            "building_surface_name": "Corridor_Flr_3_Wall_1_North",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 9.856,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 9.3318,
            "vertex_2_x_coordinate": 9.856,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 8.1128,
            "vertex_3_x_coordinate": 5.079,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 8.1128,
            "vertex_4_x_coordinate": 5.079,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 9.3318,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corridor_Flr_3_Wall_1_South_Window": {
            "building_surface_name": "Corridor_Flr_3_Wall_1_South",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.759,
            "vertex_1_y_coordinate": 5.791,
            "vertex_1_z_coordinate": 9.3318,
            "vertex_2_x_coordinate": 4.759,
            "vertex_2_y_coordinate": 5.791,
            "vertex_2_z_coordinate": 8.1128,
            "vertex_3_x_coordinate": 6.519,
            "vertex_3_y_coordinate": 5.791,
            "vertex_3_z_coordinate": 8.1128,
            "vertex_4_x_coordinate": 6.519,
            "vertex_4_y_coordinate": 5.791,
            "vertex_4_z_coordinate": 9.3318,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corridor_Flr_3_Wall_2_North_Window": {
            "building_surface_name": "Corridor_Flr_3_Wall_2_North",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 81.805,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 9.3318,
            "vertex_2_x_coordinate": 81.805,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 8.1128,
            "vertex_3_x_coordinate": 80.044,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 8.1128,
            "vertex_4_x_coordinate": 80.044,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 9.3318,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corridor_Flr_3_Wall_2_South_Window": {
            "building_surface_name": "Corridor_Flr_3_Wall_2_South",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 76.707,
            "vertex_1_y_coordinate": 5.791,
            "vertex_1_z_coordinate": 9.3318,
            "vertex_2_x_coordinate": 76.707,
            "vertex_2_y_coordinate": 5.791,
            "vertex_2_z_coordinate": 8.1128,
            "vertex_3_x_coordinate": 81.484,
            "vertex_3_y_coordinate": 5.791,
            "vertex_3_z_coordinate": 8.1128,
            "vertex_4_x_coordinate": 81.484,
            "vertex_4_y_coordinate": 5.791,
            "vertex_4_z_coordinate": 9.3318,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corridor_Flr_6_Wall_1_North_Window": {
            "building_surface_name": "Corridor_Flr_6_Wall_1_North",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 9.856,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 18.484,
            "vertex_2_x_coordinate": 9.856,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 17.264,
            "vertex_3_x_coordinate": 5.079,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 17.264,
            "vertex_4_x_coordinate": 5.079,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 18.484,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corridor_Flr_6_Wall_2_North_Window": {
            "building_surface_name": "Corridor_Flr_6_Wall_2_North",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 47.095,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 18.484,
            "vertex_2_x_coordinate": 47.095,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 17.264,
            "vertex_3_x_coordinate": 42.821,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 17.264,
            "vertex_4_x_coordinate": 42.821,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 18.484,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corridor_Flr_6_Wall_2_South_Window": {
            "building_surface_name": "Corridor_Flr_6_Wall_2_South",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 66.416,
            "vertex_1_y_coordinate": 5.791,
            "vertex_1_z_coordinate": 18.484,
            "vertex_2_x_coordinate": 66.416,
            "vertex_2_y_coordinate": 5.791,
            "vertex_2_z_coordinate": 17.264,
            "vertex_3_x_coordinate": 80.498,
            "vertex_3_y_coordinate": 5.791,
            "vertex_3_z_coordinate": 17.264,
            "vertex_4_x_coordinate": 80.498,
            "vertex_4_y_coordinate": 5.791,
            "vertex_4_z_coordinate": 18.484,
            "view_factor_to_ground": "Autocalculate"
        },
        "Dining_Flr_6_Wall_North_Window": {
            "building_surface_name": "Dining_Flr_6_Wall_North",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 76.752,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 18.484,
            "vertex_2_x_coordinate": 76.752,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 17.264,
            "vertex_3_x_coordinate": 50.349,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 17.264,
            "vertex_4_x_coordinate": 50.349,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 18.484,
            "view_factor_to_ground": "Autocalculate"
        },
        "Kitchen_Flr_6_Wall_1_South_Window": {
            "building_surface_name": "Kitchen_Flr_6_Wall_1_South",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 82.391,
            "vertex_1_y_coordinate": 5.791,
            "vertex_1_z_coordinate": 18.484,
            "vertex_2_x_coordinate": 82.391,
            "vertex_2_y_coordinate": 5.791,
            "vertex_2_z_coordinate": 17.264,
            "vertex_3_x_coordinate": 86.163,
            "vertex_3_y_coordinate": 5.791,
            "vertex_3_z_coordinate": 17.264,
            "vertex_4_x_coordinate": 86.163,
            "vertex_4_y_coordinate": 5.791,
            "vertex_4_z_coordinate": 18.484,
            "view_factor_to_ground": "Autocalculate"
        },
        "Kitchen_Flr_6_Wall_East_Window": {
            "building_surface_name": "Kitchen_Flr_6_Wall_East",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 86.563,
            "vertex_1_y_coordinate": 7.285,
            "vertex_1_z_coordinate": 18.484,
            "vertex_2_x_coordinate": 86.563,
            "vertex_2_y_coordinate": 7.285,
            "vertex_2_z_coordinate": 17.264,
            "vertex_3_x_coordinate": 86.563,
            "vertex_3_y_coordinate": 21.366,
            "vertex_3_z_coordinate": 17.264,
            "vertex_4_x_coordinate": 86.563,
            "vertex_4_y_coordinate": 21.366,
            "vertex_4_z_coordinate": 18.484,
            "view_factor_to_ground": "Autocalculate"
        },
        "Kitchen_Flr_6_Wall_North_Window": {
            "building_surface_name": "Kitchen_Flr_6_Wall_North",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 86.163,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 18.484,
            "vertex_2_x_coordinate": 86.163,
