            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-HEATCOOL:8_OA-PSZ-HEATCOOL:8_CoolCNode",
            "relief_air_outlet_node_name": "PSZ-HEATCOOL:8_OARelief Node",
            "return_air_node_name": "PSZ-HEATCOOL:8 Supply Equipment Inlet Node"
        },
        "PSZ-HEATCOOL:9_OA_Controller": {
            "actuator_node_name": "PSZ-HEATCOOL:9_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-HEATCOOL:9_OA-PSZ-HEATCOOL:9_CoolCNode",
            "relief_air_outlet_node_name": "PSZ-HEATCOOL:9_OARelief Node",
            "return_air_node_name": "PSZ-HEATCOOL:9 Supply Equipment Inlet Node"
        },
        "PSZ-HEATCOOL:10_OA_Controller": {
            "actuator_node_name": "PSZ-HEATCOOL:10_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-HEATCOOL:10_OA-PSZ-HEATCOOL:10_CoolCNode",
            "relief_air_outlet_node_name": "PSZ-HEATCOOL:10_OARelief Node",
            "return_air_node_name": "PSZ-HEATCOOL:10 Supply Equipment Inlet Node"
        },
        "PSZ-HEATCOOL:11_OA_Controller": {
            "actuator_node_name": "PSZ-HEATCOOL:11_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-HEATCOOL:11_OA-PSZ-HEATCOOL:11_CoolCNode",
            "relief_air_outlet_node_name": "PSZ-HEATCOOL:11_OARelief Node",
            "return_air_node_name": "PSZ-HEATCOOL:11 Supply Equipment Inlet Node"
        },
        "PSZ-HEATCOOL:12_OA_Controller": {
            "actuator_node_name": "PSZ-HEATCOOL:12_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28.0,
            "economizer_maximum_limit_enthalpy": 64000.0,
            "economizer_minimum_limit_dry_bulb_temperature": -100.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-HEATCOOL:12_OA-PSZ-HEATCOOL:12_CoolCNode",
            "relief_air_outlet_node_name": "PSZ-HEATCOOL:12_OARelief Node",
            "return_air_node_name": "PSZ-HEATCOOL:12 Supply Equipment Inlet Node"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 25,
            "minimum_system_timestep": 2
        }
    },
    "Curve:Biquadratic": {
        "CoolCStandard10Ton_CapFT": {
            "coefficient1_constant": 0.42415,
            "coefficient2_x": 0.04426,
            "coefficient3_x_2": -0.00042,
            "coefficient4_y": 0.00333,
            "coefficient5_y_2": -8e-05,
            "coefficient6_x_y": -0.00021,
            "maximum_value_of_x": 22.0,
            "maximum_value_of_y": 46.0,
            "minimum_value_of_x": 17.0,
            "minimum_value_of_y": 13.0
        },
        "CoolCStandard10Ton_EIRFT": {
            "coefficient1_constant": 1.23649,
            "coefficient2_x": -0.02431,
            "coefficient3_x_2": 0.00057,
            "coefficient4_y": -0.01434,
            "coefficient5_y_2": 0.00063,
            "coefficient6_x_y": -0.00038,
            "maximum_value_of_x": 22.0,
            "maximum_value_of_y": 46.0,
            "minimum_value_of_x": 17.0,
            "minimum_value_of_y": 13.0
        },
        "PTACHPACCoolCapFT": {
            "coefficient1_constant": 0.942587793,
            "coefficient2_x": 0.009543347,
            "coefficient3_x_2": 0.00068377,
            "coefficient4_y": -0.011042676,
            "coefficient5_y_2": 5.249e-06,
            "coefficient6_x_y": -9.72e-06,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.3
        },
        "PTACHPACEIRFT": {
            "coefficient1_constant": 0.342414409,
            "coefficient2_x": 0.034885008,
            "coefficient3_x_2": -0.0006237,
            "coefficient4_y": 0.004977216,
            "coefficient5_y_2": 0.000437951,
            "coefficient6_x_y": -0.000728028,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.3
        }
    },
    "Curve:Quadratic": {
        "CoolCStandard10Ton_CapFF": {
            "coefficient1_constant": 0.77136,
            "coefficient2_x": 0.34053,
            "coefficient3_x_2": -0.11088,
            "maximum_value_of_x": 1.13877,
            "minimum_value_of_x": 0.75918
        },
        "CoolCStandard10Ton_EIRFFF": {
            "coefficient1_constant": 1.2055,
            "coefficient2_x": -0.32953,
            "coefficient3_x_2": 0.12308,
            "maximum_value_of_x": 1.13877,
            "minimum_value_of_x": 0.75918
        },
        "CoolCStandard10Ton_PLR": {
            "coefficient1_constant": 0.771,
            "coefficient2_x": 0.229,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "PTACHPACCoolCapFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PTACHPACEIRFFF": {
            "coefficient1_constant": 1.1552,
            "coefficient2_x": -0.1808,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PTACHPACPLFFPLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA CorridorFlr1": {
            "outdoor_air_flow_per_zone_floor_area": 0.00025,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA CorridorFlr2": {
            "outdoor_air_flow_per_zone_floor_area": 0.00025,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA CorridorFlr3": {
            "outdoor_air_flow_per_zone_floor_area": 0.00025,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA CorridorFlr4": {
            "outdoor_air_flow_per_zone_floor_area": 0.00025,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA EmployeeLoungeFlr1": {
            "outdoor_air_flow_per_person": 0.008,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ExerciseCenterFlr1": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA FrontLoungeFlr1": {
            "outdoor_air_flow_per_person": 0.008,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA FrontOfficeFlr1": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA FrontStairsFlr1": {
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA FrontStairsFlr2": {
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA FrontStairsFlr3": {
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA FrontStairsFlr4": {
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA FrontStorageFlr1": {
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA FrontStorageFlr2": {
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA FrontStorageFlr3": {
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA FrontStorageFlr4": {
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom101": {
            "outdoor_air_flow_per_zone": 0.01416,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom102": {
            "outdoor_air_flow_per_zone": 0.01416,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom103": {
            "outdoor_air_flow_per_zone": 0.01416,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom104": {
            "outdoor_air_flow_per_zone": 0.01416,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom105": {
            "outdoor_air_flow_per_zone": 0.01416,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom201": {
            "outdoor_air_flow_per_zone": 0.01416,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom202_205": {
            "outdoor_air_flow_per_zone": 0.05664,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom206_208": {
            "outdoor_air_flow_per_zone": 0.04248,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom209_212": {
            "outdoor_air_flow_per_zone": 0.05664,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom213": {
            "outdoor_air_flow_per_zone": 0.01416,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom214": {
            "outdoor_air_flow_per_zone": 0.01416,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom215_218": {
            "outdoor_air_flow_per_zone": 0.05664,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom219": {
            "outdoor_air_flow_per_zone": 0.01416,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom220_223": {
            "outdoor_air_flow_per_zone": 0.05664,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom224": {
            "outdoor_air_flow_per_zone": 0.01416,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom301": {
            "outdoor_air_flow_per_zone": 0.01416,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom302_305": {
            "outdoor_air_flow_per_zone": 0.05664,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom306_308": {
            "outdoor_air_flow_per_zone": 0.04248,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom309_312": {
            "outdoor_air_flow_per_zone": 0.05664,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom313": {
            "outdoor_air_flow_per_zone": 0.01416,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom314": {
            "outdoor_air_flow_per_zone": 0.01416,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom315_318": {
            "outdoor_air_flow_per_zone": 0.05664,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom319": {
            "outdoor_air_flow_per_zone": 0.01416,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom320_323": {
            "outdoor_air_flow_per_zone": 0.05664,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom324": {
            "outdoor_air_flow_per_zone": 0.01416,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom401": {
            "outdoor_air_flow_per_zone": 0.01416,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom402_405": {
            "outdoor_air_flow_per_zone": 0.05664,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom406_408": {
            "outdoor_air_flow_per_zone": 0.04248,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom409_412": {
            "outdoor_air_flow_per_zone": 0.05664,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom413": {
            "outdoor_air_flow_per_zone": 0.01416,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom414": {
            "outdoor_air_flow_per_zone": 0.01416,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom415_418": {
            "outdoor_air_flow_per_zone": 0.05664,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom419": {
            "outdoor_air_flow_per_zone": 0.01416,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom420_423": {
            "outdoor_air_flow_per_zone": 0.05664,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA GuestRoom424": {
            "outdoor_air_flow_per_zone": 0.01416,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA LaundryRoomFlr1": {
            "outdoor_air_flow_per_person": 0.013,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA MechanicalRoomFlr1": {
            "outdoor_air_flow_per_zone_floor_area": 0.00025,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA MeetingRoomFlr1": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA RearStairsFlr1": {
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA RearStairsFlr2": {
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA RearStairsFlr3": {
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA RearStairsFlr4": {
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA RearStorageFlr1": {
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA RearStorageFlr2": {
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA RearStorageFlr3": {
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA RearStorageFlr4": {
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA RestroomFlr1": {
            "outdoor_air_method": "Flow/Zone"
        }
    },
    "ElectricEquipment": {
        "ElevatorCoreFlr1_Elevators_Equip": {
            "design_level": 32109.8901098901,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "Elevators",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_ELEVATORS",
            "zone_or_zonelist_or_space_or_spacelist_name": "ElevatorCoreFlr1"
        },
        "EmployeeLoungeFlr1_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EmployeeLounge_Eqp_Sch",
            "watts_per_zone_floor_area": 77.16,
            "zone_or_zonelist_or_space_or_spacelist_name": "EmployeeLoungeFlr1"
        },
        "ExerciseCenterFlr1_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "ExerciseRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 11.5,
            "zone_or_zonelist_or_space_or_spacelist_name": "ExerciseCenterFlr1"
        },
        "FrontLoungeFlr1_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "EmployeeLounge_Eqp_Sch",
            "watts_per_zone_floor_area": 15.4,
            "zone_or_zonelist_or_space_or_spacelist_name": "FrontLoungeFlr1"
        },
        "FrontOfficeFlr1_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "Office_Eqp_Sch",
            "watts_per_zone_floor_area": 12.9,
            "zone_or_zonelist_or_space_or_spacelist_name": "FrontOfficeFlr1"
        },
        "GuestRoom101_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom101"
        },
        "GuestRoom102_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom102"
        },
        "GuestRoom103_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom103"
        },
        "GuestRoom104_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom104"
        },
        "GuestRoom105_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom105"
        },
        "GuestRoom201_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom201"
        },
        "GuestRoom202_205_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom202_205"
        },
        "GuestRoom206_208_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom206_208"
        },
        "GuestRoom209_212_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom209_212"
        },
        "GuestRoom213_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom213"
        },
        "GuestRoom214_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom214"
        },
        "GuestRoom215_218_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom215_218"
        },
        "GuestRoom219_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom219"
        },
        "GuestRoom220_223_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom220_223"
        },
        "GuestRoom224_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom224"
        },
        "GuestRoom301_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom301"
        },
        "GuestRoom302_305_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom302_305"
        },
        "GuestRoom306_308_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom306_308"
        },
        "GuestRoom309_312_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom309_312"
        },
        "GuestRoom313_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom313"
        },
        "GuestRoom314_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom314"
        },
        "GuestRoom315_318_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom315_318"
        },
        "GuestRoom319_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom319"
        },
        "GuestRoom320_323_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom320_323"
        },
        "GuestRoom324_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom324"
        },
        "GuestRoom401_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom401"
        },
        "GuestRoom402_405_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom402_405"
        },
        "GuestRoom406_408_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom406_408"
        },
        "GuestRoom409_412_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom409_412"
        },
        "GuestRoom413_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom413"
        },
        "GuestRoom414_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom414"
        },
        "GuestRoom415_418_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom415_418"
        },
        "GuestRoom419_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom419"
        },
        "GuestRoom420_423_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom420_423"
        },
        "GuestRoom424_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "GuestRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 14.3,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom424"
        },
        "LaundryRoomFlr1_LaundryWashers_Equip": {
            "design_level": 2140,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "LaundryWashers",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.2,
            "schedule_name": "LaundryRoom_Eqp_Elec_Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "LaundryRoomFlr1"
        },
        "MeetingRoomFlr1_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "MeetingRoom_Eqp_Sch",
            "watts_per_zone_floor_area": 12.9,
            "zone_or_zonelist_or_space_or_spacelist_name": "MeetingRoomFlr1"
        },
        "RestroomFlr1_PlugMisc_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_zone_floor_area": 10.76,
            "zone_or_zonelist_or_space_or_spacelist_name": "RestroomFlr1"
        }
    },
    "EnvironmentalImpactFactors": {
        "EnvironmentalImpactFactors 1": {
            "district_cooling_cop": 4.18,
            "district_heating_efficiency": 0.663,
            "steam_conversion_efficiency": 0.585,
            "total_carbon_equivalent_emission_factor_from_ch4": 6.2727,
            "total_carbon_equivalent_emission_factor_from_co2": 0.2727,
            "total_carbon_equivalent_emission_factor_from_n2o": 80.7272
        }
    },
    "Exterior:Lights": {
        "Exterior Facade Lighting": {
            "control_option": "AstronomicalClock",
            "design_level": 7536,
            "end_use_subcategory": "Exterior Facade Lighting",
            "schedule_name": "ALWAYS_ON"
        }
    },
    "Fan:ConstantVolume": {
        "FrontStairsFlr1 Unit HeaterFan": {
            "air_inlet_node_name": "FrontStairsFlr1 Unit Heater Exhaust Node",
            "air_outlet_node_name": "FrontStairsFlr1 Unit Heater Post Fan Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "Unit Heater Fans",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 49.8
        },
        "FrontStairsFlr2 Unit HeaterFan": {
            "air_inlet_node_name": "FrontStairsFlr2 Unit Heater Exhaust Node",
            "air_outlet_node_name": "FrontStairsFlr2 Unit Heater Post Fan Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "Unit Heater Fans",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 49.8
        },
        "FrontStairsFlr3 Unit HeaterFan": {
            "air_inlet_node_name": "FrontStairsFlr3 Unit Heater Exhaust Node",
            "air_outlet_node_name": "FrontStairsFlr3 Unit Heater Post Fan Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "Unit Heater Fans",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 49.8
        },
        "FrontStairsFlr4 Unit HeaterFan": {
            "air_inlet_node_name": "FrontStairsFlr4 Unit Heater Exhaust Node",
            "air_outlet_node_name": "FrontStairsFlr4 Unit Heater Post Fan Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "Unit Heater Fans",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 49.8
        },
        "FrontStorageFlr1 Unit HeaterFan": {
            "air_inlet_node_name": "FrontStorageFlr1 Unit Heater Exhaust Node",
            "air_outlet_node_name": "FrontStorageFlr1 Unit Heater Post Fan Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "Unit Heater Fans",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 49.8
        },
        "FrontStorageFlr2 Unit HeaterFan": {
            "air_inlet_node_name": "FrontStorageFlr2 Unit Heater Exhaust Node",
            "air_outlet_node_name": "FrontStorageFlr2 Unit Heater Post Fan Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "Unit Heater Fans",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 49.8
        },
        "FrontStorageFlr3 Unit HeaterFan": {
            "air_inlet_node_name": "FrontStorageFlr3 Unit Heater Exhaust Node",
            "air_outlet_node_name": "FrontStorageFlr3 Unit Heater Post Fan Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "Unit Heater Fans",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 49.8
        },
        "FrontStorageFlr4 Unit HeaterFan": {
            "air_inlet_node_name": "FrontStorageFlr4 Unit Heater Exhaust Node",
            "air_outlet_node_name": "FrontStorageFlr4 Unit Heater Post Fan Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "Unit Heater Fans",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 49.8
        },
        "PSZ-HEATCOOL:1_Fan": {
            "air_inlet_node_name": "PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:1 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 622.0
        },
        "PSZ-HEATCOOL:2_Fan": {
            "air_inlet_node_name": "PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:2 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.546,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.84,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 622.0
        },
        "PSZ-HEATCOOL:3_Fan": {
            "air_inlet_node_name": "PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:3 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 622.0
        },
        "PSZ-HEATCOOL:4_Fan": {
            "air_inlet_node_name": "PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:4 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 622.0
        },
        "PSZ-HEATCOOL:5_Fan": {
            "air_inlet_node_name": "PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:5 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 622.0
        },
        "PSZ-HEATCOOL:6_Fan": {
            "air_inlet_node_name": "PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:6 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 622.0
        },
        "PSZ-HEATCOOL:7_Fan": {
            "air_inlet_node_name": "PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:7 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.56875,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.875,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 622.0
        },
        "PSZ-HEATCOOL:8_Fan": {
            "air_inlet_node_name": "PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:8 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 622.0
        },
        "PSZ-HEATCOOL:9_Fan": {
            "air_inlet_node_name": "PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:9 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 622.0
        },
        "PSZ-HEATCOOL:10_Fan": {
            "air_inlet_node_name": "PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:10 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 622.0
        },
        "PSZ-HEATCOOL:11_Fan": {
            "air_inlet_node_name": "PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:11 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 622.0
        },
        "PSZ-HEATCOOL:12_Fan": {
            "air_inlet_node_name": "PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode",
            "air_outlet_node_name": "PSZ-HEATCOOL:12 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "Fan Energy",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 622.0
        },
        "RearStairsFlr1 Unit HeaterFan": {
            "air_inlet_node_name": "RearStairsFlr1 Unit Heater Exhaust Node",
            "air_outlet_node_name": "RearStairsFlr1 Unit Heater Post Fan Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "Unit Heater Fans",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 49.8
        },
        "RearStairsFlr2 Unit HeaterFan": {
            "air_inlet_node_name": "RearStairsFlr2 Unit Heater Exhaust Node",
            "air_outlet_node_name": "RearStairsFlr2 Unit Heater Post Fan Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "Unit Heater Fans",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 49.8
        },
        "RearStairsFlr3 Unit HeaterFan": {
            "air_inlet_node_name": "RearStairsFlr3 Unit Heater Exhaust Node",
            "air_outlet_node_name": "RearStairsFlr3 Unit Heater Post Fan Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "Unit Heater Fans",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 49.8
        },
        "RearStairsFlr4 Unit HeaterFan": {
            "air_inlet_node_name": "RearStairsFlr4 Unit Heater Exhaust Node",
            "air_outlet_node_name": "RearStairsFlr4 Unit Heater Post Fan Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "Unit Heater Fans",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 49.8
        },
        "RearStorageFlr1 Unit HeaterFan": {
            "air_inlet_node_name": "RearStorageFlr1 Unit Heater Exhaust Node",
            "air_outlet_node_name": "RearStorageFlr1 Unit Heater Post Fan Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "Unit Heater Fans",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 49.8
        },
        "RearStorageFlr2 Unit HeaterFan": {
            "air_inlet_node_name": "RearStorageFlr2 Unit Heater Exhaust Node",
            "air_outlet_node_name": "RearStorageFlr2 Unit Heater Post Fan Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "Unit Heater Fans",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 49.8
        },
        "RearStorageFlr3 Unit HeaterFan": {
            "air_inlet_node_name": "RearStorageFlr3 Unit Heater Exhaust Node",
            "air_outlet_node_name": "RearStorageFlr3 Unit Heater Post Fan Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "Unit Heater Fans",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 49.8
        },
        "RearStorageFlr4 Unit HeaterFan": {
            "air_inlet_node_name": "RearStorageFlr4 Unit Heater Exhaust Node",
            "air_outlet_node_name": "RearStorageFlr4 Unit Heater Post Fan Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "Unit Heater Fans",
            "fan_total_efficiency": 0.53625,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 49.8
        }
    },
    "Fan:OnOff": {
        "GuestRoom101 PTACFan": {
            "air_inlet_node_name": "GuestRoom101 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom101 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom102 PTACFan": {
            "air_inlet_node_name": "GuestRoom102 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom102 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom103 PTACFan": {
            "air_inlet_node_name": "GuestRoom103 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom103 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom104 PTACFan": {
            "air_inlet_node_name": "GuestRoom104 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom104 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom105 PTACFan": {
            "air_inlet_node_name": "GuestRoom105 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom105 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom201 PTACFan": {
            "air_inlet_node_name": "GuestRoom201 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom201 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom202_205 PTACFan": {
            "air_inlet_node_name": "GuestRoom202_205 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom202_205 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom206_208 PTACFan": {
            "air_inlet_node_name": "GuestRoom206_208 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom206_208 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom209_212 PTACFan": {
            "air_inlet_node_name": "GuestRoom209_212 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom209_212 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom213 PTACFan": {
            "air_inlet_node_name": "GuestRoom213 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom213 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom214 PTACFan": {
            "air_inlet_node_name": "GuestRoom214 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom214 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom215_218 PTACFan": {
            "air_inlet_node_name": "GuestRoom215_218 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom215_218 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom219 PTACFan": {
            "air_inlet_node_name": "GuestRoom219 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom219 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom220_223 PTACFan": {
            "air_inlet_node_name": "GuestRoom220_223 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom220_223 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom224 PTACFan": {
            "air_inlet_node_name": "GuestRoom224 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom224 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom301 PTACFan": {
            "air_inlet_node_name": "GuestRoom301 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom301 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom302_305 PTACFan": {
            "air_inlet_node_name": "GuestRoom302_305 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom302_305 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom306_308 PTACFan": {
            "air_inlet_node_name": "GuestRoom306_308 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom306_308 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom309_312 PTACFan": {
            "air_inlet_node_name": "GuestRoom309_312 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom309_312 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom313 PTACFan": {
            "air_inlet_node_name": "GuestRoom313 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom313 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom314 PTACFan": {
            "air_inlet_node_name": "GuestRoom314 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom314 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom315_318 PTACFan": {
            "air_inlet_node_name": "GuestRoom315_318 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom315_318 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom319 PTACFan": {
            "air_inlet_node_name": "GuestRoom319 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom319 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom320_323 PTACFan": {
            "air_inlet_node_name": "GuestRoom320_323 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom320_323 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom324 PTACFan": {
            "air_inlet_node_name": "GuestRoom324 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom324 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom401 PTACFan": {
            "air_inlet_node_name": "GuestRoom401 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom401 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom402_405 PTACFan": {
            "air_inlet_node_name": "GuestRoom402_405 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom402_405 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom406_408 PTACFan": {
            "air_inlet_node_name": "GuestRoom406_408 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom406_408 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom409_412 PTACFan": {
            "air_inlet_node_name": "GuestRoom409_412 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom409_412 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom413 PTACFan": {
            "air_inlet_node_name": "GuestRoom413 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom413 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom414 PTACFan": {
            "air_inlet_node_name": "GuestRoom414 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom414 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom415_418 PTACFan": {
            "air_inlet_node_name": "GuestRoom415_418 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom415_418 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom419 PTACFan": {
            "air_inlet_node_name": "GuestRoom419 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom419 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom420_423 PTACFan": {
            "air_inlet_node_name": "GuestRoom420_423 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom420_423 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        },
        "GuestRoom424 PTACFan": {
            "air_inlet_node_name": "GuestRoom424 PTACfan inlet",
            "air_outlet_node_name": "GuestRoom424 PTAC Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "end_use_subcategory": "PTAC Fan",
            "fan_total_efficiency": 0.52,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.8,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 331
        }
    },
    "FenestrationSurface:Detailed": {
        "D_CorridorFlr1_16_0_0_0_0": {
            "building_surface_name": "W_CorridorFlr1_16_0_0",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.049,
            "vertex_1_y_coordinate": 10.1058,
            "vertex_1_z_coordinate": 2.4364,
            "vertex_2_x_coordinate": 0.049,
            "vertex_2_y_coordinate": 10.1058,
            "vertex_2_z_coordinate": 0.002,
            "vertex_3_x_coordinate": 0.049,
            "vertex_3_y_coordinate": 8.281,
            "vertex_3_z_coordinate": 0.002,
            "vertex_4_x_coordinate": 0.049,
            "vertex_4_y_coordinate": 8.281,
            "vertex_4_z_coordinate": 2.4364,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_CorridorFlr1_2_0_0_0_0": {
            "building_surface_name": "W_CorridorFlr1_2_0_0",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 54.913,
            "vertex_1_y_coordinate": 8.6238,
            "vertex_1_z_coordinate": 2.5508,
            "vertex_2_x_coordinate": 54.913,
            "vertex_2_y_coordinate": 8.6238,
            "vertex_2_z_coordinate": 0.1924,
            "vertex_3_x_coordinate": 54.913,
            "vertex_3_y_coordinate": 9.763,
            "vertex_3_z_coordinate": 0.1924,
            "vertex_4_x_coordinate": 54.913,
            "vertex_4_y_coordinate": 9.763,
            "vertex_4_z_coordinate": 2.5508,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_CorridorFlr1_20_0_0_0_0": {
            "building_surface_name": "W_CorridorFlr1_20_0_0",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 24.777,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 2.5508,
            "vertex_2_x_coordinate": 24.777,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 0.1924,
            "vertex_3_x_coordinate": 25.917,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 0.1924,
            "vertex_4_x_coordinate": 25.917,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 2.5508,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_CorridorFlr2_2_0_0_0_0": {
            "building_surface_name": "W_CorridorFlr2_2_0_0",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 54.913,
            "vertex_1_y_coordinate": 8.7317,
            "vertex_1_z_coordinate": 5.6128,
            "vertex_2_x_coordinate": 54.913,
            "vertex_2_y_coordinate": 8.7317,
            "vertex_2_z_coordinate": 4.1928,
            "vertex_3_x_coordinate": 54.913,
            "vertex_3_y_coordinate": 9.6551,
            "vertex_3_z_coordinate": 4.1928,
            "vertex_4_x_coordinate": 54.913,
            "vertex_4_y_coordinate": 9.6551,
            "vertex_4_z_coordinate": 5.6128,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_CorridorFlr2_15_0_0_0_0": {
            "building_surface_name": "W_CorridorFlr2_15_0_0",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.049,
            "vertex_1_y_coordinate": 9.6551,
            "vertex_1_z_coordinate": 5.6128,
            "vertex_2_x_coordinate": 0.049,
            "vertex_2_y_coordinate": 9.6551,
            "vertex_2_z_coordinate": 4.1928,
            "vertex_3_x_coordinate": 0.049,
            "vertex_3_y_coordinate": 8.7317,
            "vertex_3_z_coordinate": 4.1928,
            "vertex_4_x_coordinate": 0.049,
            "vertex_4_y_coordinate": 8.7317,
            "vertex_4_z_coordinate": 5.6128,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_CorridorFlr3_2_0_0_0_0": {
            "building_surface_name": "W_CorridorFlr3_2_0_0",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 54.913,
            "vertex_1_y_coordinate": 8.7317,
            "vertex_1_z_coordinate": 8.356,
            "vertex_2_x_coordinate": 54.913,
            "vertex_2_y_coordinate": 8.7317,
            "vertex_2_z_coordinate": 6.936,
            "vertex_3_x_coordinate": 54.913,
            "vertex_3_y_coordinate": 9.6551,
            "vertex_3_z_coordinate": 6.936,
            "vertex_4_x_coordinate": 54.913,
            "vertex_4_y_coordinate": 9.6551,
            "vertex_4_z_coordinate": 8.356,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_CorridorFlr3_15_0_0_0_0": {
            "building_surface_name": "W_CorridorFlr3_15_0_0",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.049,
            "vertex_1_y_coordinate": 9.6551,
            "vertex_1_z_coordinate": 8.356,
            "vertex_2_x_coordinate": 0.049,
            "vertex_2_y_coordinate": 9.6551,
            "vertex_2_z_coordinate": 6.936,
            "vertex_3_x_coordinate": 0.049,
            "vertex_3_y_coordinate": 8.7317,
            "vertex_3_z_coordinate": 6.936,
            "vertex_4_x_coordinate": 0.049,
            "vertex_4_y_coordinate": 8.7317,
            "vertex_4_z_coordinate": 8.356,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_CorridorFlr4_2_0_0_0_0": {
            "building_surface_name": "W_CorridorFlr4_2_0_0",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 54.913,
            "vertex_1_y_coordinate": 8.7317,
            "vertex_1_z_coordinate": 11.0992,
            "vertex_2_x_coordinate": 54.913,
            "vertex_2_y_coordinate": 8.7317,
            "vertex_2_z_coordinate": 9.6792,
            "vertex_3_x_coordinate": 54.913,
            "vertex_3_y_coordinate": 9.6551,
            "vertex_3_z_coordinate": 9.6792,
            "vertex_4_x_coordinate": 54.913,
            "vertex_4_y_coordinate": 9.6551,
            "vertex_4_z_coordinate": 11.0992,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_CorridorFlr4_15_0_0_0_0": {
            "building_surface_name": "W_CorridorFlr4_15_0_0",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.049,
            "vertex_1_y_coordinate": 9.6551,
            "vertex_1_z_coordinate": 11.0992,
            "vertex_2_x_coordinate": 0.049,
            "vertex_2_y_coordinate": 9.6551,
            "vertex_2_z_coordinate": 9.6792,
            "vertex_3_x_coordinate": 0.049,
            "vertex_3_y_coordinate": 8.7317,
            "vertex_3_z_coordinate": 9.6792,
            "vertex_4_x_coordinate": 0.049,
            "vertex_4_y_coordinate": 8.7317,
            "vertex_4_z_coordinate": 11.0992,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_EmployeeLoungeFlr1_3_0_0_0_0": {
            "building_surface_name": "W_EmployeeLoungeFlr1_3_0_0",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 43.138,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 2.3984,
            "vertex_2_x_coordinate": 43.138,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 0.9544,
            "vertex_3_x_coordinate": 41.999,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 0.9544,
            "vertex_4_x_coordinate": 41.999,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 2.3984,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_ExerciseCenterFlr1_3_0_0_0_0": {
            "building_surface_name": "W_ExerciseCenterFlr1_3_0_0",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 22.412,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 2.3984,
            "vertex_2_x_coordinate": 22.412,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 0.9544,
            "vertex_3_x_coordinate": 21.272,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 0.9544,
            "vertex_4_x_coordinate": 21.272,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 2.3984,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_FrontLoungeFlr1_5_0_0_0_0": {
            "building_surface_name": "W_FrontLoungeFlr1_5_0_0",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.003,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 2.3984,
            "vertex_2_x_coordinate": 1.003,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 0.9544,
            "vertex_3_x_coordinate": 3.057,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 0.9544,
            "vertex_4_x_coordinate": 3.057,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 2.3984,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_FrontLoungeFlr1_5_0_0_0_1": {
            "building_surface_name": "W_FrontLoungeFlr1_5_0_0",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.965,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 2.3984,
            "vertex_2_x_coordinate": 4.965,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 0.9544,
            "vertex_3_x_coordinate": 7.019,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 0.9544,
            "vertex_4_x_coordinate": 7.019,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 2.3984,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_FrontLoungeFlr1_5_0_0_0_2": {
            "building_surface_name": "W_FrontLoungeFlr1_5_0_0",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 8.928,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 2.3984,
            "vertex_2_x_coordinate": 8.928,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 0.9544,
            "vertex_3_x_coordinate": 10.982,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 0.9544,
            "vertex_4_x_coordinate": 10.982,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 2.3984,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_FrontLoungeFlr1_5_0_0_0_3": {
            "building_surface_name": "W_FrontLoungeFlr1_5_0_0",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 12.89,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 2.3984,
            "vertex_2_x_coordinate": 12.89,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 0.9544,
            "vertex_3_x_coordinate": 14.944,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 0.9544,
            "vertex_4_x_coordinate": 14.944,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 2.3984,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_FrontLoungeFlr1_5_0_0_0_4": {
            "building_surface_name": "W_FrontLoungeFlr1_5_0_0",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 16.853,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 2.3984,
            "vertex_2_x_coordinate": 16.853,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 0.9544,
            "vertex_3_x_coordinate": 18.906,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 0.9544,
            "vertex_4_x_coordinate": 18.906,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 2.3984,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_FrontOfficeFlr1_3_0_0_0_0": {
            "building_surface_name": "W_FrontOfficeFlr1_3_0_0",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 18.449,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 2.3984,
            "vertex_2_x_coordinate": 18.449,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 0.9544,
            "vertex_3_x_coordinate": 17.31,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 0.9544,
            "vertex_4_x_coordinate": 17.31,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 2.3984,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_FrontOfficeFlr1_3_0_0_0_1": {
            "building_surface_name": "W_FrontOfficeFlr1_3_0_0",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 14.487,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 2.3984,
            "vertex_2_x_coordinate": 14.487,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 0.9544,
            "vertex_3_x_coordinate": 13.348,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 0.9544,
            "vertex_4_x_coordinate": 13.348,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 2.3984,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_FrontOfficeFlr1_3_0_0_0_2": {
            "building_surface_name": "W_FrontOfficeFlr1_3_0_0",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.524,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 2.3984,
            "vertex_2_x_coordinate": 10.524,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 0.9544,
            "vertex_3_x_coordinate": 9.385,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 0.9544,
            "vertex_4_x_coordinate": 9.385,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 2.3984,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_FrontOfficeFlr1_3_0_0_0_3": {
            "building_surface_name": "W_FrontOfficeFlr1_3_0_0",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.562,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 2.3984,
            "vertex_2_x_coordinate": 6.562,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 0.9544,
            "vertex_3_x_coordinate": 5.423,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 0.9544,
            "vertex_4_x_coordinate": 5.423,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 2.3984,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom101_5_0_0_0_0": {
            "building_surface_name": "W_GuestRoom101_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 41.999,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 2.3984,
            "vertex_2_x_coordinate": 41.999,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 0.9544,
            "vertex_3_x_coordinate": 43.138,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 0.9544,
            "vertex_4_x_coordinate": 43.138,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 2.3984,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom102_5_0_0_0_0": {
            "building_surface_name": "W_GuestRoom102_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 45.961,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 2.3984,
            "vertex_2_x_coordinate": 45.961,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 0.9544,
            "vertex_3_x_coordinate": 47.1,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 0.9544,
            "vertex_4_x_coordinate": 47.1,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 2.3984,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom103_5_0_0_0_0": {
            "building_surface_name": "W_GuestRoom103_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 49.923,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 2.3984,
            "vertex_2_x_coordinate": 49.923,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 0.9544,
            "vertex_3_x_coordinate": 51.063,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 0.9544,
            "vertex_4_x_coordinate": 51.063,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 2.3984,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom104_3_0_0_0_0": {
            "building_surface_name": "W_GuestRoom104_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 51.063,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 2.3984,
            "vertex_2_x_coordinate": 51.063,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 0.9544,
            "vertex_3_x_coordinate": 49.923,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 0.9544,
            "vertex_4_x_coordinate": 49.923,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 2.3984,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom105_3_0_0_0_0": {
            "building_surface_name": "W_GuestRoom105_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 47.1,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 2.3984,
            "vertex_2_x_coordinate": 47.1,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 0.9544,
            "vertex_3_x_coordinate": 45.961,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 0.9544,
            "vertex_4_x_coordinate": 45.961,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 2.3984,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom201_5_0_0_0_0": {
            "building_surface_name": "W_GuestRoom201_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.46,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 5.4464,
            "vertex_2_x_coordinate": 1.46,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 4.0024,
            "vertex_3_x_coordinate": 2.599,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 4.0024,
            "vertex_4_x_coordinate": 2.599,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 5.4464,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom202_205_5_0_0_0_0": {
            "building_surface_name": "W_GuestRoom202_205_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.423,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 5.4464,
            "vertex_2_x_coordinate": 5.423,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 4.0024,
            "vertex_3_x_coordinate": 6.562,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 4.0024,
            "vertex_4_x_coordinate": 6.562,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 5.4464,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom202_205_5_0_0_0_1": {
            "building_surface_name": "W_GuestRoom202_205_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 9.385,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 5.4464,
            "vertex_2_x_coordinate": 9.385,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 4.0024,
            "vertex_3_x_coordinate": 10.524,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 4.0024,
            "vertex_4_x_coordinate": 10.524,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 5.4464,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom202_205_5_0_0_0_2": {
            "building_surface_name": "W_GuestRoom202_205_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 13.348,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 5.4464,
            "vertex_2_x_coordinate": 13.348,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 4.0024,
            "vertex_3_x_coordinate": 14.487,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 4.0024,
            "vertex_4_x_coordinate": 14.487,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 5.4464,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom202_205_5_0_0_0_3": {
            "building_surface_name": "W_GuestRoom202_205_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 17.31,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 5.4464,
            "vertex_2_x_coordinate": 17.31,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 4.0024,
            "vertex_3_x_coordinate": 18.449,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 4.0024,
            "vertex_4_x_coordinate": 18.449,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 5.4464,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom206_208_5_0_0_0_0": {
            "building_surface_name": "W_GuestRoom206_208_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 21.272,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 5.4464,
            "vertex_2_x_coordinate": 21.272,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 4.0024,
            "vertex_3_x_coordinate": 22.412,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 4.0024,
            "vertex_4_x_coordinate": 22.412,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 5.4464,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom206_208_5_0_0_0_1": {
            "building_surface_name": "W_GuestRoom206_208_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 25.082,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 5.4464,
            "vertex_2_x_coordinate": 25.082,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 4.0024,
            "vertex_3_x_coordinate": 27.441,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 4.0024,
            "vertex_4_x_coordinate": 27.441,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 5.4464,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom206_208_5_0_0_0_2": {
            "building_surface_name": "W_GuestRoom206_208_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 30.111,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 5.4464,
            "vertex_2_x_coordinate": 30.111,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 4.0024,
            "vertex_3_x_coordinate": 31.251,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 4.0024,
            "vertex_4_x_coordinate": 31.251,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 5.4464,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom209_212_5_0_0_0_0": {
            "building_surface_name": "W_GuestRoom209_212_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 34.074,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 5.4464,
            "vertex_2_x_coordinate": 34.074,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 4.0024,
            "vertex_3_x_coordinate": 35.213,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 4.0024,
            "vertex_4_x_coordinate": 35.213,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 5.4464,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom209_212_5_0_0_0_1": {
            "building_surface_name": "W_GuestRoom209_212_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 38.036,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 5.4464,
            "vertex_2_x_coordinate": 38.036,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 4.0024,
            "vertex_3_x_coordinate": 39.175,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 4.0024,
            "vertex_4_x_coordinate": 39.175,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 5.4464,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom209_212_5_0_0_0_2": {
            "building_surface_name": "W_GuestRoom209_212_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 41.999,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 5.4464,
            "vertex_2_x_coordinate": 41.999,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 4.0024,
            "vertex_3_x_coordinate": 43.138,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 4.0024,
            "vertex_4_x_coordinate": 43.138,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 5.4464,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom209_212_5_0_0_0_3": {
            "building_surface_name": "W_GuestRoom209_212_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 45.961,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 5.4464,
            "vertex_2_x_coordinate": 45.961,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 4.0024,
            "vertex_3_x_coordinate": 47.1,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 4.0024,
            "vertex_4_x_coordinate": 47.1,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 5.4464,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom213_5_0_0_0_0": {
            "building_surface_name": "W_GuestRoom213_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 49.923,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 5.4464,
            "vertex_2_x_coordinate": 49.923,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 4.0024,
            "vertex_3_x_coordinate": 51.063,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 4.0024,
            "vertex_4_x_coordinate": 51.063,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 5.4464,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom214_3_0_0_0_0": {
            "building_surface_name": "W_GuestRoom214_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 51.063,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 5.4464,
            "vertex_2_x_coordinate": 51.063,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 4.0024,
            "vertex_3_x_coordinate": 49.923,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 4.0024,
            "vertex_4_x_coordinate": 49.923,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 5.4464,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom215_218_3_0_0_0_0": {
            "building_surface_name": "W_GuestRoom215_218_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 47.1,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 5.4464,
            "vertex_2_x_coordinate": 47.1,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 4.0024,
            "vertex_3_x_coordinate": 45.961,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 4.0024,
            "vertex_4_x_coordinate": 45.961,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 5.4464,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom215_218_3_0_0_0_1": {
            "building_surface_name": "W_GuestRoom215_218_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 43.138,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 5.4464,
            "vertex_2_x_coordinate": 43.138,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 4.0024,
            "vertex_3_x_coordinate": 41.999,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 4.0024,
            "vertex_4_x_coordinate": 41.999,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 5.4464,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom215_218_3_0_0_0_2": {
            "building_surface_name": "W_GuestRoom215_218_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 39.175,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 5.4464,
            "vertex_2_x_coordinate": 39.175,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 4.0024,
            "vertex_3_x_coordinate": 38.036,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 4.0024,
            "vertex_4_x_coordinate": 38.036,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 5.4464,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom215_218_3_0_0_0_3": {
            "building_surface_name": "W_GuestRoom215_218_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 35.213,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 5.4464,
            "vertex_2_x_coordinate": 35.213,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 4.0024,
            "vertex_3_x_coordinate": 34.074,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 4.0024,
            "vertex_4_x_coordinate": 34.074,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 5.4464,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom219_3_0_0_0_0": {
            "building_surface_name": "W_GuestRoom219_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 31.251,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 5.4464,
            "vertex_2_x_coordinate": 31.251,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 4.0024,
            "vertex_3_x_coordinate": 30.111,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 4.0024,
            "vertex_4_x_coordinate": 30.111,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 5.4464,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom220_223_3_0_0_0_0": {
            "building_surface_name": "W_GuestRoom220_223_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 22.412,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 5.4464,
            "vertex_2_x_coordinate": 22.412,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 4.0024,
            "vertex_3_x_coordinate": 21.272,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 4.0024,
            "vertex_4_x_coordinate": 21.272,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 5.4464,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom220_223_3_0_0_0_1": {
            "building_surface_name": "W_GuestRoom220_223_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 18.449,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 5.4464,
            "vertex_2_x_coordinate": 18.449,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 4.0024,
            "vertex_3_x_coordinate": 17.31,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 4.0024,
            "vertex_4_x_coordinate": 17.31,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 5.4464,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom220_223_3_0_0_0_2": {
            "building_surface_name": "W_GuestRoom220_223_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 14.487,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 5.4464,
            "vertex_2_x_coordinate": 14.487,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 4.0024,
            "vertex_3_x_coordinate": 13.348,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 4.0024,
            "vertex_4_x_coordinate": 13.348,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 5.4464,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom220_223_3_0_0_0_3": {
            "building_surface_name": "W_GuestRoom220_223_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.524,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 5.4464,
            "vertex_2_x_coordinate": 10.524,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 4.0024,
            "vertex_3_x_coordinate": 9.385,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 4.0024,
            "vertex_4_x_coordinate": 9.385,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 5.4464,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom224_3_0_0_0_0": {
            "building_surface_name": "W_GuestRoom224_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.562,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 5.4464,
            "vertex_2_x_coordinate": 6.562,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 4.0024,
            "vertex_3_x_coordinate": 5.423,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 4.0024,
            "vertex_4_x_coordinate": 5.423,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 5.4464,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom301_5_0_0_0_0": {
            "building_surface_name": "W_GuestRoom301_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.46,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 8.1896,
            "vertex_2_x_coordinate": 1.46,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 6.7456,
            "vertex_3_x_coordinate": 2.599,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 6.7456,
            "vertex_4_x_coordinate": 2.599,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 8.1896,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom302_305_5_0_0_0_0": {
            "building_surface_name": "W_GuestRoom302_305_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.423,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 8.1896,
            "vertex_2_x_coordinate": 5.423,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 6.7456,
            "vertex_3_x_coordinate": 6.562,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 6.7456,
            "vertex_4_x_coordinate": 6.562,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 8.1896,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom302_305_5_0_0_0_1": {
            "building_surface_name": "W_GuestRoom302_305_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 9.385,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 8.1896,
            "vertex_2_x_coordinate": 9.385,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 6.7456,
            "vertex_3_x_coordinate": 10.524,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 6.7456,
            "vertex_4_x_coordinate": 10.524,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 8.1896,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom302_305_5_0_0_0_2": {
            "building_surface_name": "W_GuestRoom302_305_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 13.348,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 8.1896,
            "vertex_2_x_coordinate": 13.348,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 6.7456,
            "vertex_3_x_coordinate": 14.487,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 6.7456,
            "vertex_4_x_coordinate": 14.487,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 8.1896,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom302_305_5_0_0_0_3": {
            "building_surface_name": "W_GuestRoom302_305_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 17.31,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 8.1896,
            "vertex_2_x_coordinate": 17.31,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 6.7456,
            "vertex_3_x_coordinate": 18.449,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 6.7456,
            "vertex_4_x_coordinate": 18.449,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 8.1896,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom306_308_5_0_0_0_0": {
            "building_surface_name": "W_GuestRoom306_308_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 21.272,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 8.1896,
            "vertex_2_x_coordinate": 21.272,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 6.7456,
            "vertex_3_x_coordinate": 22.412,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 6.7456,
            "vertex_4_x_coordinate": 22.412,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 8.1896,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom306_308_5_0_0_0_1": {
            "building_surface_name": "W_GuestRoom306_308_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 25.082,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 8.1896,
            "vertex_2_x_coordinate": 25.082,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 6.7456,
            "vertex_3_x_coordinate": 27.441,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 6.7456,
            "vertex_4_x_coordinate": 27.441,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 8.1896,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom306_308_5_0_0_0_2": {
            "building_surface_name": "W_GuestRoom306_308_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 30.111,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 8.1896,
            "vertex_2_x_coordinate": 30.111,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 6.7456,
            "vertex_3_x_coordinate": 31.251,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 6.7456,
            "vertex_4_x_coordinate": 31.251,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 8.1896,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom309_312_5_0_0_0_0": {
            "building_surface_name": "W_GuestRoom309_312_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 34.074,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 8.1896,
            "vertex_2_x_coordinate": 34.074,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 6.7456,
            "vertex_3_x_coordinate": 35.213,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 6.7456,
            "vertex_4_x_coordinate": 35.213,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 8.1896,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom309_312_5_0_0_0_1": {
            "building_surface_name": "W_GuestRoom309_312_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 38.036,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 8.1896,
            "vertex_2_x_coordinate": 38.036,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 6.7456,
            "vertex_3_x_coordinate": 39.175,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 6.7456,
            "vertex_4_x_coordinate": 39.175,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 8.1896,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom309_312_5_0_0_0_2": {
            "building_surface_name": "W_GuestRoom309_312_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 41.999,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 8.1896,
            "vertex_2_x_coordinate": 41.999,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 6.7456,
            "vertex_3_x_coordinate": 43.138,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 6.7456,
            "vertex_4_x_coordinate": 43.138,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 8.1896,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom309_312_5_0_0_0_3": {
            "building_surface_name": "W_GuestRoom309_312_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 45.961,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 8.1896,
            "vertex_2_x_coordinate": 45.961,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 6.7456,
            "vertex_3_x_coordinate": 47.1,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 6.7456,
            "vertex_4_x_coordinate": 47.1,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 8.1896,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom313_5_0_0_0_0": {
            "building_surface_name": "W_GuestRoom313_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 49.923,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 8.1896,
            "vertex_2_x_coordinate": 49.923,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 6.7456,
            "vertex_3_x_coordinate": 51.063,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 6.7456,
            "vertex_4_x_coordinate": 51.063,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 8.1896,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom314_3_0_0_0_0": {
            "building_surface_name": "W_GuestRoom314_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 51.063,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 8.1896,
            "vertex_2_x_coordinate": 51.063,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 6.7456,
            "vertex_3_x_coordinate": 49.923,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 6.7456,
            "vertex_4_x_coordinate": 49.923,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 8.1896,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom315_318_3_0_0_0_0": {
            "building_surface_name": "W_GuestRoom315_318_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 47.1,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 8.1896,
            "vertex_2_x_coordinate": 47.1,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 6.7456,
            "vertex_3_x_coordinate": 45.961,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 6.7456,
            "vertex_4_x_coordinate": 45.961,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 8.1896,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom315_318_3_0_0_0_1": {
            "building_surface_name": "W_GuestRoom315_318_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 43.138,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 8.1896,
            "vertex_2_x_coordinate": 43.138,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 6.7456,
            "vertex_3_x_coordinate": 41.999,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 6.7456,
            "vertex_4_x_coordinate": 41.999,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 8.1896,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom315_318_3_0_0_0_2": {
            "building_surface_name": "W_GuestRoom315_318_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 39.175,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 8.1896,
            "vertex_2_x_coordinate": 39.175,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 6.7456,
            "vertex_3_x_coordinate": 38.036,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 6.7456,
            "vertex_4_x_coordinate": 38.036,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 8.1896,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom315_318_3_0_0_0_3": {
            "building_surface_name": "W_GuestRoom315_318_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 35.213,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 8.1896,
            "vertex_2_x_coordinate": 35.213,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 6.7456,
            "vertex_3_x_coordinate": 34.074,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 6.7456,
            "vertex_4_x_coordinate": 34.074,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 8.1896,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom319_3_0_0_0_0": {
            "building_surface_name": "W_GuestRoom319_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 31.251,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 8.1896,
            "vertex_2_x_coordinate": 31.251,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 6.7456,
            "vertex_3_x_coordinate": 30.111,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 6.7456,
            "vertex_4_x_coordinate": 30.111,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 8.1896,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom320_323_3_0_0_0_0": {
            "building_surface_name": "W_GuestRoom320_323_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 22.412,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 8.1896,
            "vertex_2_x_coordinate": 22.412,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 6.7456,
            "vertex_3_x_coordinate": 21.272,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 6.7456,
            "vertex_4_x_coordinate": 21.272,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 8.1896,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom320_323_3_0_0_0_1": {
            "building_surface_name": "W_GuestRoom320_323_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 18.449,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 8.1896,
            "vertex_2_x_coordinate": 18.449,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 6.7456,
            "vertex_3_x_coordinate": 17.31,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 6.7456,
            "vertex_4_x_coordinate": 17.31,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 8.1896,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom320_323_3_0_0_0_2": {
            "building_surface_name": "W_GuestRoom320_323_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 14.487,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 8.1896,
            "vertex_2_x_coordinate": 14.487,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 6.7456,
            "vertex_3_x_coordinate": 13.348,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 6.7456,
            "vertex_4_x_coordinate": 13.348,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 8.1896,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom320_323_3_0_0_0_3": {
            "building_surface_name": "W_GuestRoom320_323_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.524,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 8.1896,
            "vertex_2_x_coordinate": 10.524,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 6.7456,
            "vertex_3_x_coordinate": 9.385,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 6.7456,
            "vertex_4_x_coordinate": 9.385,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 8.1896,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom324_3_0_0_0_0": {
            "building_surface_name": "W_GuestRoom324_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.562,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 8.1896,
            "vertex_2_x_coordinate": 6.562,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 6.7456,
            "vertex_3_x_coordinate": 5.423,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 6.7456,
            "vertex_4_x_coordinate": 5.423,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 8.1896,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom401_5_0_0_0_0": {
            "building_surface_name": "W_GuestRoom401_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.46,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 10.9328,
            "vertex_2_x_coordinate": 1.46,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 9.4888,
            "vertex_3_x_coordinate": 2.599,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 9.4888,
            "vertex_4_x_coordinate": 2.599,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 10.9328,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom402_405_5_0_0_0_0": {
            "building_surface_name": "W_GuestRoom402_405_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.423,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 10.9328,
            "vertex_2_x_coordinate": 5.423,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 9.4888,
            "vertex_3_x_coordinate": 6.562,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 9.4888,
            "vertex_4_x_coordinate": 6.562,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 10.9328,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom402_405_5_0_0_0_1": {
            "building_surface_name": "W_GuestRoom402_405_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 9.385,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 10.9328,
            "vertex_2_x_coordinate": 9.385,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 9.4888,
            "vertex_3_x_coordinate": 10.524,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 9.4888,
            "vertex_4_x_coordinate": 10.524,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 10.9328,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom402_405_5_0_0_0_2": {
            "building_surface_name": "W_GuestRoom402_405_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 13.348,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 10.9328,
            "vertex_2_x_coordinate": 13.348,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 9.4888,
            "vertex_3_x_coordinate": 14.487,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 9.4888,
            "vertex_4_x_coordinate": 14.487,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 10.9328,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom402_405_5_0_0_0_3": {
            "building_surface_name": "W_GuestRoom402_405_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 17.31,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 10.9328,
            "vertex_2_x_coordinate": 17.31,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 9.4888,
            "vertex_3_x_coordinate": 18.449,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 9.4888,
            "vertex_4_x_coordinate": 18.449,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 10.9328,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom406_408_5_0_0_0_0": {
            "building_surface_name": "W_GuestRoom406_408_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 21.272,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 10.9328,
            "vertex_2_x_coordinate": 21.272,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 9.4888,
            "vertex_3_x_coordinate": 22.412,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 9.4888,
            "vertex_4_x_coordinate": 22.412,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 10.9328,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom406_408_5_0_0_0_1": {
            "building_surface_name": "W_GuestRoom406_408_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 30.111,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 10.9328,
            "vertex_2_x_coordinate": 30.111,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 9.4888,
            "vertex_3_x_coordinate": 31.251,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 9.4888,
            "vertex_4_x_coordinate": 31.251,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 10.9328,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom406_408_5_0_0_0_2": {
            "building_surface_name": "W_GuestRoom406_408_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 25.082,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 10.9328,
            "vertex_2_x_coordinate": 25.082,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 9.4888,
            "vertex_3_x_coordinate": 27.441,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 9.4888,
            "vertex_4_x_coordinate": 27.441,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 10.9328,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom409_412_5_0_0_0_0": {
            "building_surface_name": "W_GuestRoom409_412_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 34.074,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 10.9328,
            "vertex_2_x_coordinate": 34.074,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 9.4888,
            "vertex_3_x_coordinate": 35.213,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 9.4888,
            "vertex_4_x_coordinate": 35.213,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 10.9328,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom409_412_5_0_0_0_1": {
            "building_surface_name": "W_GuestRoom409_412_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 38.036,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 10.9328,
            "vertex_2_x_coordinate": 38.036,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 9.4888,
            "vertex_3_x_coordinate": 39.175,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 9.4888,
            "vertex_4_x_coordinate": 39.175,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 10.9328,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom409_412_5_0_0_0_2": {
            "building_surface_name": "W_GuestRoom409_412_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 41.999,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 10.9328,
            "vertex_2_x_coordinate": 41.999,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 9.4888,
            "vertex_3_x_coordinate": 43.138,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 9.4888,
            "vertex_4_x_coordinate": 43.138,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 10.9328,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom409_412_5_0_0_0_3": {
            "building_surface_name": "W_GuestRoom409_412_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 45.961,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 10.9328,
            "vertex_2_x_coordinate": 45.961,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 9.4888,
            "vertex_3_x_coordinate": 47.1,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 9.4888,
            "vertex_4_x_coordinate": 47.1,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 10.9328,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom413_5_0_0_0_0": {
            "building_surface_name": "W_GuestRoom413_5_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 49.923,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 10.9328,
            "vertex_2_x_coordinate": 49.923,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 9.4888,
            "vertex_3_x_coordinate": 51.063,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 9.4888,
            "vertex_4_x_coordinate": 51.063,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 10.9328,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom414_3_0_0_0_0": {
            "building_surface_name": "W_GuestRoom414_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 51.063,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 10.9328,
            "vertex_2_x_coordinate": 51.063,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 9.4888,
            "vertex_3_x_coordinate": 49.923,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 9.4888,
            "vertex_4_x_coordinate": 49.923,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 10.9328,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom415_418_3_0_0_0_0": {
            "building_surface_name": "W_GuestRoom415_418_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 47.1,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 10.9328,
            "vertex_2_x_coordinate": 47.1,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 9.4888,
            "vertex_3_x_coordinate": 45.961,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 9.4888,
            "vertex_4_x_coordinate": 45.961,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 10.9328,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom415_418_3_0_0_0_1": {
            "building_surface_name": "W_GuestRoom415_418_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 43.138,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 10.9328,
            "vertex_2_x_coordinate": 43.138,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 9.4888,
            "vertex_3_x_coordinate": 41.999,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 9.4888,
            "vertex_4_x_coordinate": 41.999,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 10.9328,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom415_418_3_0_0_0_2": {
            "building_surface_name": "W_GuestRoom415_418_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 39.175,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 10.9328,
            "vertex_2_x_coordinate": 39.175,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 9.4888,
            "vertex_3_x_coordinate": 38.036,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 9.4888,
            "vertex_4_x_coordinate": 38.036,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 10.9328,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom415_418_3_0_0_0_3": {
            "building_surface_name": "W_GuestRoom415_418_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 35.213,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 10.9328,
            "vertex_2_x_coordinate": 35.213,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 9.4888,
            "vertex_3_x_coordinate": 34.074,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 9.4888,
            "vertex_4_x_coordinate": 34.074,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 10.9328,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom419_3_0_0_0_0": {
            "building_surface_name": "W_GuestRoom419_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 31.251,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 10.9328,
            "vertex_2_x_coordinate": 31.251,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 9.4888,
            "vertex_3_x_coordinate": 30.111,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 9.4888,
            "vertex_4_x_coordinate": 30.111,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 10.9328,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom420_423_3_0_0_0_0": {
            "building_surface_name": "W_GuestRoom420_423_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 22.412,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 10.9328,
            "vertex_2_x_coordinate": 22.412,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 9.4888,
            "vertex_3_x_coordinate": 21.272,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 9.4888,
            "vertex_4_x_coordinate": 21.272,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 10.9328,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom420_423_3_0_0_0_1": {
            "building_surface_name": "W_GuestRoom420_423_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 18.449,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 10.9328,
            "vertex_2_x_coordinate": 18.449,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 9.4888,
            "vertex_3_x_coordinate": 17.31,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 9.4888,
            "vertex_4_x_coordinate": 17.31,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 10.9328,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom420_423_3_0_0_0_2": {
            "building_surface_name": "W_GuestRoom420_423_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 14.487,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 10.9328,
            "vertex_2_x_coordinate": 14.487,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 9.4888,
            "vertex_3_x_coordinate": 13.348,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 9.4888,
            "vertex_4_x_coordinate": 13.348,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 10.9328,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom420_423_3_0_0_0_3": {
            "building_surface_name": "W_GuestRoom420_423_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.524,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 10.9328,
            "vertex_2_x_coordinate": 10.524,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 9.4888,
            "vertex_3_x_coordinate": 9.385,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 9.4888,
            "vertex_4_x_coordinate": 9.385,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 10.9328,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_GuestRoom424_3_0_0_0_0": {
            "building_surface_name": "W_GuestRoom424_3_0_0",
            "construction_name": "Window Res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.562,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 10.9328,
            "vertex_2_x_coordinate": 6.562,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 9.4888,
            "vertex_3_x_coordinate": 5.423,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 9.4888,
            "vertex_4_x_coordinate": 5.423,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 10.9328,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_LaundryRoomFlr1_3_0_0_0_0": {
            "building_surface_name": "W_LaundryRoomFlr1_3_0_0",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 39.175,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 2.3984,
            "vertex_2_x_coordinate": 39.175,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 0.9544,
            "vertex_3_x_coordinate": 38.036,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 0.9544,
            "vertex_4_x_coordinate": 38.036,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 2.3984,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_LaundryRoomFlr1_3_0_0_0_1": {
            "building_surface_name": "W_LaundryRoomFlr1_3_0_0",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 35.213,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 2.3984,
            "vertex_2_x_coordinate": 35.213,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 0.9544,
            "vertex_3_x_coordinate": 34.074,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 0.9544,
            "vertex_4_x_coordinate": 34.074,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 2.3984,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_LaundryRoomFlr1_3_0_0_0_2": {
            "building_surface_name": "W_LaundryRoomFlr1_3_0_0",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 31.251,
            "vertex_1_y_coordinate": 18.3374,
            "vertex_1_z_coordinate": 2.3984,
            "vertex_2_x_coordinate": 31.251,
            "vertex_2_y_coordinate": 18.3374,
            "vertex_2_z_coordinate": 0.9544,
            "vertex_3_x_coordinate": 30.111,
            "vertex_3_y_coordinate": 18.3374,
            "vertex_3_z_coordinate": 0.9544,
            "vertex_4_x_coordinate": 30.111,
            "vertex_4_y_coordinate": 18.3374,
            "vertex_4_z_coordinate": 2.3984,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_MeetingRoomFlr1_5_0_0_0_0": {
            "building_surface_name": "W_MeetingRoomFlr1_5_0_0",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 28.283,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 2.3984,
            "vertex_2_x_coordinate": 28.283,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 0.9544,
            "vertex_3_x_coordinate": 29.422,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 0.9544,
            "vertex_4_x_coordinate": 29.422,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 2.3984,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_MeetingRoomFlr1_5_0_0_0_1": {
            "building_surface_name": "W_MeetingRoomFlr1_5_0_0",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 34.074,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 2.3984,
            "vertex_2_x_coordinate": 34.074,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 0.9544,
            "vertex_3_x_coordinate": 35.213,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 0.9544,
            "vertex_4_x_coordinate": 35.213,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 2.3984,
            "view_factor_to_ground": "Autocalculate"
        },
        "W_MeetingRoomFlr1_5_0_0_0_2": {
            "building_surface_name": "W_MeetingRoomFlr1_5_0_0",
            "construction_name": "Window Non-res Fixed",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 31.178,
            "vertex_1_y_coordinate": 0.0488,
            "vertex_1_z_coordinate": 2.3984,
            "vertex_2_x_coordinate": 31.178,
            "vertex_2_y_coordinate": 0.0488,
            "vertex_2_z_coordinate": 0.9544,
            "vertex_3_x_coordinate": 32.318,
            "vertex_3_y_coordinate": 0.0488,
            "vertex_3_z_coordinate": 0.9544,
            "vertex_4_x_coordinate": 32.318,
            "vertex_4_y_coordinate": 0.0488,
            "vertex_4_z_coordinate": 2.3984,
            "view_factor_to_ground": "Autocalculate"
        }
    },
    "FuelFactors": {
        "FuelFactors 1": {
            "ch4_emission_factor": 0.7472,
            "co2_emission_factor": 341.7,
            "co_emission_factor": 0.1186,
            "existing_fuel_resource_name": "Electricity",
            "hg_emission_factor": 5.639e-06,
            "n2o_emission_factor": 0.008028,
            "nh3_emission_factor": 0.0,
            "nmvoc_emission_factor": 0.01019,
            "nox_emission_factor": 0.6222,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 2.778e-05,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.01739,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 1.872,
            "source_energy_factor": 3.546,
            "water_emission_factor": 0.4309556
        },
        "FuelFactors 2": {
            "ch4_emission_factor": 0.00106,
            "co2_emission_factor": 52.1,
            "co_emission_factor": 0.0399,
            "existing_fuel_resource_name": "NaturalGas",
            "hg_emission_factor": 1.11e-07,
            "n2o_emission_factor": 0.00106,
            "nh3_emission_factor": 0,
            "nmvoc_emission_factor": 0.00261,
            "nox_emission_factor": 0.0473,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 2.13e-07,
            "pm2_5_emission_factor": 0.0,
            "pm10_emission_factor": 0.00359,
            "pm_emission_factor": 0.0,
            "so2_emission_factor": 0.000268,
            "source_energy_factor": 1.092,
            "water_emission_factor": 0
        }
    },
    "GasEquipment": {
        "LaundryRoomFlr1_LaundryDryers_Equip": {
            "design_level": 18025,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "LaundryDryers",
            "fraction_latent": 0.0,
            "fraction_lost": 0.5,
            "fraction_radiant": 0.2,
            "schedule_name": "LaundryRoom_Eqp_Gas_Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "LaundryRoomFlr1"
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "surface_temperature_upper_limit": 200.0
        }
    },
    "InternalMass": {
        "CorridorFlr1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 301.0117,
            "zone_or_zonelist_name": "CorridorFlr1"
        },
        "CorridorFlr2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 250.8404,
            "zone_or_zonelist_name": "CorridorFlr2"
        },
        "CorridorFlr3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 250.8404,
            "zone_or_zonelist_name": "CorridorFlr3"
        },
        "CorridorFlr4 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 250.8404,
            "zone_or_zonelist_name": "CorridorFlr4"
        },
        "ElevatorCoreFlr1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 30.1006,
            "zone_or_zonelist_name": "ElevatorCoreFlr1"
        },
        "EmployeeLoungeFlr1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 65.2179,
            "zone_or_zonelist_name": "EmployeeLoungeFlr1"
        },
        "ExerciseCenterFlr1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 65.2179,
            "zone_or_zonelist_name": "ExerciseCenterFlr1"
        },
        "FrontLoungeFlr1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 326.1134,
            "zone_or_zonelist_name": "FrontLoungeFlr1"
        },
        "FrontOfficeFlr1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 260.8717,
            "zone_or_zonelist_name": "FrontOfficeFlr1"
        },
        "FrontStairsFlr1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 40.1341,
            "zone_or_zonelist_name": "FrontStairsFlr1"
        },
        "FrontStairsFlr2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 40.1341,
            "zone_or_zonelist_name": "FrontStairsFlr2"
        },
        "FrontStairsFlr3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 40.1341,
            "zone_or_zonelist_name": "FrontStairsFlr3"
        },
        "FrontStairsFlr4 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 40.1341,
            "zone_or_zonelist_name": "FrontStairsFlr4"
        },
        "FrontStorageFlr1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 25.0838,
            "zone_or_zonelist_name": "FrontStorageFlr1"
        },
        "FrontStorageFlr2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 25.0838,
            "zone_or_zonelist_name": "FrontStorageFlr2"
        },
        "FrontStorageFlr3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 25.0838,
            "zone_or_zonelist_name": "FrontStorageFlr3"
        },
        "FrontStorageFlr4 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 25.0838,
            "zone_or_zonelist_name": "FrontStorageFlr4"
        },
        "GuestRoom101 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 65.2227,
            "zone_or_zonelist_name": "GuestRoom101"
        },
        "GuestRoom102 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 65.2227,
            "zone_or_zonelist_name": "GuestRoom102"
        },
        "GuestRoom103 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 65.2227,
            "zone_or_zonelist_name": "GuestRoom103"
        },
        "GuestRoom104 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 65.2179,
            "zone_or_zonelist_name": "GuestRoom104"
        },
        "GuestRoom105 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 65.2179,
            "zone_or_zonelist_name": "GuestRoom105"
        },
        "GuestRoom201 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 65.2227,
            "zone_or_zonelist_name": "GuestRoom201"
        },
        "GuestRoom202_205 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 260.8908,
            "zone_or_zonelist_name": "GuestRoom202_205"
        },
        "GuestRoom206_208 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 210.7195,
            "zone_or_zonelist_name": "GuestRoom206_208"
        },
        "GuestRoom209_212 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 260.8908,
            "zone_or_zonelist_name": "GuestRoom209_212"
        },
        "GuestRoom213 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 65.2227,
            "zone_or_zonelist_name": "GuestRoom213"
        },
        "GuestRoom214 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 65.2179,
            "zone_or_zonelist_name": "GuestRoom214"
        },
        "GuestRoom215_218 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 260.8717,
            "zone_or_zonelist_name": "GuestRoom215_218"
        },
        "GuestRoom219 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 65.2179,
            "zone_or_zonelist_name": "GuestRoom219"
        },
        "GuestRoom220_223 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 260.8717,
            "zone_or_zonelist_name": "GuestRoom220_223"
        },
        "GuestRoom224 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 65.2179,
            "zone_or_zonelist_name": "GuestRoom224"
        },
        "GuestRoom301 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 65.2227,
            "zone_or_zonelist_name": "GuestRoom301"
        },
        "GuestRoom302_305 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 260.8908,
            "zone_or_zonelist_name": "GuestRoom302_305"
        },
        "GuestRoom306_308 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 210.7195,
            "zone_or_zonelist_name": "GuestRoom306_308"
        },
        "GuestRoom309_312 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 260.8908,
            "zone_or_zonelist_name": "GuestRoom309_312"
        },
        "GuestRoom313 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 65.2227,
            "zone_or_zonelist_name": "GuestRoom313"
        },
        "GuestRoom314 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 65.2179,
            "zone_or_zonelist_name": "GuestRoom314"
        },
        "GuestRoom315_318 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 260.8717,
            "zone_or_zonelist_name": "GuestRoom315_318"
        },
        "GuestRoom319 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 65.2179,
            "zone_or_zonelist_name": "GuestRoom319"
        },
        "GuestRoom320_323 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 260.8717,
            "zone_or_zonelist_name": "GuestRoom320_323"
        },
        "GuestRoom324 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 65.2179,
            "zone_or_zonelist_name": "GuestRoom324"
        },
        "GuestRoom401 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 65.2227,
            "zone_or_zonelist_name": "GuestRoom401"
        },
        "GuestRoom402_405 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 260.8908,
            "zone_or_zonelist_name": "GuestRoom402_405"
        },
        "GuestRoom406_408 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 210.7195,
            "zone_or_zonelist_name": "GuestRoom406_408"
        },
        "GuestRoom409_412 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 260.8908,
            "zone_or_zonelist_name": "GuestRoom409_412"
        },
        "GuestRoom413 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 65.2227,
            "zone_or_zonelist_name": "GuestRoom413"
        },
        "GuestRoom414 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 65.2179,
            "zone_or_zonelist_name": "GuestRoom414"
        },
        "GuestRoom415_418 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 260.8717,
            "zone_or_zonelist_name": "GuestRoom415_418"
        },
        "GuestRoom419 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 65.2179,
            "zone_or_zonelist_name": "GuestRoom419"
        },
        "GuestRoom420_423 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 260.8717,
            "zone_or_zonelist_name": "GuestRoom420_423"
        },
        "GuestRoom424 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 65.2179,
            "zone_or_zonelist_name": "GuestRoom424"
        },
        "LaundryRoomFlr1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 195.6538,
            "zone_or_zonelist_name": "LaundryRoomFlr1"
        },
        "MechanicalRoomFlr1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 65.2227,
            "zone_or_zonelist_name": "MechanicalRoomFlr1"
        },
        "MeetingRoomFlr1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 160.5482,
            "zone_or_zonelist_name": "MeetingRoomFlr1"
        },
        "RearStairsFlr1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 40.144,
            "zone_or_zonelist_name": "RearStairsFlr1"
        },
        "RearStairsFlr2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 40.144,
            "zone_or_zonelist_name": "RearStairsFlr2"
        },
        "RearStairsFlr3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 40.144,
            "zone_or_zonelist_name": "RearStairsFlr3"
        },
        "RearStairsFlr4 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 40.144,
            "zone_or_zonelist_name": "RearStairsFlr4"
        },
        "RearStorageFlr1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 40.1469,
            "zone_or_zonelist_name": "RearStorageFlr1"
        },
        "RearStorageFlr2 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 40.1469,
            "zone_or_zonelist_name": "RearStorageFlr2"
        },
        "RearStorageFlr3 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 40.1469,
            "zone_or_zonelist_name": "RearStorageFlr3"
        },
        "RearStorageFlr4 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 40.1469,
            "zone_or_zonelist_name": "RearStorageFlr4"
        },
        "RestroomFlr1 Internal Mass": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 65.2227,
            "zone_or_zonelist_name": "RestroomFlr1"
        }
    },
    "Lights": {
        "CorridorFlr1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "Corridor_Ltg_Sch",
            "watts_per_zone_floor_area": 5.38,
            "zone_or_zonelist_or_space_or_spacelist_name": "CorridorFlr1"
        },
        "CorridorFlr2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "Corridor_Ltg_Sch",
            "watts_per_zone_floor_area": 5.38,
            "zone_or_zonelist_or_space_or_spacelist_name": "CorridorFlr2"
        },
        "CorridorFlr3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "Corridor_Ltg_Sch",
            "watts_per_zone_floor_area": 5.38,
            "zone_or_zonelist_or_space_or_spacelist_name": "CorridorFlr3"
        },
        "CorridorFlr4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "Corridor_Ltg_Sch",
            "watts_per_zone_floor_area": 5.38,
            "zone_or_zonelist_or_space_or_spacelist_name": "CorridorFlr4"
        },
        "EmployeeLoungeFlr1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "EmployeeLounge_Ltg_Sch",
            "watts_per_zone_floor_area": 12.9,
            "zone_or_zonelist_or_space_or_spacelist_name": "EmployeeLoungeFlr1"
        },
        "ExerciseCenterFlr1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ExerciseRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 9.7,
            "zone_or_zonelist_or_space_or_spacelist_name": "ExerciseCenterFlr1"
        },
        "FrontLoungeFlr1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "EmployeeLounge_Ltg_Sch",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "FrontLoungeFlr1"
        },
        "FrontOfficeFlr1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "Office_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "FrontOfficeFlr1"
        },
        "FrontStairsFlr1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "Corridor_Ltg_Sch",
            "watts_per_zone_floor_area": 6.46,
            "zone_or_zonelist_or_space_or_spacelist_name": "FrontStairsFlr1"
        },
        "FrontStairsFlr2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "Corridor_Ltg_Sch",
            "watts_per_zone_floor_area": 6.46,
            "zone_or_zonelist_or_space_or_spacelist_name": "FrontStairsFlr2"
        },
        "FrontStairsFlr3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "Corridor_Ltg_Sch",
            "watts_per_zone_floor_area": 6.46,
            "zone_or_zonelist_or_space_or_spacelist_name": "FrontStairsFlr3"
        },
        "FrontStairsFlr4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "Corridor_Ltg_Sch",
            "watts_per_zone_floor_area": 6.46,
            "zone_or_zonelist_or_space_or_spacelist_name": "FrontStairsFlr4"
        },
        "FrontStorageFlr1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "Storage_Ltg_Sch",
            "watts_per_zone_floor_area": 8.6,
            "zone_or_zonelist_or_space_or_spacelist_name": "FrontStorageFlr1"
        },
        "FrontStorageFlr2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "Storage_Ltg_Sch",
            "watts_per_zone_floor_area": 8.6,
            "zone_or_zonelist_or_space_or_spacelist_name": "FrontStorageFlr2"
        },
        "FrontStorageFlr3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "Storage_Ltg_Sch",
            "watts_per_zone_floor_area": 8.6,
            "zone_or_zonelist_or_space_or_spacelist_name": "FrontStorageFlr3"
        },
        "FrontStorageFlr4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "Storage_Ltg_Sch",
            "watts_per_zone_floor_area": 8.6,
            "zone_or_zonelist_or_space_or_spacelist_name": "FrontStorageFlr4"
        },
        "GuestRoom101_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom101"
        },
        "GuestRoom102_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom102"
        },
        "GuestRoom103_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom103"
        },
        "GuestRoom104_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom104"
        },
        "GuestRoom105_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom105"
        },
        "GuestRoom201_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom201"
        },
        "GuestRoom202_205_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom202_205"
        },
        "GuestRoom206_208_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom206_208"
        },
        "GuestRoom209_212_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom209_212"
        },
        "GuestRoom213_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom213"
        },
        "GuestRoom214_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom214"
        },
        "GuestRoom215_218_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom215_218"
        },
        "GuestRoom219_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom219"
        },
        "GuestRoom220_223_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom220_223"
        },
        "GuestRoom224_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom224"
        },
        "GuestRoom301_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom301"
        },
        "GuestRoom302_305_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom302_305"
        },
        "GuestRoom306_308_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom306_308"
        },
        "GuestRoom309_312_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom309_312"
        },
        "GuestRoom313_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom313"
        },
        "GuestRoom314_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom314"
        },
        "GuestRoom315_318_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom315_318"
        },
        "GuestRoom319_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom319"
        },
        "GuestRoom320_323_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom320_323"
        },
        "GuestRoom324_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom324"
        },
        "GuestRoom401_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom401"
        },
        "GuestRoom402_405_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom402_405"
        },
        "GuestRoom406_408_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom406_408"
        },
        "GuestRoom409_412_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom409_412"
        },
        "GuestRoom413_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom413"
        },
        "GuestRoom414_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom414"
        },
        "GuestRoom415_418_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom415_418"
        },
        "GuestRoom419_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom419"
        },
        "GuestRoom420_423_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom420_423"
        },
        "GuestRoom424_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "GuestRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 11.84,
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom424"
        },
        "LaundryRoomFlr1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "LaundryRoom_Ltg_Sch",
            "watts_per_zone_floor_area": 6.46,
            "zone_or_zonelist_or_space_or_spacelist_name": "LaundryRoomFlr1"
        },
        "MechanicalRoomFlr1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_zone_floor_area": 16.16,
            "zone_or_zonelist_or_space_or_spacelist_name": "MechanicalRoomFlr1"
        },
        "MeetingRoomFlr1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "MeetingRoom_Ltg_Sch_Base",
            "watts_per_zone_floor_area": 14.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "MeetingRoomFlr1"
        },
        "RearStairsFlr1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "Corridor_Ltg_Sch",
            "watts_per_zone_floor_area": 6.46,
            "zone_or_zonelist_or_space_or_spacelist_name": "RearStairsFlr1"
        },
        "RearStairsFlr2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "Corridor_Ltg_Sch",
            "watts_per_zone_floor_area": 6.46,
            "zone_or_zonelist_or_space_or_spacelist_name": "RearStairsFlr2"
        },
        "RearStairsFlr3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "Corridor_Ltg_Sch",
            "watts_per_zone_floor_area": 6.46,
            "zone_or_zonelist_or_space_or_spacelist_name": "RearStairsFlr3"
        },
        "RearStairsFlr4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "Corridor_Ltg_Sch",
            "watts_per_zone_floor_area": 6.46,
            "zone_or_zonelist_or_space_or_spacelist_name": "RearStairsFlr4"
        },
        "RearStorageFlr1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "Storage_Ltg_Sch",
            "watts_per_zone_floor_area": 8.6,
            "zone_or_zonelist_or_space_or_spacelist_name": "RearStorageFlr1"
        },
        "RearStorageFlr2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "Storage_Ltg_Sch",
            "watts_per_zone_floor_area": 8.6,
            "zone_or_zonelist_or_space_or_spacelist_name": "RearStorageFlr2"
        },
        "RearStorageFlr3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "Storage_Ltg_Sch",
            "watts_per_zone_floor_area": 8.6,
            "zone_or_zonelist_or_space_or_spacelist_name": "RearStorageFlr3"
        },
        "RearStorageFlr4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "Storage_Ltg_Sch",
            "watts_per_zone_floor_area": 8.6,
            "zone_or_zonelist_or_space_or_spacelist_name": "RearStorageFlr4"
        },
        "RestroomFlr1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_zone_floor_area": 9.7,
            "zone_or_zonelist_or_space_or_spacelist_name": "RestroomFlr1"
        }
    },
    "Material": {
        "1/2IN Gypsum": {
            "conductivity": 0.16,
            "density": 784.9,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 830.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.92
        },
        "1IN Stucco": {
            "conductivity": 0.6918,
            "density": 1858.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0253,
            "visible_absorptance": 0.92
        },
        "8IN CONCRETE HW": {
            "conductivity": 1.311,
            "density": 2240.0,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.7
        },
        "HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240.0,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.7
        },
        "IEAD Res Roof Insulation": {
            "conductivity": 0.049,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.127338688569477,
            "visible_absorptance": 0.7
        },
        "MAT-CC05 4 HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240.0,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.7
        },
        "Metal Decking": {
            "conductivity": 45.006,
            "density": 7680.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.3
        },
        "Metal Roofing": {
            "conductivity": 45.006,
            "density": 7680.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.3
        },
        "Metal Siding": {
            "conductivity": 44.96,
            "density": 7688.86,
            "roughness": "Smooth",
            "solar_absorptance": 0.2,
            "specific_heat": 410.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.2
        },
        "Roof Membrane": {
            "conductivity": 0.16,
            "density": 1121.29,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.7
        },
        "Std AC02": {
            "conductivity": 0.057,
            "density": 288.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1339.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.2
        },
        "Std Wood 6inch": {
            "conductivity": 0.12,
            "density": 540.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        },
        "Steel Frame Res Wall Insulation": {
            "conductivity": 0.049,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.119161363096001,
            "visible_absorptance": 0.7
        },
        "Wood Siding": {
            "conductivity": 0.11,
            "density": 544.62,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1210.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.01,
            "visible_absorptance": 0.78
        }
    },
    "Material:NoMass": {
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2165,
            "visible_absorptance": 0.8
        },
        "MAT-AIR-WALL": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2079491
        }
    },
    "NodeList": {
        "CorridorFlr1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "CorridorFlr1 Direct Air Inlet Node Name"
                }
            ]
        },
        "CorridorFlr2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "CorridorFlr2 Direct Air Inlet Node Name"
                }
            ]
        },
        "CorridorFlr3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "CorridorFlr3 Direct Air Inlet Node Name"
                }
            ]
        },
        "CorridorFlr4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "CorridorFlr4 Direct Air Inlet Node Name"
                }
            ]
        },
        "EmployeeLoungeFlr1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "EmployeeLoungeFlr1 Direct Air Inlet Node Name"
                }
            ]
        },
        "ExerciseCenterFlr1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ExerciseCenterFlr1 Direct Air Inlet Node Name"
                }
            ]
        },
        "FrontLoungeFlr1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "FrontLoungeFlr1 Direct Air Inlet Node Name"
                }
            ]
        },
        "FrontOfficeFlr1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "FrontOfficeFlr1 Direct Air Inlet Node Name"
                }
            ]
        },
        "FrontStairsFlr1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "FrontStairsFlr1 Unit Heater Exhaust Node"
                }
            ]
        },
        "FrontStairsFlr1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "FrontStairsFlr1 Unit Heater Inlet Node Name"
                }
            ]
        },
        "FrontStairsFlr2 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "FrontStairsFlr2 Unit Heater Exhaust Node"
                }
            ]
        },
        "FrontStairsFlr2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "FrontStairsFlr2 Unit Heater Inlet Node Name"
                }
            ]
        },
        "FrontStairsFlr3 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "FrontStairsFlr3 Unit Heater Exhaust Node"
                }
            ]
        },
        "FrontStairsFlr3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "FrontStairsFlr3 Unit Heater Inlet Node Name"
                }
            ]
        },
        "FrontStairsFlr4 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "FrontStairsFlr4 Unit Heater Exhaust Node"
                }
            ]
        },
        "FrontStairsFlr4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "FrontStairsFlr4 Unit Heater Inlet Node Name"
                }
            ]
        },
        "FrontStorageFlr1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "FrontStorageFlr1 Unit Heater Exhaust Node"
                }
            ]
        },
        "FrontStorageFlr1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "FrontStorageFlr1 Unit Heater Inlet Node Name"
                }
            ]
        },
        "FrontStorageFlr2 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "FrontStorageFlr2 Unit Heater Exhaust Node"
                }
            ]
        },
        "FrontStorageFlr2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "FrontStorageFlr2 Unit Heater Inlet Node Name"
                }
            ]
        },
        "FrontStorageFlr3 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "FrontStorageFlr3 Unit Heater Exhaust Node"
                }
            ]
        },
        "FrontStorageFlr3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "FrontStorageFlr3 Unit Heater Inlet Node Name"
                }
            ]
        },
        "FrontStorageFlr4 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "FrontStorageFlr4 Unit Heater Exhaust Node"
                }
            ]
        },
        "FrontStorageFlr4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "FrontStorageFlr4 Unit Heater Inlet Node Name"
                }
            ]
        },
        "GuestRoom101 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom101 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom101 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom101 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom102 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom102 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom102 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom102 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom103 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom103 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom103 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom103 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom104 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom104 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom104 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom104 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom105 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom105 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom105 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom105 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom201 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom201 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom201 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom201 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom202_205 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom202_205 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom202_205 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom202_205 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom206_208 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom206_208 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom206_208 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom206_208 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom209_212 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom209_212 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom209_212 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom209_212 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom213 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom213 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom213 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom213 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom214 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom214 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom214 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom214 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom215_218 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom215_218 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom215_218 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom215_218 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom219 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom219 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom219 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom219 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom220_223 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom220_223 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom220_223 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom220_223 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom224 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom224 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom224 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom224 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom301 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom301 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom301 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom301 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom302_305 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom302_305 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom302_305 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom302_305 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom306_308 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom306_308 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom306_308 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom306_308 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom309_312 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom309_312 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom309_312 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom309_312 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom313 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom313 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom313 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom313 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom314 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom314 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom314 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom314 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom315_318 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom315_318 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom315_318 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom315_318 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom319 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom319 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom319 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom319 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom320_323 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom320_323 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom320_323 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom320_323 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom324 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom324 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom324 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom324 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom401 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom401 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom401 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom401 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom402_405 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom402_405 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom402_405 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom402_405 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom406_408 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom406_408 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom406_408 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom406_408 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom409_412 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom409_412 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom409_412 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom409_412 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom413 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom413 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom413 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom413 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom414 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom414 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom414 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom414 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom415_418 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom415_418 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom415_418 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom415_418 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom419 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom419 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom419 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom419 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom420_423 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom420_423 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom420_423 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom420_423 PTAC Inlet Node"
                }
            ]
        },
        "GuestRoom424 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom424 PTAC Exhaust Node"
                }
            ]
        },
        "GuestRoom424 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "GuestRoom424 PTAC Inlet Node"
                }
            ]
        },
        "LaundryRoomFlr1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "LaundryRoomFlr1 Direct Air Inlet Node Name"
                }
            ]
        },
        "MechanicalRoomFlr1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "MechanicalRoomFlr1 Direct Air Inlet Node Name"
                }
            ]
        },
        "MeetingRoomFlr1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "MeetingRoomFlr1 Direct Air Inlet Node Name"
                }
            ]
        },
        "PSZ-HEATCOOL:1_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-HEATCOOL:1_OAInlet Node"
                }
            ]
        },
        "PSZ-HEATCOOL:2_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-HEATCOOL:2_OAInlet Node"
                }
            ]
        },
        "PSZ-HEATCOOL:3_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-HEATCOOL:3_OAInlet Node"
                }
            ]
        },
        "PSZ-HEATCOOL:4_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-HEATCOOL:4_OAInlet Node"
                }
            ]
        },
        "PSZ-HEATCOOL:5_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-HEATCOOL:5_OAInlet Node"
                }
            ]
        },
        "PSZ-HEATCOOL:6_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-HEATCOOL:6_OAInlet Node"
                }
            ]
        },
        "PSZ-HEATCOOL:7_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-HEATCOOL:7_OAInlet Node"
                }
            ]
        },
        "PSZ-HEATCOOL:8_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-HEATCOOL:8_OAInlet Node"
                }
            ]
        },
        "PSZ-HEATCOOL:9_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-HEATCOOL:9_OAInlet Node"
                }
            ]
        },
        "PSZ-HEATCOOL:10_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-HEATCOOL:10_OAInlet Node"
                }
            ]
        },
        "PSZ-HEATCOOL:11_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-HEATCOOL:11_OAInlet Node"
                }
            ]
        },
        "PSZ-HEATCOOL:12_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-HEATCOOL:12_OAInlet Node"
                }
            ]
        },
        "RearStairsFlr1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "RearStairsFlr1 Unit Heater Exhaust Node"
                }
            ]
        },
        "RearStairsFlr1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "RearStairsFlr1 Unit Heater Inlet Node Name"
                }
            ]
        },
        "RearStairsFlr2 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "RearStairsFlr2 Unit Heater Exhaust Node"
                }
            ]
        },
        "RearStairsFlr2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "RearStairsFlr2 Unit Heater Inlet Node Name"
                }
            ]
        },
        "RearStairsFlr3 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "RearStairsFlr3 Unit Heater Exhaust Node"
                }
            ]
        },
        "RearStairsFlr3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "RearStairsFlr3 Unit Heater Inlet Node Name"
                }
            ]
        },
        "RearStairsFlr4 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "RearStairsFlr4 Unit Heater Exhaust Node"
                }
            ]
        },
        "RearStairsFlr4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "RearStairsFlr4 Unit Heater Inlet Node Name"
                }
            ]
        },
        "RearStorageFlr1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "RearStorageFlr1 Unit Heater Exhaust Node"
                }
            ]
        },
        "RearStorageFlr1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "RearStorageFlr1 Unit Heater Inlet Node Name"
                }
            ]
        },
        "RearStorageFlr2 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "RearStorageFlr2 Unit Heater Exhaust Node"
                }
            ]
        },
        "RearStorageFlr2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "RearStorageFlr2 Unit Heater Inlet Node Name"
                }
            ]
        },
        "RearStorageFlr3 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "RearStorageFlr3 Unit Heater Exhaust Node"
                }
            ]
        },
        "RearStorageFlr3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "RearStorageFlr3 Unit Heater Inlet Node Name"
                }
            ]
        },
        "RearStorageFlr4 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "RearStorageFlr4 Unit Heater Exhaust Node"
                }
            ]
        },
        "RearStorageFlr4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "RearStorageFlr4 Unit Heater Inlet Node Name"
                }
            ]
        },
        "RestroomFlr1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "RestroomFlr1 Direct Air Inlet Node Name"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "GuestRoom101 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom101 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom101 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom101 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom101 PTAC Exhaust Node"
        },
        "GuestRoom102 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom102 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom102 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom102 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom102 PTAC Exhaust Node"
        },
        "GuestRoom103 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom103 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom103 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom103 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom103 PTAC Exhaust Node"
        },
        "GuestRoom104 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom104 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom104 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom104 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom104 PTAC Exhaust Node"
        },
        "GuestRoom105 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom105 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom105 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom105 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom105 PTAC Exhaust Node"
        },
        "GuestRoom201 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom201 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom201 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom201 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom201 PTAC Exhaust Node"
        },
        "GuestRoom202_205 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom202_205 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom202_205 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom202_205 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom202_205 PTAC Exhaust Node"
        },
        "GuestRoom206_208 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom206_208 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom206_208 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom206_208 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom206_208 PTAC Exhaust Node"
        },
        "GuestRoom209_212 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom209_212 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom209_212 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom209_212 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom209_212 PTAC Exhaust Node"
        },
        "GuestRoom213 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom213 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom213 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom213 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom213 PTAC Exhaust Node"
        },
        "GuestRoom214 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom214 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom214 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom214 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom214 PTAC Exhaust Node"
        },
        "GuestRoom215_218 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom215_218 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom215_218 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom215_218 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom215_218 PTAC Exhaust Node"
        },
        "GuestRoom219 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom219 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom219 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom219 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom219 PTAC Exhaust Node"
        },
        "GuestRoom220_223 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom220_223 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom220_223 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom220_223 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom220_223 PTAC Exhaust Node"
        },
        "GuestRoom224 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom224 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom224 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom224 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom224 PTAC Exhaust Node"
        },
        "GuestRoom301 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom301 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom301 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom301 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom301 PTAC Exhaust Node"
        },
        "GuestRoom302_305 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom302_305 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom302_305 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom302_305 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom302_305 PTAC Exhaust Node"
        },
        "GuestRoom306_308 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom306_308 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom306_308 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom306_308 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom306_308 PTAC Exhaust Node"
        },
        "GuestRoom309_312 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom309_312 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom309_312 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom309_312 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom309_312 PTAC Exhaust Node"
        },
        "GuestRoom313 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom313 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom313 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom313 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom313 PTAC Exhaust Node"
        },
        "GuestRoom314 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom314 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom314 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom314 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom314 PTAC Exhaust Node"
        },
        "GuestRoom315_318 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom315_318 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom315_318 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom315_318 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom315_318 PTAC Exhaust Node"
        },
        "GuestRoom319 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom319 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom319 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom319 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom319 PTAC Exhaust Node"
        },
        "GuestRoom320_323 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom320_323 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom320_323 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom320_323 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom320_323 PTAC Exhaust Node"
        },
        "GuestRoom324 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom324 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom324 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom324 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom324 PTAC Exhaust Node"
        },
        "GuestRoom401 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom401 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom401 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom401 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom401 PTAC Exhaust Node"
        },
        "GuestRoom402_405 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom402_405 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom402_405 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom402_405 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom402_405 PTAC Exhaust Node"
        },
        "GuestRoom406_408 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom406_408 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom406_408 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom406_408 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom406_408 PTAC Exhaust Node"
        },
        "GuestRoom409_412 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom409_412 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom409_412 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom409_412 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom409_412 PTAC Exhaust Node"
        },
        "GuestRoom413 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom413 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom413 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom413 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom413 PTAC Exhaust Node"
        },
        "GuestRoom414 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom414 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom414 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom414 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom414 PTAC Exhaust Node"
        },
        "GuestRoom415_418 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom415_418 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom415_418 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom415_418 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom415_418 PTAC Exhaust Node"
        },
        "GuestRoom419 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom419 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom419 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom419 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom419 PTAC Exhaust Node"
        },
        "GuestRoom420_423 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom420_423 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom420_423 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom420_423 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom420_423 PTAC Exhaust Node"
        },
        "GuestRoom424 PTAC OA mixer": {
            "mixed_air_node_name": "GuestRoom424 PTACDXcool inlet",
            "outdoor_air_stream_node_name": "GuestRoom424 PTAC OA node",
            "relief_air_stream_node_name": "GuestRoom424 PTAC Relief node",
            "return_air_stream_node_name": "GuestRoom424 PTAC Exhaust Node"
        },
        "PSZ-HEATCOOL:1_OAMixing Box": {
            "mixed_air_node_name": "PSZ-HEATCOOL:1_OA-PSZ-HEATCOOL:1_CoolCNode",
            "outdoor_air_stream_node_name": "PSZ-HEATCOOL:1_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-HEATCOOL:1_OARelief Node",
            "return_air_stream_node_name": "PSZ-HEATCOOL:1 Supply Equipment Inlet Node"
        },
        "PSZ-HEATCOOL:2_OAMixing Box": {
            "mixed_air_node_name": "PSZ-HEATCOOL:2_OA-PSZ-HEATCOOL:2_CoolCNode",
            "outdoor_air_stream_node_name": "PSZ-HEATCOOL:2_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-HEATCOOL:2_OARelief Node",
            "return_air_stream_node_name": "PSZ-HEATCOOL:2 Supply Equipment Inlet Node"
        },
        "PSZ-HEATCOOL:3_OAMixing Box": {
            "mixed_air_node_name": "PSZ-HEATCOOL:3_OA-PSZ-HEATCOOL:3_CoolCNode",
            "outdoor_air_stream_node_name": "PSZ-HEATCOOL:3_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-HEATCOOL:3_OARelief Node",
            "return_air_stream_node_name": "PSZ-HEATCOOL:3 Supply Equipment Inlet Node"
        },
        "PSZ-HEATCOOL:4_OAMixing Box": {
            "mixed_air_node_name": "PSZ-HEATCOOL:4_OA-PSZ-HEATCOOL:4_CoolCNode",
            "outdoor_air_stream_node_name": "PSZ-HEATCOOL:4_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-HEATCOOL:4_OARelief Node",
            "return_air_stream_node_name": "PSZ-HEATCOOL:4 Supply Equipment Inlet Node"
        },
        "PSZ-HEATCOOL:5_OAMixing Box": {
            "mixed_air_node_name": "PSZ-HEATCOOL:5_OA-PSZ-HEATCOOL:5_CoolCNode",
            "outdoor_air_stream_node_name": "PSZ-HEATCOOL:5_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-HEATCOOL:5_OARelief Node",
            "return_air_stream_node_name": "PSZ-HEATCOOL:5 Supply Equipment Inlet Node"
        },
        "PSZ-HEATCOOL:6_OAMixing Box": {
            "mixed_air_node_name": "PSZ-HEATCOOL:6_OA-PSZ-HEATCOOL:6_CoolCNode",
            "outdoor_air_stream_node_name": "PSZ-HEATCOOL:6_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-HEATCOOL:6_OARelief Node",
            "return_air_stream_node_name": "PSZ-HEATCOOL:6 Supply Equipment Inlet Node"
        },
        "PSZ-HEATCOOL:7_OAMixing Box": {
            "mixed_air_node_name": "PSZ-HEATCOOL:7_OA-PSZ-HEATCOOL:7_CoolCNode",
            "outdoor_air_stream_node_name": "PSZ-HEATCOOL:7_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-HEATCOOL:7_OARelief Node",
            "return_air_stream_node_name": "PSZ-HEATCOOL:7 Supply Equipment Inlet Node"
        },
        "PSZ-HEATCOOL:8_OAMixing Box": {
            "mixed_air_node_name": "PSZ-HEATCOOL:8_OA-PSZ-HEATCOOL:8_CoolCNode",
            "outdoor_air_stream_node_name": "PSZ-HEATCOOL:8_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-HEATCOOL:8_OARelief Node",
            "return_air_stream_node_name": "PSZ-HEATCOOL:8 Supply Equipment Inlet Node"
        },
        "PSZ-HEATCOOL:9_OAMixing Box": {
            "mixed_air_node_name": "PSZ-HEATCOOL:9_OA-PSZ-HEATCOOL:9_CoolCNode",
            "outdoor_air_stream_node_name": "PSZ-HEATCOOL:9_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-HEATCOOL:9_OARelief Node",
            "return_air_stream_node_name": "PSZ-HEATCOOL:9 Supply Equipment Inlet Node"
        },
        "PSZ-HEATCOOL:10_OAMixing Box": {
            "mixed_air_node_name": "PSZ-HEATCOOL:10_OA-PSZ-HEATCOOL:10_CoolCNode",
            "outdoor_air_stream_node_name": "PSZ-HEATCOOL:10_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-HEATCOOL:10_OARelief Node",
            "return_air_stream_node_name": "PSZ-HEATCOOL:10 Supply Equipment Inlet Node"
        },
        "PSZ-HEATCOOL:11_OAMixing Box": {
            "mixed_air_node_name": "PSZ-HEATCOOL:11_OA-PSZ-HEATCOOL:11_CoolCNode",
            "outdoor_air_stream_node_name": "PSZ-HEATCOOL:11_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-HEATCOOL:11_OARelief Node",
            "return_air_stream_node_name": "PSZ-HEATCOOL:11 Supply Equipment Inlet Node"
        },
        "PSZ-HEATCOOL:12_OAMixing Box": {
            "mixed_air_node_name": "PSZ-HEATCOOL:12_OA-PSZ-HEATCOOL:12_CoolCNode",
            "outdoor_air_stream_node_name": "PSZ-HEATCOOL:12_OAInlet Node",
            "relief_air_stream_node_name": "PSZ-HEATCOOL:12_OARelief Node",
            "return_air_stream_node_name": "PSZ-HEATCOOL:12 Supply Equipment Inlet Node"
        }
    },
    "OutdoorAir:Node": {
        "GuestRoom101 PTAC OA node": {},
        "GuestRoom102 PTAC OA node": {},
        "GuestRoom103 PTAC OA node": {},
        "GuestRoom104 PTAC OA node": {},
        "GuestRoom105 PTAC OA node": {},
        "GuestRoom201 PTAC OA node": {},
        "GuestRoom202_205 PTAC OA node": {},
        "GuestRoom206_208 PTAC OA node": {},
        "GuestRoom209_212 PTAC OA node": {},
        "GuestRoom213 PTAC OA node": {},
        "GuestRoom214 PTAC OA node": {},
        "GuestRoom215_218 PTAC OA node": {},
        "GuestRoom219 PTAC OA node": {},
        "GuestRoom220_223 PTAC OA node": {},
        "GuestRoom224 PTAC OA node": {},
        "GuestRoom301 PTAC OA node": {},
        "GuestRoom302_305 PTAC OA node": {},
        "GuestRoom306_308 PTAC OA node": {},
        "GuestRoom309_312 PTAC OA node": {},
        "GuestRoom313 PTAC OA node": {},
        "GuestRoom314 PTAC OA node": {},
        "GuestRoom315_318 PTAC OA node": {},
        "GuestRoom319 PTAC OA node": {},
        "GuestRoom320_323 PTAC OA node": {},
        "GuestRoom324 PTAC OA node": {},
        "GuestRoom401 PTAC OA node": {},
        "GuestRoom402_405 PTAC OA node": {},
        "GuestRoom406_408 PTAC OA node": {},
        "GuestRoom409_412 PTAC OA node": {},
        "GuestRoom413 PTAC OA node": {},
        "GuestRoom414 PTAC OA node": {},
        "GuestRoom415_418 PTAC OA node": {},
        "GuestRoom419 PTAC OA node": {},
        "GuestRoom420_423 PTAC OA node": {},
        "GuestRoom424 PTAC OA node": {},
        "PSZ-HEATCOOL:1_CoolCOA Ref node": {},
        "PSZ-HEATCOOL:2_CoolCOA Ref node": {},
        "PSZ-HEATCOOL:3_CoolCOA Ref node": {},
        "PSZ-HEATCOOL:4_CoolCOA Ref node": {},
        "PSZ-HEATCOOL:5_CoolCOA Ref node": {},
        "PSZ-HEATCOOL:6_CoolCOA Ref node": {},
        "PSZ-HEATCOOL:7_CoolCOA Ref node": {},
        "PSZ-HEATCOOL:8_CoolCOA Ref node": {},
        "PSZ-HEATCOOL:9_CoolCOA Ref node": {},
        "PSZ-HEATCOOL:10_CoolCOA Ref node": {},
        "PSZ-HEATCOOL:11_CoolCOA Ref node": {},
        "PSZ-HEATCOOL:12_CoolCOA Ref node": {}
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-HEATCOOL:10_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-HEATCOOL:11_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 3": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-HEATCOOL:12_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 4": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-HEATCOOL:1_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 5": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-HEATCOOL:2_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 6": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-HEATCOOL:3_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 7": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-HEATCOOL:4_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 8": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-HEATCOOL:5_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 9": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-HEATCOOL:6_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 10": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-HEATCOOL:7_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 11": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-HEATCOOL:8_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 12": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-HEATCOOL:9_OANode List"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:EnvironmentalImpactFactors": {
        "Output:EnvironmentalImpactFactors 1": {
            "reporting_frequency": "Monthly"
        }
    },
    "Output:Meter": {
        "Output:Meter 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 2": {
            "key_name": "Fans:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 3": {
            "key_name": "Cooling:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 4": {
            "key_name": "Heating:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 5": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 6": {
            "key_name": "InteriorEquipment:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 7": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 8": {
            "key_name": "Heating:NaturalGas",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 9": {
            "key_name": "InteriorEquipment:NaturalGas",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 10": {
            "key_name": "Water Heater:WaterSystems:NaturalGas",
            "reporting_frequency": "Hourly"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "Simple"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Surfaces:List": {
        "Output:Surfaces:List 1": {
            "report_type": "Details"
        }
    },
    "Output:Table:Monthly": {
        "Components of Peak Electrical Demand": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidification:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Refrigeration:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Generators:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ElectricityProduced:Facility"
                }
            ]
        },
        "Cooling Part Load Performance": {
            "digits_after_decimal": 0,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling Coil Electricity Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Cooling Coil Electricity Rate"
                }
            ]
        },
        "Emissions Data Summary": {
            "digits_after_decimal": 4,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "CO2:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "NOx:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "SO2:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "PM:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Hg:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterEnvironmentalFactors:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Carbon Equivalent:Facility"
                }
            ]
        },
        "Fan Part Load Performance": {
            "digits_after_decimal": 0,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fan Electricity Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Fan Electricity Rate"
                }
            ]
        },
        "Heating Part Load Performance": {
            "digits_after_decimal": 0,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating Coil NaturalGas Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Heating Coil NaturalGas Rate"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AnnualBuildingUtilityPerformanceSummary"
                },
                {
                    "report_name": "InputVerificationandResultsSummary"
                },
                {
                    "report_name": "ClimaticDataSummary"
                },
                {
                    "report_name": "EnvelopeSummary"
                },
                {
                    "report_name": "EquipmentSummary"
                },
                {
                    "report_name": "ComponentSizingSummary"
                },
                {
                    "report_name": "HVACSizingSummary"
                },
                {
                    "report_name": "SystemSummary"
                }
            ]
        }
    },
    "Output:Table:TimeBins": {
        "Output:Table:TimeBins 1": {
            "interval_count": 4,
            "interval_size": 10,
            "interval_start": 60,
            "key_value": "*",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Table:TimeBins 2": {
            "interval_count": 5,
            "interval_size": 0.2,
            "interval_start": 0.0,
            "key_value": "*",
            "variable_name": "Air System Outdoor Air Flow Fraction"
        },
        "Output:Table:TimeBins 3": {
            "interval_count": 4,
            "interval_size": 1,
            "interval_start": 0,
            "key_value": "*",
            "variable_name": "Availability Manager Night Cycle Control Status"
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Humidity Ratio"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Relative Humidity"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Air System Outdoor Air Flow Fraction"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Air System Simulation Cycle On Off Status"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Air System Outdoor Air Economizer Status"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Air System Total Heating Energy"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Air System Total Cooling Energy"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Air System Fan Electricity Energy"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Temperature"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF",
            "sort_option": "Unsorted"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "tolerance_for_time_cooling_setpoint_not_met": 0.556,
            "tolerance_for_time_heating_setpoint_not_met": 0.556
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "EmployeeLoungeFlr1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 11.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "EmployeeLounge_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "EmployeeLoungeFlr1"
        },
        "ExerciseCenterFlr1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 11.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "ExerciseRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ExerciseCenterFlr1"
        },
        "FrontLoungeFlr1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 3.08,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "EmployeeLounge_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "FrontLoungeFlr1"
        },
        "FrontOfficeFlr1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 23.41,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 10.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "Office_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "FrontOfficeFlr1"
        },
        "GuestRoom101 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 23.41,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom101"
        },
        "GuestRoom102 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 23.41,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom102"
        },
        "GuestRoom103 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 23.41,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom103"
        },
        "GuestRoom104 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 23.41,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom104"
        },
        "GuestRoom105 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 23.41,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom105"
        },
        "GuestRoom201 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 23.41,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom201"
        },
        "GuestRoom202_205 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 23.41,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom202_205"
        },
        "GuestRoom206_208 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 21.74,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom206_208"
        },
        "GuestRoom209_212 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 23.41,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom209_212"
        },
        "GuestRoom213 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 23.41,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom213"
        },
        "GuestRoom214 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 23.41,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom214"
        },
        "GuestRoom215_218 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 23.41,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom215_218"
        },
        "GuestRoom219 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 23.41,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom219"
        },
        "GuestRoom220_223 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 23.41,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom220_223"
        },
        "GuestRoom224 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 23.41,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom224"
        },
        "GuestRoom301 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 23.41,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom301"
        },
        "GuestRoom302_305 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 23.41,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom302_305"
        },
        "GuestRoom306_308 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 21.74,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom306_308"
        },
        "GuestRoom309_312 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 23.41,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom309_312"
        },
        "GuestRoom313 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 23.41,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom313"
        },
        "GuestRoom314 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 23.41,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom314"
        },
        "GuestRoom315_318 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 23.41,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom315_318"
        },
        "GuestRoom319 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 23.41,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom319"
        },
        "GuestRoom320_323 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 23.41,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom320_323"
        },
        "GuestRoom324 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 23.41,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom324"
        },
        "GuestRoom401 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 23.41,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom401"
        },
        "GuestRoom402_405 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 23.41,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom402_405"
        },
        "GuestRoom406_408 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 21.74,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom406_408"
        },
        "GuestRoom409_412 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 23.41,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom409_412"
        },
        "GuestRoom413 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 23.41,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom413"
        },
        "GuestRoom414 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 23.41,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom414"
        },
        "GuestRoom415_418 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 23.41,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom415_418"
        },
        "GuestRoom419 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 23.41,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom419"
        },
        "GuestRoom420_423 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 23.41,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom420_423"
        },
        "GuestRoom424 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 23.41,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "GuestRoom424"
        },
        "LaundryRoomFlr1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 11.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "LaundryRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "LaundryRoomFlr1"
        },
        "MeetingRoomFlr1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 1.87,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "MeetingRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "MeetingRoomFlr1"
        },
        "RestroomFlr1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "RestroomFlr1"
        }
    },
    "Pipe:Adiabatic": {
        "SWHSys1 Demand Bypass Pipe": {
            "inlet_node_name": "SWHSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "SWHSys1 Demand Bypass Pipe Outlet Node"
        },
        "SWHSys1 Demand Inlet Pipe": {
            "inlet_node_name": "SWHSys1 Demand Inlet Node",
            "outlet_node_name": "SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"
        },
        "SWHSys1 Demand Outlet Pipe": {
            "inlet_node_name": "SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe",
            "outlet_node_name": "SWHSys1 Demand Outlet Node"
        },
        "SWHSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "SWHSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "SWHSys1 Supply Equip Bypass Outlet Node"
        },
        "SWHSys1 Supply Outlet Pipe": {
            "inlet_node_name": "SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe",
            "outlet_node_name": "SWHSys1 Supply Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "SWHSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "SWHSys1 Water Heater",
                    "equipment_object_type": "WaterHeater:Mixed"
                }
            ]
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "SWHSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "SWHSys1 Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "SWHSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "SWHSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "ALWAYS_ON"
        }
    },
    "PlantLoop": {
        "SWHSys1": {
            "demand_side_branch_list_name": "SWHSys1 Demand Branches",
            "demand_side_connector_list_name": "SWHSys1 Demand Connectors",
            "demand_side_inlet_node_name": "SWHSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "SWHSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "SWHSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 60.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10.0,
            "plant_equipment_operation_scheme_name": "SWHSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "SWHSys1 Supply Branches",
            "plant_side_connector_list_name": "SWHSys1 Supply Connectors",
            "plant_side_inlet_node_name": "SWHSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "SWHSys1 Supply Outlet Node"
        }
    },
    "Pump:VariableSpeed": {
        "SWHSys1 Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0.0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "SWHSys1 Supply Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector",
            "pump_control_type": "Intermittent"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 12,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "1st Sunday in November",
            "start_date": "2nd Sunday in March"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "December 25"
        },
        "Columbus Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in October"
        },
        "Independence Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "July 4"
        },
        "Labor Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "MLK Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "January 1"
        },
        "Presidents Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        },
        "Thanksgiving": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veterans Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "November 11"
        }
    },
    "Schedule:Compact": {
        "ACTIVITY_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "AIR_VELO_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ALWAYS_OFF": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "BLDG_ELEVATORS": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_EQUIP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.8
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CLGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLOTHING_SCH": {
            "data": [
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Corridor_Ltg_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "Dual Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Control Type"
        },
        "EmployeeLounge_Eqp_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.86
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.86
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "For: Saturday Sunday Holidays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.86
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.86
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "EmployeeLounge_Ltg_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday Sunday Holidays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "EmployeeLounge_Occ_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday Sunday Holidays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ExerciseRoom_Eqp_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ExerciseRoom_Ltg_Sch_Base": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ExerciseRoom_Occ_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "GuestRoom_Eqp_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.62
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.43
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.26
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.51
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.49
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.66
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "For: Saturday Sunday Holidays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.62
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.62
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.29
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.43
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.51
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.49
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.66
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "GuestRoom_Ltg_Sch_Base": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.22
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.17
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.22
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.44
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.56
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.44
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.28
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.67
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.89
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.89
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.67
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.33
                },
                {
                    "field": "For: Saturday Sunday Holidays"
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.26
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.41
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.56
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.41
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.33
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.85
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.85
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.41
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "GuestRoom_Occ_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.28
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.13
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.58
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "For: Saturday Sunday Holidays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "GuestRoom_SWH_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.35
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "HTGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HVACOperationSchd": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "INFIL_HALF_ON_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "INFIL_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Laundry Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "LaundryRoom_Eqp_Elec_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays Saturday Sunday Holidays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "LaundryRoom_Eqp_Gas_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays Saturday Sunday Holidays"
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "LaundryRoom_Ltg_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "LaundryRoom_Occ_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday Sunday Holidays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "LaundryRoom_SWH_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MeetingRoom_Eqp_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.54
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.26
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.54
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.26
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MeetingRoom_Ltg_Sch_Base": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays Saturday Sunday Holidays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MeetingRoom_Occ_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday Sunday Holidays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MinOA_Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Office_Eqp_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.33
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.38
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.43
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.43
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.94
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.63
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.48
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.33
                },
                {
                    "field": "For: Saturday Sunday Holidays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.33
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.38
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.43
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.63
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.48
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.33
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Office_Ltg_Sch_Base": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays Saturday Sunday Holidays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.61
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.61
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Office_Occ_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "For: Saturday Sunday Holidays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "SWHSys1 Water Heater Ambient Temperature Schedule Name": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SWHSys1 Water Heater Setpoint Temperature Schedule Name": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SWHSys1-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
