{
    "AirLoopHVAC": {
        "ZN_1_FLR_1_SEC_1:Sys": {
            "availability_manager_list_name": "ZN_1_FLR_1_SEC_1:Sys Availability Manager List",
            "branch_list_name": "ZN_1_FLR_1_SEC_1:Sys Air Loop Branches",
            "demand_side_inlet_node_names": "ZN_1_FLR_1_SEC_1:Sys Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "ZN_1_FLR_1_SEC_1:Sys Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "ZN_1_FLR_1_SEC_1:Sys Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node"
        },
        "ZN_1_FLR_1_SEC_2:Sys": {
            "availability_manager_list_name": "ZN_1_FLR_1_SEC_2:Sys Availability Manager List",
            "branch_list_name": "ZN_1_FLR_1_SEC_2:Sys Air Loop Branches",
            "demand_side_inlet_node_names": "ZN_1_FLR_1_SEC_2:Sys Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "ZN_1_FLR_1_SEC_2:Sys Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "ZN_1_FLR_1_SEC_2:Sys Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node"
        },
        "ZN_1_FLR_1_SEC_3:Sys": {
            "availability_manager_list_name": "ZN_1_FLR_1_SEC_3:Sys Availability Manager List",
            "branch_list_name": "ZN_1_FLR_1_SEC_3:Sys Air Loop Branches",
            "demand_side_inlet_node_names": "ZN_1_FLR_1_SEC_3:Sys Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "ZN_1_FLR_1_SEC_3:Sys Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "ZN_1_FLR_1_SEC_3:Sys Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node"
        },
        "ZN_1_FLR_1_SEC_4:Sys": {
            "availability_manager_list_name": "ZN_1_FLR_1_SEC_4:Sys Availability Manager List",
            "branch_list_name": "ZN_1_FLR_1_SEC_4:Sys Air Loop Branches",
            "demand_side_inlet_node_names": "ZN_1_FLR_1_SEC_4:Sys Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "ZN_1_FLR_1_SEC_4:Sys Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "ZN_1_FLR_1_SEC_4:Sys Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node"
        },
        "ZN_1_FLR_1_SEC_5:Sys": {
            "availability_manager_list_name": "ZN_1_FLR_1_SEC_5:Sys Availability Manager List",
            "branch_list_name": "ZN_1_FLR_1_SEC_5:Sys Air Loop Branches",
            "demand_side_inlet_node_names": "ZN_1_FLR_1_SEC_5:Sys Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "ZN_1_FLR_1_SEC_5:Sys Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "ZN_1_FLR_1_SEC_5:Sys Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "ZN_1_FLR_1_SEC_1:Sys_OAControllers": {
            "controller_1_name": "ControllerZN_1_FLR_1_SEC_1:Sys_OA",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "ZN_1_FLR_1_SEC_2:Sys_OAControllers": {
            "controller_1_name": "ControllerZN_1_FLR_1_SEC_2:Sys_OA",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "ZN_1_FLR_1_SEC_3:Sys_OAControllers": {
            "controller_1_name": "ControllerZN_1_FLR_1_SEC_3:Sys_OA",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "ZN_1_FLR_1_SEC_4:Sys_OAControllers": {
            "controller_1_name": "ControllerZN_1_FLR_1_SEC_4:Sys_OA",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "ZN_1_FLR_1_SEC_5:Sys_OAControllers": {
            "controller_1_name": "ControllerZN_1_FLR_1_SEC_5:Sys_OA",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "ZN_1_FLR_1_SEC_1:Sys_OA": {
            "controller_list_name": "ZN_1_FLR_1_SEC_1:Sys_OAControllers",
            "outdoor_air_equipment_list_name": "ZN_1_FLR_1_SEC_1:Sys_OAEquipment"
        },
        "ZN_1_FLR_1_SEC_2:Sys_OA": {
            "controller_list_name": "ZN_1_FLR_1_SEC_2:Sys_OAControllers",
            "outdoor_air_equipment_list_name": "ZN_1_FLR_1_SEC_2:Sys_OAEquipment"
        },
        "ZN_1_FLR_1_SEC_3:Sys_OA": {
            "controller_list_name": "ZN_1_FLR_1_SEC_3:Sys_OAControllers",
            "outdoor_air_equipment_list_name": "ZN_1_FLR_1_SEC_3:Sys_OAEquipment"
        },
        "ZN_1_FLR_1_SEC_4:Sys_OA": {
            "controller_list_name": "ZN_1_FLR_1_SEC_4:Sys_OAControllers",
            "outdoor_air_equipment_list_name": "ZN_1_FLR_1_SEC_4:Sys_OAEquipment"
        },
        "ZN_1_FLR_1_SEC_5:Sys_OA": {
            "controller_list_name": "ZN_1_FLR_1_SEC_5:Sys_OAControllers",
            "outdoor_air_equipment_list_name": "ZN_1_FLR_1_SEC_5:Sys_OAEquipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "ZN_1_FLR_1_SEC_1:Sys_OAEquipment": {
            "component_1_name": "ZN_1_FLR_1_SEC_1:Sys_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "ZN_1_FLR_1_SEC_2:Sys_OAEquipment": {
            "component_1_name": "ZN_1_FLR_1_SEC_2:Sys_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "ZN_1_FLR_1_SEC_3:Sys_OAEquipment": {
            "component_1_name": "ZN_1_FLR_1_SEC_3:Sys_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "ZN_1_FLR_1_SEC_4:Sys_OAEquipment": {
            "component_1_name": "ZN_1_FLR_1_SEC_4:Sys_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "ZN_1_FLR_1_SEC_5:Sys_OAEquipment": {
            "component_1_name": "ZN_1_FLR_1_SEC_5:Sys_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "ZN_1_FLR_1_SEC_1:Sys Return Air Path": {
            "components": [
                {
                    "component_name": "ZN_1_FLR_1_SEC_1:Sys Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "ZN_1_FLR_1_SEC_1:Sys Zone Equipment Outlet Node"
        },
        "ZN_1_FLR_1_SEC_2:Sys Return Air Path": {
            "components": [
                {
                    "component_name": "ZN_1_FLR_1_SEC_2:Sys Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "ZN_1_FLR_1_SEC_2:Sys Zone Equipment Outlet Node"
        },
        "ZN_1_FLR_1_SEC_3:Sys Return Air Path": {
            "components": [
                {
                    "component_name": "ZN_1_FLR_1_SEC_3:Sys Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "ZN_1_FLR_1_SEC_3:Sys Zone Equipment Outlet Node"
        },
        "ZN_1_FLR_1_SEC_4:Sys Return Air Path": {
            "components": [
                {
                    "component_name": "ZN_1_FLR_1_SEC_4:Sys Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "ZN_1_FLR_1_SEC_4:Sys Zone Equipment Outlet Node"
        },
        "ZN_1_FLR_1_SEC_5:Sys Return Air Path": {
            "components": [
                {
                    "component_name": "ZN_1_FLR_1_SEC_5:Sys Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "ZN_1_FLR_1_SEC_5:Sys Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "ZN_1_FLR_1_SEC_1:Sys": {
            "components": [
                {
                    "component_name": "ZN_1_FLR_1_SEC_1:Sys Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "ZN_1_FLR_1_SEC_1:Sys Zone Equipment Inlet Node"
        },
        "ZN_1_FLR_1_SEC_2:Sys": {
            "components": [
                {
                    "component_name": "ZN_1_FLR_1_SEC_2:Sys Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "ZN_1_FLR_1_SEC_2:Sys Zone Equipment Inlet Node"
        },
        "ZN_1_FLR_1_SEC_3:Sys": {
            "components": [
                {
                    "component_name": "ZN_1_FLR_1_SEC_3:Sys Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "ZN_1_FLR_1_SEC_3:Sys Zone Equipment Inlet Node"
        },
        "ZN_1_FLR_1_SEC_4:Sys": {
            "components": [
                {
                    "component_name": "ZN_1_FLR_1_SEC_4:Sys Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "ZN_1_FLR_1_SEC_4:Sys Zone Equipment Inlet Node"
        },
        "ZN_1_FLR_1_SEC_5:Sys": {
            "components": [
                {
                    "component_name": "ZN_1_FLR_1_SEC_5:Sys Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "ZN_1_FLR_1_SEC_5:Sys Zone Equipment Inlet Node"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "ZN_1_FLR_1_SEC_1:Sys Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "ZN_1_FLR_1_SEC_1 Return Air Node"
                }
            ],
            "outlet_node_name": "ZN_1_FLR_1_SEC_1:Sys Zone Equipment Outlet Node"
        },
        "ZN_1_FLR_1_SEC_2:Sys Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "ZN_1_FLR_1_SEC_2 Return Air Node"
                }
            ],
            "outlet_node_name": "ZN_1_FLR_1_SEC_2:Sys Zone Equipment Outlet Node"
        },
        "ZN_1_FLR_1_SEC_3:Sys Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "ZN_1_FLR_1_SEC_3 Return Air Node"
                }
            ],
            "outlet_node_name": "ZN_1_FLR_1_SEC_3:Sys Zone Equipment Outlet Node"
        },
        "ZN_1_FLR_1_SEC_4:Sys Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "ZN_1_FLR_1_SEC_4 Return Air Node"
                }
            ],
            "outlet_node_name": "ZN_1_FLR_1_SEC_4:Sys Zone Equipment Outlet Node"
        },
        "ZN_1_FLR_1_SEC_5:Sys Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "ZN_1_FLR_1_SEC_5 Return Air Node"
                }
            ],
            "outlet_node_name": "ZN_1_FLR_1_SEC_5:Sys Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "ZN_1_FLR_1_SEC_1:Sys Supply Air Splitter": {
            "inlet_node_name": "ZN_1_FLR_1_SEC_1:Sys Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "ZN_1_FLR_1_SEC_1 Direct Air Inlet Node ATInlet"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_2:Sys Supply Air Splitter": {
            "inlet_node_name": "ZN_1_FLR_1_SEC_2:Sys Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "ZN_1_FLR_1_SEC_2 Direct Air Inlet Node ATInlet"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_3:Sys Supply Air Splitter": {
            "inlet_node_name": "ZN_1_FLR_1_SEC_3:Sys Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "ZN_1_FLR_1_SEC_3 Direct Air Inlet Node ATInlet"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_4:Sys Supply Air Splitter": {
            "inlet_node_name": "ZN_1_FLR_1_SEC_4:Sys Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "ZN_1_FLR_1_SEC_4 Direct Air Inlet Node ATInlet"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_5:Sys Supply Air Splitter": {
            "inlet_node_name": "ZN_1_FLR_1_SEC_5:Sys Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "ZN_1_FLR_1_SEC_5 Direct Air Inlet Node ATInlet"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "ZN_1_FLR_1_SEC_1 Direct Air": {
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_1 Direct Air Inlet Node ATInlet",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_1 Direct Air Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "ZN_1_FLR_1_SEC_2 Direct Air": {
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_2 Direct Air Inlet Node ATInlet",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_2 Direct Air Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "ZN_1_FLR_1_SEC_3 Direct Air": {
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_3 Direct Air Inlet Node ATInlet",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_3 Direct Air Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "ZN_1_FLR_1_SEC_4 Direct Air": {
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_4 Direct Air Inlet Node ATInlet",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_4 Direct Air Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "ZN_1_FLR_1_SEC_5 Direct Air": {
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_5 Direct Air Inlet Node ATInlet",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_5 Direct Air Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        }
    },
    "AvailabilityManager:NightCycle": {
        "ZN_1_FLR_1_SEC_1:Sys Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 7200,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "ZN_1_FLR_1_SEC_2:Sys Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 7200,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "ZN_1_FLR_1_SEC_3:Sys Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 7200,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "ZN_1_FLR_1_SEC_4:Sys Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 7200,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "ZN_1_FLR_1_SEC_5:Sys Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 7200,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        }
    },
    "AvailabilityManagerAssignmentList": {
        "ZN_1_FLR_1_SEC_1:Sys Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "ZN_1_FLR_1_SEC_1:Sys Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_2:Sys Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "ZN_1_FLR_1_SEC_2:Sys Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_3:Sys Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "ZN_1_FLR_1_SEC_3:Sys Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_4:Sys Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "ZN_1_FLR_1_SEC_4:Sys Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_5:Sys Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "ZN_1_FLR_1_SEC_5:Sys Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        }
    },
    "Branch": {
        "SHWSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "SHWSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SHWSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Demand Inlet Node",
                    "component_name": "SHWSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT Water Inlet Node",
                    "component_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT Water Inlet Node",
                    "component_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT Water Inlet Node",
                    "component_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT Water Inlet Node",
                    "component_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Load Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT Water Inlet Node",
                    "component_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT Water Outlet Node"
                }
            ]
        },
        "SHWSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe",
                    "component_name": "SHWSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SHWSys1 Demand Outlet Node"
                }
            ]
        },
        "SHWSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Pump-SHWSys1 Water HeaterNode",
                    "component_name": "SHWSys1 Water Heater",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "SHWSys1 Supply Equipment Outlet Node"
                }
            ]
        },
        "SHWSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "SHWSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SHWSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "SHWSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Supply Inlet Node",
                    "component_name": "SHWSys1 Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector"
                }
            ]
        },
        "SHWSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe",
                    "component_name": "SHWSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SHWSys1 Supply Outlet Node"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_1:Sys Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_1:Sys Supply Equipment Inlet Node",
                    "component_name": "ZN_1_FLR_1_SEC_1:Sys_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_1:Sys_OA-ZN_1_FLR_1_SEC_1:SysCoolCNode"
                },
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_1:Sys_OA-ZN_1_FLR_1_SEC_1:SysCoolCNode",
                    "component_name": "ZN_1_FLR_1_SEC_1:SysCoolC",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_1:SysCoolC-ZN_1_FLR_1_SEC_1:SysHeatCNode"
                },
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_1:SysCoolC-ZN_1_FLR_1_SEC_1:SysHeatCNode",
                    "component_name": "ZN_1_FLR_1_SEC_1:SysHeatC",
                    "component_object_type": "Coil:Heating:Electric",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_1:SysHeatC-ZN_1_FLR_1_SEC_1:Sys FanNode"
                },
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_1:SysHeatC-ZN_1_FLR_1_SEC_1:Sys FanNode",
                    "component_name": "ZN_1_FLR_1_SEC_1:Sys Fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_2:Sys Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_2:Sys Supply Equipment Inlet Node",
                    "component_name": "ZN_1_FLR_1_SEC_2:Sys_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_2:Sys_OA-ZN_1_FLR_1_SEC_2:SysCoolCNode"
                },
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_2:Sys_OA-ZN_1_FLR_1_SEC_2:SysCoolCNode",
                    "component_name": "ZN_1_FLR_1_SEC_2:SysCoolC",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_2:SysCoolC-ZN_1_FLR_1_SEC_2:SysHeatCNode"
                },
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_2:SysCoolC-ZN_1_FLR_1_SEC_2:SysHeatCNode",
                    "component_name": "ZN_1_FLR_1_SEC_2:SysHeatC",
                    "component_object_type": "Coil:Heating:Electric",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_2:SysHeatC-ZN_1_FLR_1_SEC_2:Sys FanNode"
                },
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_2:SysHeatC-ZN_1_FLR_1_SEC_2:Sys FanNode",
                    "component_name": "ZN_1_FLR_1_SEC_2:Sys Fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_3:Sys Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_3:Sys Supply Equipment Inlet Node",
                    "component_name": "ZN_1_FLR_1_SEC_3:Sys_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_3:Sys_OA-ZN_1_FLR_1_SEC_3:SysCoolCNode"
                },
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_3:Sys_OA-ZN_1_FLR_1_SEC_3:SysCoolCNode",
                    "component_name": "ZN_1_FLR_1_SEC_3:SysCoolC",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_3:SysCoolC-ZN_1_FLR_1_SEC_3:SysHeatCNode"
                },
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_3:SysCoolC-ZN_1_FLR_1_SEC_3:SysHeatCNode",
                    "component_name": "ZN_1_FLR_1_SEC_3:SysHeatC",
                    "component_object_type": "Coil:Heating:Electric",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_3:SysHeatC-ZN_1_FLR_1_SEC_3:Sys FanNode"
                },
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_3:SysHeatC-ZN_1_FLR_1_SEC_3:Sys FanNode",
                    "component_name": "ZN_1_FLR_1_SEC_3:Sys Fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_4:Sys Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_4:Sys Supply Equipment Inlet Node",
                    "component_name": "ZN_1_FLR_1_SEC_4:Sys_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_4:Sys_OA-ZN_1_FLR_1_SEC_4:SysCoolCNode"
                },
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_4:Sys_OA-ZN_1_FLR_1_SEC_4:SysCoolCNode",
                    "component_name": "ZN_1_FLR_1_SEC_4:SysCoolC",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_4:SysCoolC-ZN_1_FLR_1_SEC_4:SysHeatCNode"
                },
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_4:SysCoolC-ZN_1_FLR_1_SEC_4:SysHeatCNode",
                    "component_name": "ZN_1_FLR_1_SEC_4:SysHeatC",
                    "component_object_type": "Coil:Heating:Electric",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_4:SysHeatC-ZN_1_FLR_1_SEC_4:Sys FanNode"
                },
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_4:SysHeatC-ZN_1_FLR_1_SEC_4:Sys FanNode",
                    "component_name": "ZN_1_FLR_1_SEC_4:Sys Fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_5:Sys Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_5:Sys Supply Equipment Inlet Node",
                    "component_name": "ZN_1_FLR_1_SEC_5:Sys_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_5:Sys_OA-ZN_1_FLR_1_SEC_5:SysCoolCNode"
                },
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_5:Sys_OA-ZN_1_FLR_1_SEC_5:SysCoolCNode",
                    "component_name": "ZN_1_FLR_1_SEC_5:SysCoolC",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_5:SysCoolC-ZN_1_FLR_1_SEC_5:SysHeatCNode"
                },
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_5:SysCoolC-ZN_1_FLR_1_SEC_5:SysHeatCNode",
                    "component_name": "ZN_1_FLR_1_SEC_5:SysHeatC",
                    "component_object_type": "Coil:Heating:Electric",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_5:SysHeatC-ZN_1_FLR_1_SEC_5:Sys FanNode"
                },
                {
                    "component_inlet_node_name": "ZN_1_FLR_1_SEC_5:SysHeatC-ZN_1_FLR_1_SEC_5:Sys FanNode",
                    "component_name": "ZN_1_FLR_1_SEC_5:Sys Fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "SHWSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "SHWSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 1"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 2"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 3"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 4"
                },
                {
                    "branch_name": "SHWSys1 Demand Load Branch 5"
                },
                {
                    "branch_name": "SHWSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "SHWSys1 Demand Outlet Branch"
                }
            ]
        },
        "SHWSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "SHWSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "SHWSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "SHWSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "SHWSys1 Supply Outlet Branch"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_1:Sys Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "ZN_1_FLR_1_SEC_1:Sys Air Loop Main Branch"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_2:Sys Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "ZN_1_FLR_1_SEC_2:Sys Air Loop Main Branch"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_3:Sys Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "ZN_1_FLR_1_SEC_3:Sys Air Loop Main Branch"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_4:Sys Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "ZN_1_FLR_1_SEC_4:Sys Air Loop Main Branch"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_5:Sys Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "ZN_1_FLR_1_SEC_5:Sys Air Loop Main Branch"
                }
            ]
        }
    },
    "Building": {
        "AutoBuilt Model: All": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 203.014,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.2,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "ZN_1_FLR_1_SEC_1_Ceiling": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_IEAD_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": 21.756,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": 17.186,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 5.009
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN_1_FLR_1_SEC_1"
        },
        "ZN_1_FLR_1_SEC_1_Floor": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Unheated_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 17.186,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.756,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_1"
        },
        "ZN_1_FLR_1_SEC_1_Wall_1": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Steel-Framed_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.756,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.756,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.009
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN_1_FLR_1_SEC_1"
        },
        "ZN_1_FLR_1_SEC_1_Wall_2": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_2_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.756,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": 21.756,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 17.186,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 17.186,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 5.009
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_1"
        },
        "ZN_1_FLR_1_SEC_1_Wall_3": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_5_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.186,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": 17.186,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 5.009
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_1"
        },
        "ZN_1_FLR_1_SEC_1_Wall_4": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_4_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.009
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_1"
        },
        "ZN_1_FLR_1_SEC_2_Ceiling": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_IEAD_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 17.935,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": -4.57,
                    "vertex_y_coordinate": 13.365,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": -4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 5.009
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN_1_FLR_1_SEC_2"
        },
        "ZN_1_FLR_1_SEC_2_Floor": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Unheated_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.57,
                    "vertex_y_coordinate": 13.365,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 17.935,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_2"
        },
        "ZN_1_FLR_1_SEC_2_Wall_1": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Steel-Framed_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 17.935,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 17.935,
                    "vertex_z_coordinate": 5.009
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN_1_FLR_1_SEC_2"
        },
        "ZN_1_FLR_1_SEC_2_Wall_2": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_3_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 17.935,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 17.935,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.57,
                    "vertex_y_coordinate": 13.365,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.57,
                    "vertex_y_coordinate": 13.365,
                    "vertex_z_coordinate": 5.009
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_2"
        },
        "ZN_1_FLR_1_SEC_2_Wall_3": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_5_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.57,
                    "vertex_y_coordinate": 13.365,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": -4.57,
                    "vertex_y_coordinate": 13.365,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 5.009
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_2"
        },
        "ZN_1_FLR_1_SEC_2_Wall_4": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": -4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.009
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_2"
        },
        "ZN_1_FLR_1_SEC_3_Ceiling": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_IEAD_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": 12.616,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": 17.186,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": -4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 5.009
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN_1_FLR_1_SEC_3"
        },
        "ZN_1_FLR_1_SEC_3_Floor": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Unheated_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 17.186,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 12.616,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_3"
        },
        "ZN_1_FLR_1_SEC_3_Wall_1": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_5_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 12.616,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 12.616,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.009
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_3"
        },
        "ZN_1_FLR_1_SEC_3_Wall_2": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_2_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.616,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": 12.616,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 17.186,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 17.186,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 5.009
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_3"
        },
        "ZN_1_FLR_1_SEC_3_Wall_3": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Steel-Framed_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.186,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": 17.186,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 5.009
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN_1_FLR_1_SEC_3"
        },
        "ZN_1_FLR_1_SEC_3_Wall_4": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_4_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": -4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.009
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_3"
        },
        "ZN_1_FLR_1_SEC_4_Ceiling": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_IEAD_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 13.365,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 17.935,
                    "vertex_z_coordinate": 5.009
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN_1_FLR_1_SEC_4"
        },
        "ZN_1_FLR_1_SEC_4_Floor": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Unheated_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 17.935,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 13.365,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_4"
        },
        "ZN_1_FLR_1_SEC_4_Wall_1": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 5.009
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_4"
        },
        "ZN_1_FLR_1_SEC_4_Wall_2": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_5_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 13.365,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 13.365,
                    "vertex_z_coordinate": 5.009
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_4"
        },
        "ZN_1_FLR_1_SEC_4_Wall_3": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_3_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 13.365,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 13.365,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 17.935,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 17.935,
                    "vertex_z_coordinate": 5.009
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_4"
        },
        "ZN_1_FLR_1_SEC_4_Wall_4": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Steel-Framed_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 17.935,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 17.935,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.009
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN_1_FLR_1_SEC_4"
        },
        "ZN_1_FLR_1_SEC_5_Ceiling": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_IEAD_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": 12.616,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": 12.616,
                    "vertex_y_coordinate": 8.795,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.795,
                    "vertex_z_coordinate": 5.009
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN_1_FLR_1_SEC_5"
        },
        "ZN_1_FLR_1_SEC_5_Floor": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Unheated_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.795,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 12.616,
                    "vertex_y_coordinate": 8.795,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 12.616,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_5"
        },
        "ZN_1_FLR_1_SEC_5_Wall_1": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 12.616,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 12.616,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.009
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_5"
        },
        "ZN_1_FLR_1_SEC_5_Wall_2": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_2_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.616,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": 12.616,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 12.616,
                    "vertex_y_coordinate": 8.795,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 12.616,
                    "vertex_y_coordinate": 8.795,
                    "vertex_z_coordinate": 5.009
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_5"
        },
        "ZN_1_FLR_1_SEC_5_Wall_3": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_3_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.616,
                    "vertex_y_coordinate": 8.795,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": 12.616,
                    "vertex_y_coordinate": 8.795,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.795,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.795,
                    "vertex_z_coordinate": 5.009
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_5"
        },
        "ZN_1_FLR_1_SEC_5_Wall_4": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN_1_FLR_1_SEC_4_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.795,
                    "vertex_z_coordinate": 5.009
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.795,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 5.009
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN_1_FLR_1_SEC_5"
        }
    },
    "Coil:Cooling:DX:SingleSpeed": {
        "ZN_1_FLR_1_SEC_1:SysCoolC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_1:Sys_OA-ZN_1_FLR_1_SEC_1:SysCoolCNode",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_1:SysCoolC-ZN_1_FLR_1_SEC_1:SysHeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "ZN_1_FLR_1_SEC_1:SysCoolCCarrier48TM014_12tons_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "ZN_1_FLR_1_SEC_1:SysCoolCCarrier48TM014_12tons_EIRFT",
            "gross_rated_cooling_cop": 2.7835,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "ZN_1_FLR_1_SEC_1:SysCoolCIEA_HVAC_BESTEST_9ton-PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "ZN_1_FLR_1_SEC_1:SysCoolCCarrier48TM014_12tons_FFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "ZN_1_FLR_1_SEC_1:SysCoolCCarrier48TM014_12tons_CapFT"
        },
        "ZN_1_FLR_1_SEC_2:SysCoolC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_2:Sys_OA-ZN_1_FLR_1_SEC_2:SysCoolCNode",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_2:SysCoolC-ZN_1_FLR_1_SEC_2:SysHeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "ZN_1_FLR_1_SEC_2:SysCoolCCarrier48TM014_12tons_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "ZN_1_FLR_1_SEC_2:SysCoolCCarrier48TM014_12tons_EIRFT",
            "gross_rated_cooling_cop": 2.7835,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "ZN_1_FLR_1_SEC_2:SysCoolCIEA_HVAC_BESTEST_9ton-PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "ZN_1_FLR_1_SEC_2:SysCoolCCarrier48TM014_12tons_FFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "ZN_1_FLR_1_SEC_2:SysCoolCCarrier48TM014_12tons_CapFT"
        },
        "ZN_1_FLR_1_SEC_3:SysCoolC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_3:Sys_OA-ZN_1_FLR_1_SEC_3:SysCoolCNode",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_3:SysCoolC-ZN_1_FLR_1_SEC_3:SysHeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "ZN_1_FLR_1_SEC_3:SysCoolCCarrier48TM014_12tons_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "ZN_1_FLR_1_SEC_3:SysCoolCCarrier48TM014_12tons_EIRFT",
            "gross_rated_cooling_cop": 2.7835,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "ZN_1_FLR_1_SEC_3:SysCoolCIEA_HVAC_BESTEST_9ton-PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "ZN_1_FLR_1_SEC_3:SysCoolCCarrier48TM014_12tons_FFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "ZN_1_FLR_1_SEC_3:SysCoolCCarrier48TM014_12tons_CapFT"
        },
        "ZN_1_FLR_1_SEC_4:SysCoolC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_4:Sys_OA-ZN_1_FLR_1_SEC_4:SysCoolCNode",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_4:SysCoolC-ZN_1_FLR_1_SEC_4:SysHeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "ZN_1_FLR_1_SEC_4:SysCoolCCarrier48TM014_12tons_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "ZN_1_FLR_1_SEC_4:SysCoolCCarrier48TM014_12tons_EIRFT",
            "gross_rated_cooling_cop": 2.7835,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "ZN_1_FLR_1_SEC_4:SysCoolCIEA_HVAC_BESTEST_9ton-PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "ZN_1_FLR_1_SEC_4:SysCoolCCarrier48TM014_12tons_FFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "ZN_1_FLR_1_SEC_4:SysCoolCCarrier48TM014_12tons_CapFT"
        },
        "ZN_1_FLR_1_SEC_5:SysCoolC DXCoil": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_5:Sys_OA-ZN_1_FLR_1_SEC_5:SysCoolCNode",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_5:SysCoolC-ZN_1_FLR_1_SEC_5:SysHeatCNode",
            "availability_schedule_name": "ALWAYS_ON",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "ZN_1_FLR_1_SEC_5:SysCoolCCarrier48TM014_12tons_EIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "ZN_1_FLR_1_SEC_5:SysCoolCCarrier48TM014_12tons_EIRFT",
            "gross_rated_cooling_cop": 2.7835,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "ZN_1_FLR_1_SEC_5:SysCoolCIEA_HVAC_BESTEST_9ton-PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "ZN_1_FLR_1_SEC_5:SysCoolCCarrier48TM014_12tons_FFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "ZN_1_FLR_1_SEC_5:SysCoolCCarrier48TM014_12tons_CapFT"
        }
    },
    "Coil:Heating:Electric": {
        "ZN_1_FLR_1_SEC_1:SysHeatC": {
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_1:SysCoolC-ZN_1_FLR_1_SEC_1:SysHeatCNode",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_1:SysHeatC-ZN_1_FLR_1_SEC_1:Sys FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node"
        },
        "ZN_1_FLR_1_SEC_2:SysHeatC": {
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_2:SysCoolC-ZN_1_FLR_1_SEC_2:SysHeatCNode",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_2:SysHeatC-ZN_1_FLR_1_SEC_2:Sys FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node"
        },
        "ZN_1_FLR_1_SEC_3:SysHeatC": {
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_3:SysCoolC-ZN_1_FLR_1_SEC_3:SysHeatCNode",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_3:SysHeatC-ZN_1_FLR_1_SEC_3:Sys FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node"
        },
        "ZN_1_FLR_1_SEC_4:SysHeatC": {
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_4:SysCoolC-ZN_1_FLR_1_SEC_4:SysHeatCNode",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_4:SysHeatC-ZN_1_FLR_1_SEC_4:Sys FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node"
        },
        "ZN_1_FLR_1_SEC_5:SysHeatC": {
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_5:SysCoolC-ZN_1_FLR_1_SEC_5:SysHeatCNode",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_5:SysHeatC-ZN_1_FLR_1_SEC_5:Sys FanNode",
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency": 1.0,
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node"
        }
    },
    "CoilSystem:Cooling:DX": {
        "ZN_1_FLR_1_SEC_1:SysCoolC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "ZN_1_FLR_1_SEC_1:SysCoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "ZN_1_FLR_1_SEC_1:Sys_OA-ZN_1_FLR_1_SEC_1:SysCoolCNode",
            "dx_cooling_coil_system_outlet_node_name": "ZN_1_FLR_1_SEC_1:SysCoolC-ZN_1_FLR_1_SEC_1:SysHeatCNode",
            "dx_cooling_coil_system_sensor_node_name": "ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node"
        },
        "ZN_1_FLR_1_SEC_2:SysCoolC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "ZN_1_FLR_1_SEC_2:SysCoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "ZN_1_FLR_1_SEC_2:Sys_OA-ZN_1_FLR_1_SEC_2:SysCoolCNode",
            "dx_cooling_coil_system_outlet_node_name": "ZN_1_FLR_1_SEC_2:SysCoolC-ZN_1_FLR_1_SEC_2:SysHeatCNode",
            "dx_cooling_coil_system_sensor_node_name": "ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node"
        },
        "ZN_1_FLR_1_SEC_3:SysCoolC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "ZN_1_FLR_1_SEC_3:SysCoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "ZN_1_FLR_1_SEC_3:Sys_OA-ZN_1_FLR_1_SEC_3:SysCoolCNode",
            "dx_cooling_coil_system_outlet_node_name": "ZN_1_FLR_1_SEC_3:SysCoolC-ZN_1_FLR_1_SEC_3:SysHeatCNode",
            "dx_cooling_coil_system_sensor_node_name": "ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node"
        },
        "ZN_1_FLR_1_SEC_4:SysCoolC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "ZN_1_FLR_1_SEC_4:SysCoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "ZN_1_FLR_1_SEC_4:Sys_OA-ZN_1_FLR_1_SEC_4:SysCoolCNode",
            "dx_cooling_coil_system_outlet_node_name": "ZN_1_FLR_1_SEC_4:SysCoolC-ZN_1_FLR_1_SEC_4:SysHeatCNode",
            "dx_cooling_coil_system_sensor_node_name": "ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node"
        },
        "ZN_1_FLR_1_SEC_5:SysCoolC": {
            "availability_schedule_name": "ALWAYS_ON",
            "cooling_coil_name": "ZN_1_FLR_1_SEC_5:SysCoolC DXCoil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "ZN_1_FLR_1_SEC_5:Sys_OA-ZN_1_FLR_1_SEC_5:SysCoolCNode",
            "dx_cooling_coil_system_outlet_node_name": "ZN_1_FLR_1_SEC_5:SysCoolC-ZN_1_FLR_1_SEC_5:SysHeatCNode",
            "dx_cooling_coil_system_sensor_node_name": "ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node"
        }
    },
    "ComponentCost:LineItem": {
        "Interior Furnishings": {
            "cost_per_area": 1,
            "item_name": "InteriorFurnishings",
            "line_item_type": "Construction"
        },
        "LIGHTING EQUIP:ZN_1_FLR_1_SEC_1": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "ZN_1_FLR_1_SEC_1",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:ZN_1_FLR_1_SEC_2": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "ZN_1_FLR_1_SEC_2",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:ZN_1_FLR_1_SEC_3": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "ZN_1_FLR_1_SEC_3",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:ZN_1_FLR_1_SEC_4": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "ZN_1_FLR_1_SEC_4",
            "line_item_type": "Lights"
        },
        "LIGHTING EQUIP:ZN_1_FLR_1_SEC_5": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "ZN_1_FLR_1_SEC_5",
            "line_item_type": "Lights"
        },
        "PV:ZN_1_FLR_1_SEC_1_Ceiling": {
            "cost_per_unit_of_output_capacity": 9000.0,
            "item_name": "PV:ZN_1_FLR_1_SEC_1_Ceiling",
            "line_item_type": "Generator:Photovoltaic"
        },
        "PV:ZN_1_FLR_1_SEC_2_Ceiling": {
            "cost_per_unit_of_output_capacity": 9000.0,
            "item_name": "PV:ZN_1_FLR_1_SEC_2_Ceiling",
            "line_item_type": "Generator:Photovoltaic"
        },
        "PV:ZN_1_FLR_1_SEC_3_Ceiling": {
            "cost_per_unit_of_output_capacity": 9000.0,
            "item_name": "PV:ZN_1_FLR_1_SEC_3_Ceiling",
            "line_item_type": "Generator:Photovoltaic"
        },
        "PV:ZN_1_FLR_1_SEC_4_Ceiling": {
            "cost_per_unit_of_output_capacity": 9000.0,
            "item_name": "PV:ZN_1_FLR_1_SEC_4_Ceiling",
            "line_item_type": "Generator:Photovoltaic"
        },
        "PV:ZN_1_FLR_1_SEC_5_Ceiling": {
            "cost_per_unit_of_output_capacity": 9000.0,
            "item_name": "PV:ZN_1_FLR_1_SEC_5_Ceiling",
            "line_item_type": "Generator:Photovoltaic"
        },
        "east:ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_east_window": {
            "cost_per_area": 193.81,
            "item_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_east_window",
            "line_item_type": "Construction"
        },
        "ext-slab:ASHRAE 90.1-2004_Sec 5.5-3ab_Unheated_Ext-slab": {
            "cost_per_area": 24.86,
            "item_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Unheated_Ext-slab",
            "line_item_type": "Construction"
        },
        "ext-walls:ASHRAE 90.1-2004_Sec 5.5-3ab_Steel-Framed_Ext-wall": {
            "cost_per_area": 39.26,
            "item_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Steel-Framed_Ext-wall",
            "line_item_type": "Construction"
        },
        "int-walls:ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall": {
            "cost_per_area": 1.0,
            "item_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall",
            "line_item_type": "Construction"
        },
        "north:ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_north_window": {
            "cost_per_area": 191.81,
            "item_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_north_window",
            "line_item_type": "Construction"
        },
        "roofs:ASHRAE 90.1-2004_Sec 5.5-3ab_IEAD_Roof": {
            "cost_per_area": 26.58,
            "item_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_IEAD_Roof",
            "line_item_type": "Construction"
        },
        "south:ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_south_window": {
            "cost_per_area": 193.81,
            "item_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_south_window",
            "line_item_type": "Construction"
        },
        "west:ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_west_window": {
            "cost_per_area": 193.81,
            "item_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_west_window",
            "line_item_type": "Construction"
        }
    },
    "Connector:Mixer": {
        "SHWSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 3"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 4"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Load Branch 5"
                },
                {
                    "inlet_branch_name": "SHWSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "SHWSys1 Demand Outlet Branch"
        },
        "SHWSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SHWSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "SHWSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "SHWSys1 Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "SHWSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 3"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 4"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Load Branch 5"
                },
                {
                    "outlet_branch_name": "SHWSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "SHWSys1 Demand Inlet Branch"
        },
        "SHWSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SHWSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "SHWSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "SHWSys1 Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "SHWSys1 Demand Connectors": {
            "connector_1_name": "SHWSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SHWSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SHWSys1 Supply Connectors": {
            "connector_1_name": "SHWSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SHWSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_east_window": {
            "layer_2": "AIR 6MM",
            "layer_3": "Theoretical Glass [23]",
            "outside_layer": "Theoretical Glass [23]"
        },
        "ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_north_window": {
            "layer_2": "AIR 6MM",
            "layer_3": "Theoretical Glass [24]",
            "outside_layer": "Theoretical Glass [24]"
        },
        "ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_south_window": {
            "layer_2": "AIR 6MM",
            "layer_3": "Theoretical Glass [23]",
            "outside_layer": "Theoretical Glass [23]"
        },
        "ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_west_window": {
            "layer_2": "AIR 6MM",
            "layer_3": "Theoretical Glass [23]",
            "outside_layer": "Theoretical Glass [23]"
        },
        "ASHRAE 90.1-2004_Sec 5.5-3ab_IEAD_Roof": {
            "layer_2": "Roof Insulation",
            "layer_3": "Metal Decking",
            "outside_layer": "Roof Membrane"
        },
        "ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall": {
            "layer_2": "GP01 1/2 GYPSUM",
            "outside_layer": "GP01 1/2 GYPSUM"
        },
        "ASHRAE 90.1-2004_Sec 5.5-3ab_Steel-Framed_Ext-wall": {
            "layer_2": "Wall Insulation [2]",
            "layer_3": "1/2IN Gypsum",
            "outside_layer": "MAT-SHEATH"
        },
        "ASHRAE 90.1-2004_Sec 5.5-3ab_Unheated_Ext-slab": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "MAT-CC05 8 HW CONCRETE"
        },
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        }
    },
    "Controller:OutdoorAir": {
        "ControllerZN_1_FLR_1_SEC_1:Sys_OA": {
            "actuator_node_name": "ZN_1_FLR_1_SEC_1:Sys_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 19.0,
            "economizer_maximum_limit_enthalpy": 32000.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "ZN_1_FLR_1_SEC_1:Sys_OA-ZN_1_FLR_1_SEC_1:SysCoolCNode",
            "relief_air_outlet_node_name": "ZN_1_FLR_1_SEC_1:Sys_OARelief Node",
            "return_air_node_name": "ZN_1_FLR_1_SEC_1:Sys Supply Equipment Inlet Node"
        },
        "ControllerZN_1_FLR_1_SEC_2:Sys_OA": {
            "actuator_node_name": "ZN_1_FLR_1_SEC_2:Sys_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 19.0,
            "economizer_maximum_limit_enthalpy": 32000.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "ZN_1_FLR_1_SEC_2:Sys_OA-ZN_1_FLR_1_SEC_2:SysCoolCNode",
            "relief_air_outlet_node_name": "ZN_1_FLR_1_SEC_2:Sys_OARelief Node",
            "return_air_node_name": "ZN_1_FLR_1_SEC_2:Sys Supply Equipment Inlet Node"
        },
        "ControllerZN_1_FLR_1_SEC_3:Sys_OA": {
            "actuator_node_name": "ZN_1_FLR_1_SEC_3:Sys_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 19.0,
            "economizer_maximum_limit_enthalpy": 32000.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "ZN_1_FLR_1_SEC_3:Sys_OA-ZN_1_FLR_1_SEC_3:SysCoolCNode",
            "relief_air_outlet_node_name": "ZN_1_FLR_1_SEC_3:Sys_OARelief Node",
            "return_air_node_name": "ZN_1_FLR_1_SEC_3:Sys Supply Equipment Inlet Node"
        },
        "ControllerZN_1_FLR_1_SEC_4:Sys_OA": {
            "actuator_node_name": "ZN_1_FLR_1_SEC_4:Sys_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 19.0,
            "economizer_maximum_limit_enthalpy": 32000.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "ZN_1_FLR_1_SEC_4:Sys_OA-ZN_1_FLR_1_SEC_4:SysCoolCNode",
            "relief_air_outlet_node_name": "ZN_1_FLR_1_SEC_4:Sys_OARelief Node",
            "return_air_node_name": "ZN_1_FLR_1_SEC_4:Sys Supply Equipment Inlet Node"
        },
        "ControllerZN_1_FLR_1_SEC_5:Sys_OA": {
            "actuator_node_name": "ZN_1_FLR_1_SEC_5:Sys_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 19.0,
            "economizer_maximum_limit_enthalpy": 32000.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "ZN_1_FLR_1_SEC_5:Sys_OA-ZN_1_FLR_1_SEC_5:SysCoolCNode",
            "relief_air_outlet_node_name": "ZN_1_FLR_1_SEC_5:Sys_OARelief Node",
            "return_air_node_name": "ZN_1_FLR_1_SEC_5:Sys Supply Equipment Inlet Node"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 10,
            "minimum_system_timestep": 5
        }
    },
    "Curve:Biquadratic": {
        "ZN_1_FLR_1_SEC_1:SysCoolCCarrier48TM014_12tons_CapFT": {
            "coefficient1_constant": 1.39072,
            "coefficient2_x": -0.0529058,
            "coefficient3_x_2": 0.0018423,
            "coefficient4_y": 0.00058267,
            "coefficient5_y_2": -0.000186814,
            "coefficient6_x_y": 0.000265159,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 22.1111,
            "maximum_value_of_y": 47.66,
            "minimum_value_of_x": 16.5556,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "ZN_1_FLR_1_SEC_1:SysCoolCCarrier48TM014_12tons_EIRFT": {
            "coefficient1_constant": -0.536161,
            "coefficient2_x": 0.105138,
            "coefficient3_x_2": -0.00172659,
            "coefficient4_y": 0.0149848,
            "coefficient5_y_2": 0.000659948,
            "coefficient6_x_y": -0.0017385,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 22.1111,
            "maximum_value_of_y": 47.66,
            "minimum_value_of_x": 16.5556,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "ZN_1_FLR_1_SEC_2:SysCoolCCarrier48TM014_12tons_CapFT": {
            "coefficient1_constant": 1.39072,
            "coefficient2_x": -0.0529058,
            "coefficient3_x_2": 0.0018423,
            "coefficient4_y": 0.00058267,
            "coefficient5_y_2": -0.000186814,
            "coefficient6_x_y": 0.000265159,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 22.1111,
            "maximum_value_of_y": 47.66,
            "minimum_value_of_x": 16.5556,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "ZN_1_FLR_1_SEC_2:SysCoolCCarrier48TM014_12tons_EIRFT": {
            "coefficient1_constant": -0.536161,
            "coefficient2_x": 0.105138,
            "coefficient3_x_2": -0.00172659,
            "coefficient4_y": 0.0149848,
            "coefficient5_y_2": 0.000659948,
            "coefficient6_x_y": -0.0017385,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 22.1111,
            "maximum_value_of_y": 47.66,
            "minimum_value_of_x": 16.5556,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "ZN_1_FLR_1_SEC_3:SysCoolCCarrier48TM014_12tons_CapFT": {
            "coefficient1_constant": 1.39072,
            "coefficient2_x": -0.0529058,
            "coefficient3_x_2": 0.0018423,
            "coefficient4_y": 0.00058267,
            "coefficient5_y_2": -0.000186814,
            "coefficient6_x_y": 0.000265159,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 22.1111,
            "maximum_value_of_y": 47.66,
            "minimum_value_of_x": 16.5556,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "ZN_1_FLR_1_SEC_3:SysCoolCCarrier48TM014_12tons_EIRFT": {
            "coefficient1_constant": -0.536161,
            "coefficient2_x": 0.105138,
            "coefficient3_x_2": -0.00172659,
            "coefficient4_y": 0.0149848,
            "coefficient5_y_2": 0.000659948,
            "coefficient6_x_y": -0.0017385,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 22.1111,
            "maximum_value_of_y": 47.66,
            "minimum_value_of_x": 16.5556,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "ZN_1_FLR_1_SEC_4:SysCoolCCarrier48TM014_12tons_CapFT": {
            "coefficient1_constant": 1.39072,
            "coefficient2_x": -0.0529058,
            "coefficient3_x_2": 0.0018423,
            "coefficient4_y": 0.00058267,
            "coefficient5_y_2": -0.000186814,
            "coefficient6_x_y": 0.000265159,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 22.1111,
            "maximum_value_of_y": 47.66,
            "minimum_value_of_x": 16.5556,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "ZN_1_FLR_1_SEC_4:SysCoolCCarrier48TM014_12tons_EIRFT": {
            "coefficient1_constant": -0.536161,
            "coefficient2_x": 0.105138,
            "coefficient3_x_2": -0.00172659,
            "coefficient4_y": 0.0149848,
            "coefficient5_y_2": 0.000659948,
            "coefficient6_x_y": -0.0017385,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 22.1111,
            "maximum_value_of_y": 47.66,
            "minimum_value_of_x": 16.5556,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "ZN_1_FLR_1_SEC_5:SysCoolCCarrier48TM014_12tons_CapFT": {
            "coefficient1_constant": 1.39072,
            "coefficient2_x": -0.0529058,
            "coefficient3_x_2": 0.0018423,
            "coefficient4_y": 0.00058267,
            "coefficient5_y_2": -0.000186814,
            "coefficient6_x_y": 0.000265159,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 22.1111,
            "maximum_value_of_y": 47.66,
            "minimum_value_of_x": 16.5556,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "ZN_1_FLR_1_SEC_5:SysCoolCCarrier48TM014_12tons_EIRFT": {
            "coefficient1_constant": -0.536161,
            "coefficient2_x": 0.105138,
            "coefficient3_x_2": -0.00172659,
            "coefficient4_y": 0.0149848,
            "coefficient5_y_2": 0.000659948,
            "coefficient6_x_y": -0.0017385,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 22.1111,
            "maximum_value_of_y": 47.66,
            "minimum_value_of_x": 16.5556,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:DoubleExponentialDecay": {
        "Doubleexponential": {
            "coefficient1_c1": 1380,
            "coefficient2_c2": 6834,
            "coefficient3_c3": -8.75,
            "coefficient4_c4": 6747,
            "coefficient5_c5": -6.22,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Quadratic": {
        "ZN_1_FLR_1_SEC_1:SysCoolCCarrier48TM014_12tons_EIRFFF": {
            "coefficient1_constant": 1.19525,
            "coefficient2_x": -0.306138,
            "coefficient3_x_2": 0.110973,
            "maximum_value_of_x": 1.25,
            "minimum_value_of_x": 0.75
        },
        "ZN_1_FLR_1_SEC_1:SysCoolCCarrier48TM014_12tons_FFF": {
            "coefficient1_constant": 0.718954,
            "coefficient2_x": 0.435436,
            "coefficient3_x_2": -0.154193,
            "maximum_value_of_x": 1.25,
            "minimum_value_of_x": 0.75
        },
        "ZN_1_FLR_1_SEC_1:SysCoolCIEA_HVAC_BESTEST_9ton-PLR": {
            "coefficient1_constant": 0.771,
            "coefficient2_x": 0.229,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ZN_1_FLR_1_SEC_2:SysCoolCCarrier48TM014_12tons_EIRFFF": {
            "coefficient1_constant": 1.19525,
            "coefficient2_x": -0.306138,
            "coefficient3_x_2": 0.110973,
            "maximum_value_of_x": 1.25,
            "minimum_value_of_x": 0.75
        },
        "ZN_1_FLR_1_SEC_2:SysCoolCCarrier48TM014_12tons_FFF": {
            "coefficient1_constant": 0.718954,
            "coefficient2_x": 0.435436,
            "coefficient3_x_2": -0.154193,
            "maximum_value_of_x": 1.25,
            "minimum_value_of_x": 0.75
        },
        "ZN_1_FLR_1_SEC_2:SysCoolCIEA_HVAC_BESTEST_9ton-PLR": {
            "coefficient1_constant": 0.771,
            "coefficient2_x": 0.229,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ZN_1_FLR_1_SEC_3:SysCoolCCarrier48TM014_12tons_EIRFFF": {
            "coefficient1_constant": 1.19525,
            "coefficient2_x": -0.306138,
            "coefficient3_x_2": 0.110973,
            "maximum_value_of_x": 1.25,
            "minimum_value_of_x": 0.75
        },
        "ZN_1_FLR_1_SEC_3:SysCoolCCarrier48TM014_12tons_FFF": {
            "coefficient1_constant": 0.718954,
            "coefficient2_x": 0.435436,
            "coefficient3_x_2": -0.154193,
            "maximum_value_of_x": 1.25,
            "minimum_value_of_x": 0.75
        },
        "ZN_1_FLR_1_SEC_3:SysCoolCIEA_HVAC_BESTEST_9ton-PLR": {
            "coefficient1_constant": 0.771,
            "coefficient2_x": 0.229,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ZN_1_FLR_1_SEC_4:SysCoolCCarrier48TM014_12tons_EIRFFF": {
            "coefficient1_constant": 1.19525,
            "coefficient2_x": -0.306138,
            "coefficient3_x_2": 0.110973,
            "maximum_value_of_x": 1.25,
            "minimum_value_of_x": 0.75
        },
        "ZN_1_FLR_1_SEC_4:SysCoolCCarrier48TM014_12tons_FFF": {
            "coefficient1_constant": 0.718954,
            "coefficient2_x": 0.435436,
            "coefficient3_x_2": -0.154193,
            "maximum_value_of_x": 1.25,
            "minimum_value_of_x": 0.75
        },
        "ZN_1_FLR_1_SEC_4:SysCoolCIEA_HVAC_BESTEST_9ton-PLR": {
            "coefficient1_constant": 0.771,
            "coefficient2_x": 0.229,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ZN_1_FLR_1_SEC_5:SysCoolCCarrier48TM014_12tons_EIRFFF": {
            "coefficient1_constant": 1.19525,
            "coefficient2_x": -0.306138,
            "coefficient3_x_2": 0.110973,
            "maximum_value_of_x": 1.25,
            "minimum_value_of_x": 0.75
        },
        "ZN_1_FLR_1_SEC_5:SysCoolCCarrier48TM014_12tons_FFF": {
            "coefficient1_constant": 0.718954,
            "coefficient2_x": 0.435436,
            "coefficient3_x_2": -0.154193,
            "maximum_value_of_x": 1.25,
            "minimum_value_of_x": 0.75
        },
        "ZN_1_FLR_1_SEC_5:SysCoolCIEA_HVAC_BESTEST_9ton-PLR": {
            "coefficient1_constant": 0.771,
            "coefficient2_x": 0.229,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA ZN_1_FLR_1_SEC_1": {
            "outdoor_air_flow_per_zone": 0.073704617803385,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA ZN_1_FLR_1_SEC_2": {
            "outdoor_air_flow_per_zone": 0.057316225695446,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA ZN_1_FLR_1_SEC_3": {
            "outdoor_air_flow_per_zone": 0.073704617803385,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA ZN_1_FLR_1_SEC_4": {
            "outdoor_air_flow_per_zone": 0.057316225695446,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA ZN_1_FLR_1_SEC_5": {
            "outdoor_air_flow_per_zone": 0.104120314886338,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Zone"
        }
    },
    "ElectricEquipment": {
        "ZN_1_FLR_1_SEC_1_MiscPlug_Equip": {
            "design_level": 465.9534,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "GeneralEquipment",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_1"
        },
        "ZN_1_FLR_1_SEC_2_MiscPlug_Equip": {
            "design_level": 362.3476,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "GeneralEquipment",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_2"
        },
        "ZN_1_FLR_1_SEC_3_MiscPlug_Equip": {
            "design_level": 465.9534,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "GeneralEquipment",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_3"
        },
        "ZN_1_FLR_1_SEC_4_MiscPlug_Equip": {
            "design_level": 362.3476,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "GeneralEquipment",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_4"
        },
        "ZN_1_FLR_1_SEC_5_MiscPlug_Equip": {
            "design_level": 658.2385,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "GeneralEquipment",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_5"
        }
    },
    "ElectricLoadCenter:Distribution": {
        "PV Array Load Center": {
            "electrical_buss_type": "DirectCurrentWithInverterDCStorage",
            "electrical_storage_object_name": "LiIonBattery",
            "generator_demand_limit_scheme_purchased_electric_demand_limit": 0,
            "generator_list_name": "Generator List",
            "generator_operation_scheme_type": "TrackElectrical",
            "inverter_name": "PV Inverter",
            "maximum_storage_state_of_charge_fraction": 0.95,
            "minimum_storage_state_of_charge_fraction": 0.2,
            "storage_operation_scheme": "TrackFacilityElectricDemandStoreExcessOnSite"
        }
    },
    "ElectricLoadCenter:Generators": {
        "Generator List": {
            "generator_outputs": [
                {
                    "generator_name": "PV:ZN_1_FLR_1_SEC_1_Ceiling",
                    "generator_object_type": "Generator:Photovoltaic",
                    "generator_rated_electric_power_output": 9000.0
                },
                {
                    "generator_name": "PV:ZN_1_FLR_1_SEC_2_Ceiling",
                    "generator_object_type": "Generator:Photovoltaic",
                    "generator_rated_electric_power_output": 6000.0
                },
                {
                    "generator_name": "PV:ZN_1_FLR_1_SEC_3_Ceiling",
                    "generator_object_type": "Generator:Photovoltaic",
                    "generator_rated_electric_power_output": 9000.0
                },
                {
                    "generator_name": "PV:ZN_1_FLR_1_SEC_4_Ceiling",
                    "generator_object_type": "Generator:Photovoltaic",
                    "generator_rated_electric_power_output": 6000.0
                },
                {
                    "generator_name": "PV:ZN_1_FLR_1_SEC_5_Ceiling",
                    "generator_object_type": "Generator:Photovoltaic",
                    "generator_rated_electric_power_output": 9000.0
                }
            ]
        }
    },
    "ElectricLoadCenter:Inverter:LookUpTable": {
        "PV Inverter": {
            "availability_schedule_name": "ALWAYS_ON",
            "efficiency_at_10_power_and_nominal_voltage": 0.839,
            "efficiency_at_20_power_and_nominal_voltage": 0.897,
            "efficiency_at_30_power_and_nominal_voltage": 0.916,
            "efficiency_at_50_power_and_nominal_voltage": 0.931,
            "efficiency_at_75_power_and_nominal_voltage": 0.934,
            "efficiency_at_100_power_and_nominal_voltage": 0.93,
            "night_tare_loss_power": 200.0,
            "nominal_voltage_input": 368,
            "radiative_fraction": 0.25,
            "rated_maximum_continuous_output_power": 14000
        }
    },
    "ElectricLoadCenter:Storage:LiIonNMCBattery": {
        "LiIonBattery": {
            "availability_schedule_name": "ALWAYS_ON",
            "battery_mass": 342,
            "battery_surface_area": 4.26,
            "initial_fractional_state_of_charge": 0.7,
            "lifetime_model": "KandlerSmith",
            "number_of_cells_in_series": 139,
            "number_of_strings_in_parallel": 25,
            "radiative_fraction": 0
        }
    },
    "Exterior:FuelEquipment": {
        "Equipment_SimpleRefrigeration": {
            "design_level": 507.234,
            "end_use_subcategory": "Refrigeration (simple)",
            "fuel_use_type": "Electricity",
            "schedule_name": "ALWAYS_ON"
        }
    },
    "Exterior:Lights": {
        "Exterior Facade Lighting": {
            "control_option": "AstronomicalClock",
            "design_level": 130.2176,
            "end_use_subcategory": "Exterior Facade Lighting",
            "schedule_name": "ALWAYS_ON"
        }
    },
    "Fan:ConstantVolume": {
        "ZN_1_FLR_1_SEC_1:Sys Fan": {
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_1:SysHeatC-ZN_1_FLR_1_SEC_1:Sys FanNode",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.85,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 500
        },
        "ZN_1_FLR_1_SEC_2:Sys Fan": {
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_2:SysHeatC-ZN_1_FLR_1_SEC_2:Sys FanNode",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.85,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 500
        },
        "ZN_1_FLR_1_SEC_3:Sys Fan": {
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_3:SysHeatC-ZN_1_FLR_1_SEC_3:Sys FanNode",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.85,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 500
        },
        "ZN_1_FLR_1_SEC_4:Sys Fan": {
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_4:SysHeatC-ZN_1_FLR_1_SEC_4:Sys FanNode",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.85,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 500
        },
        "ZN_1_FLR_1_SEC_5:Sys Fan": {
            "air_inlet_node_name": "ZN_1_FLR_1_SEC_5:SysHeatC-ZN_1_FLR_1_SEC_5:Sys FanNode",
            "air_outlet_node_name": "ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "fan_total_efficiency": 0.55,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.85,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 500
        }
    },
    "FenestrationSurface:Detailed": {
        "ZN_1_FLR_1_SEC_1_Wall_1_window_1": {
            "building_surface_name": "ZN_1_FLR_1_SEC_1_Wall_1",
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_north_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 1.181,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.0,
            "vertex_3_x_coordinate": 21.706,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.0,
            "vertex_4_x_coordinate": 21.706,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 1.181,
            "view_factor_to_ground": 0.5
        },
        "ZN_1_FLR_1_SEC_2_Wall_1_window_1": {
            "building_surface_name": "ZN_1_FLR_1_SEC_2_Wall_1",
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_west_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 0.05,
            "vertex_1_z_coordinate": 1.363,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 0.05,
            "vertex_2_z_coordinate": 1.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 17.885,
            "vertex_3_z_coordinate": 1.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 17.885,
            "vertex_4_z_coordinate": 1.363,
            "view_factor_to_ground": 0.5
        },
        "ZN_1_FLR_1_SEC_3_Wall_3_window_1": {
            "building_surface_name": "ZN_1_FLR_1_SEC_3_Wall_3",
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_south_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 17.136,
            "vertex_1_y_coordinate": 4.57,
            "vertex_1_z_coordinate": 1.362,
            "vertex_2_x_coordinate": 17.136,
            "vertex_2_y_coordinate": 4.57,
            "vertex_2_z_coordinate": 1.0,
            "vertex_3_x_coordinate": -4.52,
            "vertex_3_y_coordinate": 4.57,
            "vertex_3_z_coordinate": 1.0,
            "vertex_4_x_coordinate": -4.52,
            "vertex_4_y_coordinate": 4.57,
            "vertex_4_z_coordinate": 1.362,
            "view_factor_to_ground": 0.5
        },
        "ZN_1_FLR_1_SEC_4_Wall_4_window_1": {
            "building_surface_name": "ZN_1_FLR_1_SEC_4_Wall_4",
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_east_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 17.885,
            "vertex_1_z_coordinate": 1.363,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 17.885,
            "vertex_2_z_coordinate": 1.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 1.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 1.363,
            "view_factor_to_ground": 0.5
        }
    },
    "FuelFactors": {
        "FuelFactors 1": {
            "ch4_emission_factor": 0.000970184,
            "co2_emission_factor": 184.4609,
            "co_emission_factor": 9634.05,
            "existing_fuel_resource_name": "Electricity",
            "hg_emission_factor": 3.52794e-06,
            "n2o_emission_factor": 0.00183957,
            "nh3_emission_factor": 0.0012631,
            "nmvoc_emission_factor": 0.0043215,
            "nox_emission_factor": 0.32772,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 0,
            "pm2_5_emission_factor": 0.000138283,
            "pm10_emission_factor": 0.0171765,
            "pm_emission_factor": 0.0173147,
            "so2_emission_factor": 0.490888,
            "source_energy_factor": 3.712,
            "water_emission_factor": 0.45499
        }
    },
    "GasEquipment": {
        "ZN_1_FLR_1_SEC_1_MiscGas_Equip": {
            "carbon_dioxide_generation_rate": 0,
            "design_level": 184.1006,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "GeneralEquipment",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.2,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_1"
        },
        "ZN_1_FLR_1_SEC_2_MiscGas_Equip": {
            "carbon_dioxide_generation_rate": 0,
            "design_level": 143.1654,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "GeneralEquipment",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.2,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_2"
        },
        "ZN_1_FLR_1_SEC_3_MiscGas_Equip": {
            "carbon_dioxide_generation_rate": 0,
            "design_level": 184.1006,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "GeneralEquipment",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.2,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_3"
        },
        "ZN_1_FLR_1_SEC_4_MiscGas_Equip": {
            "carbon_dioxide_generation_rate": 0,
            "design_level": 143.1654,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "GeneralEquipment",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.2,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_4"
        },
        "ZN_1_FLR_1_SEC_5_MiscGas_Equip": {
            "carbon_dioxide_generation_rate": 0,
            "design_level": 260.0734,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "GeneralEquipment",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.2,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_5"
        }
    },
    "Generator:Photovoltaic": {
        "PV:ZN_1_FLR_1_SEC_1_Ceiling": {
            "heat_transfer_integration_mode": "Decoupled",
            "module_performance_name": "20percentEffPVhalfArea",
            "number_of_modules_in_series": 1.0,
            "number_of_series_strings_in_parallel": 1.0,
            "photovoltaic_performance_object_type": "PhotovoltaicPerformance:Simple",
            "surface_name": "ZN_1_FLR_1_SEC_1_Ceiling"
        },
        "PV:ZN_1_FLR_1_SEC_2_Ceiling": {
            "heat_transfer_integration_mode": "Decoupled",
            "module_performance_name": "20percentEffPVhalfArea",
            "number_of_modules_in_series": 1.0,
            "number_of_series_strings_in_parallel": 1.0,
            "photovoltaic_performance_object_type": "PhotovoltaicPerformance:Simple",
            "surface_name": "ZN_1_FLR_1_SEC_2_Ceiling"
        },
        "PV:ZN_1_FLR_1_SEC_3_Ceiling": {
            "heat_transfer_integration_mode": "Decoupled",
            "module_performance_name": "20percentEffPVhalfArea",
            "number_of_modules_in_series": 1.0,
            "number_of_series_strings_in_parallel": 1.0,
            "photovoltaic_performance_object_type": "PhotovoltaicPerformance:Simple",
            "surface_name": "ZN_1_FLR_1_SEC_3_Ceiling"
        },
        "PV:ZN_1_FLR_1_SEC_4_Ceiling": {
            "heat_transfer_integration_mode": "Decoupled",
            "module_performance_name": "20percentEffPVhalfArea",
            "number_of_modules_in_series": 1.0,
            "number_of_series_strings_in_parallel": 1.0,
            "photovoltaic_performance_object_type": "PhotovoltaicPerformance:Simple",
            "surface_name": "ZN_1_FLR_1_SEC_4_Ceiling"
        },
        "PV:ZN_1_FLR_1_SEC_5_Ceiling": {
            "heat_transfer_integration_mode": "Decoupled",
            "module_performance_name": "20percentEffPVhalfArea",
            "number_of_modules_in_series": 1.0,
            "number_of_series_strings_in_parallel": 1.0,
            "photovoltaic_performance_object_type": "PhotovoltaicPerformance:Simple",
            "surface_name": "ZN_1_FLR_1_SEC_5_Ceiling"
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "InternalMass": {
        "ZN_1_FLR_1_SEC_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 157.0784,
            "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_1"
        },
        "ZN_1_FLR_1_SEC_2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 122.1516,
            "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_2"
        },
        "ZN_1_FLR_1_SEC_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 157.0784,
            "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_3"
        },
        "ZN_1_FLR_1_SEC_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 122.1516,
            "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_4"
        },
        "ZN_1_FLR_1_SEC_5_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 221.8999,
            "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_5"
        }
    },
    "Lights": {
        "ZN_1_FLR_1_SEC_1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1178.0879,
            "return_air_fraction": 0.0,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_1"
        },
        "ZN_1_FLR_1_SEC_2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 916.1373,
            "return_air_fraction": 0.0,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_2"
        },
        "ZN_1_FLR_1_SEC_3_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1178.0879,
            "return_air_fraction": 0.0,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_3"
        },
        "ZN_1_FLR_1_SEC_4_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 916.1373,
            "return_air_fraction": 0.0,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_4"
        },
        "ZN_1_FLR_1_SEC_5_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "General Lights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1664.2496,
            "return_air_fraction": 0.0,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_5"
        }
    },
    "Material": {
        "1/2IN Gypsum": {
            "conductivity": 0.16,
            "density": 784.9,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 830.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.92
        },
        "1/2IN Gypsum Bottom": {
            "conductivity": 0.16,
            "density": 784.9,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 830.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.92
        },
        "1/2IN Gypsum Top": {
            "conductivity": 0.16,
            "density": 784.9,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 830.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.92
        },
        "AtticFloor Insulation": {
            "conductivity": 0.049,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2379,
            "visible_absorptance": 0.7
        },
        "Floor Insulation [2]": {
            "conductivity": 0.045,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.0503,
            "visible_absorptance": 0.7
        },
        "GP01 1/2 GYPSUM": {
            "conductivity": 0.16,
            "density": 800.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.5
        },
        "MAT-CC05 8 HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240.0,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.7
        },
        "Metal Decking": {
            "conductivity": 45.006,
            "density": 7680.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.3
        },
        "Roof Insulation": {
            "conductivity": 0.049,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.125,
            "visible_absorptance": 0.7
        },
        "Roof Membrane": {
            "conductivity": 0.16,
            "density": 1121.29,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.7
        },
        "Std 1.5  MW CONCRETE": {
            "conductivity": 0.858,
            "density": 1968,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.038,
            "visible_absorptance": 0.7
        },
        "Std AC02": {
            "conductivity": 0.057,
            "density": 288.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1339.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.2
        },
        "Std MAT-CC05 4  MW CONCRETE": {
            "conductivity": 0.858,
            "density": 1968,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1,
            "visible_absorptance": 0.2
        },
        "Std PW05": {
            "conductivity": 0.115,
            "density": 545.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1213.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.019099999,
            "visible_absorptance": 0.78
        },
        "Std Steel_Brown_Cool": {
            "conductivity": 44.9696,
            "density": 7689.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.73,
            "specific_heat": 418.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.73
        },
        "Std Steel_Brown_Regular": {
            "conductivity": 44.9696,
            "density": 7689.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 418.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.92
        },
        "Std Very High Reflectivity Surface": {
            "conductivity": 237,
            "density": 2702,
            "roughness": "Smooth",
            "solar_absorptance": 0.05,
            "specific_heat": 903,
            "thermal_absorptance": 0.9,
            "thickness": 0.0005,
            "visible_absorptance": 0.05
        },
        "Std Wood 6inch": {
            "conductivity": 0.12,
            "density": 540.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        },
        "Wall Insulation [2]": {
            "conductivity": 0.045,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.0376,
            "visible_absorptance": 0.7
        }
    },
    "Material:NoMass": {
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2165,
            "visible_absorptance": 0.8
        },
        "MAT-SHEATH": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.3626,
            "visible_absorptance": 0.7
        },
        "Std CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.8
        }
    },
    "NodeList": {
        "ZN_1_FLR_1_SEC_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ZN_1_FLR_1_SEC_1 Direct Air Inlet Node"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_1:Sys_OANode List": {
            "nodes": [
                {
                    "node_name": "ZN_1_FLR_1_SEC_1:Sys_OAInlet Node"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ZN_1_FLR_1_SEC_2 Direct Air Inlet Node"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_2:Sys_OANode List": {
            "nodes": [
                {
                    "node_name": "ZN_1_FLR_1_SEC_2:Sys_OAInlet Node"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ZN_1_FLR_1_SEC_3 Direct Air Inlet Node"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_3:Sys_OANode List": {
            "nodes": [
                {
                    "node_name": "ZN_1_FLR_1_SEC_3:Sys_OAInlet Node"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ZN_1_FLR_1_SEC_4 Direct Air Inlet Node"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_4:Sys_OANode List": {
            "nodes": [
                {
                    "node_name": "ZN_1_FLR_1_SEC_4:Sys_OAInlet Node"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_5 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ZN_1_FLR_1_SEC_5 Direct Air Inlet Node"
                }
            ]
        },
        "ZN_1_FLR_1_SEC_5:Sys_OANode List": {
            "nodes": [
                {
                    "node_name": "ZN_1_FLR_1_SEC_5:Sys_OAInlet Node"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "ZN_1_FLR_1_SEC_1:Sys_OAMixing Box": {
            "mixed_air_node_name": "ZN_1_FLR_1_SEC_1:Sys_OA-ZN_1_FLR_1_SEC_1:SysCoolCNode",
            "outdoor_air_stream_node_name": "ZN_1_FLR_1_SEC_1:Sys_OAInlet Node",
            "relief_air_stream_node_name": "ZN_1_FLR_1_SEC_1:Sys_OARelief Node",
            "return_air_stream_node_name": "ZN_1_FLR_1_SEC_1:Sys Supply Equipment Inlet Node"
        },
        "ZN_1_FLR_1_SEC_2:Sys_OAMixing Box": {
            "mixed_air_node_name": "ZN_1_FLR_1_SEC_2:Sys_OA-ZN_1_FLR_1_SEC_2:SysCoolCNode",
            "outdoor_air_stream_node_name": "ZN_1_FLR_1_SEC_2:Sys_OAInlet Node",
            "relief_air_stream_node_name": "ZN_1_FLR_1_SEC_2:Sys_OARelief Node",
            "return_air_stream_node_name": "ZN_1_FLR_1_SEC_2:Sys Supply Equipment Inlet Node"
        },
        "ZN_1_FLR_1_SEC_3:Sys_OAMixing Box": {
            "mixed_air_node_name": "ZN_1_FLR_1_SEC_3:Sys_OA-ZN_1_FLR_1_SEC_3:SysCoolCNode",
            "outdoor_air_stream_node_name": "ZN_1_FLR_1_SEC_3:Sys_OAInlet Node",
            "relief_air_stream_node_name": "ZN_1_FLR_1_SEC_3:Sys_OARelief Node",
            "return_air_stream_node_name": "ZN_1_FLR_1_SEC_3:Sys Supply Equipment Inlet Node"
        },
        "ZN_1_FLR_1_SEC_4:Sys_OAMixing Box": {
            "mixed_air_node_name": "ZN_1_FLR_1_SEC_4:Sys_OA-ZN_1_FLR_1_SEC_4:SysCoolCNode",
            "outdoor_air_stream_node_name": "ZN_1_FLR_1_SEC_4:Sys_OAInlet Node",
            "relief_air_stream_node_name": "ZN_1_FLR_1_SEC_4:Sys_OARelief Node",
            "return_air_stream_node_name": "ZN_1_FLR_1_SEC_4:Sys Supply Equipment Inlet Node"
        },
        "ZN_1_FLR_1_SEC_5:Sys_OAMixing Box": {
            "mixed_air_node_name": "ZN_1_FLR_1_SEC_5:Sys_OA-ZN_1_FLR_1_SEC_5:SysCoolCNode",
            "outdoor_air_stream_node_name": "ZN_1_FLR_1_SEC_5:Sys_OAInlet Node",
            "relief_air_stream_node_name": "ZN_1_FLR_1_SEC_5:Sys_OARelief Node",
            "return_air_stream_node_name": "ZN_1_FLR_1_SEC_5:Sys Supply Equipment Inlet Node"
        }
    },
    "OutdoorAir:Node": {
        "ZN_1_FLR_1_SEC_1:SysCoolCOA Ref node": {},
        "ZN_1_FLR_1_SEC_2:SysCoolCOA Ref node": {},
        "ZN_1_FLR_1_SEC_3:SysCoolCOA Ref node": {},
        "ZN_1_FLR_1_SEC_4:SysCoolCOA Ref node": {},
        "ZN_1_FLR_1_SEC_5:SysCoolCOA Ref node": {}
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "ZN_1_FLR_1_SEC_1:Sys_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "ZN_1_FLR_1_SEC_2:Sys_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 3": {
            "nodes": [
                {
                    "node_or_nodelist_name": "ZN_1_FLR_1_SEC_3:Sys_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 4": {
            "nodes": [
                {
                    "node_or_nodelist_name": "ZN_1_FLR_1_SEC_4:Sys_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 5": {
            "nodes": [
                {
                    "node_or_nodelist_name": "ZN_1_FLR_1_SEC_5:Sys_OANode List"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "Simple"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Table:Monthly": {
        "AC Power Summary": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Facility Total Purchased Electricity Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Facility Net Purchased Electricity Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Facility Total Produced Electricity Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Facility Total Electricity Demand Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Facility Total Building Electricity Demand Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Facility Total HVAC Electricity Demand Rate"
                }
            ]
        },
        "Electric Storage Performance Summary": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Electric Storage Charge Power"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Electric Storage Charge Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Electric Storage Discharge Power"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Electric Storage Discharge Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Electric Storage Thermal Loss Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Electric Storage Thermal Loss Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Electric Storage Battery Charge State"
                }
            ]
        },
        "Inverter Performance Summary": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Inverter DC Input Electricity Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Inverter DC Input Electricity Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Inverter AC Output Electricity Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Inverter Thermal Loss Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Inverter DC to AC Efficiency"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Inverter Thermal Loss Rate"
                }
            ]
        },
        "Load Center Performance Summary": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Electric Load Center Produced Electricity Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Electric Load Center Produced Electricity Rate"
                }
            ]
        },
        "PV Performance Summary": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Generator Produced DC Electricity Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Generator Produced DC Electricity Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Generator PV Array Efficiency"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Generator Produced DC Electricity Energy"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Inverter DC to AC Efficiency"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Inverter DC Input Electricity Rate"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Inverter DC Input Electricity Energy"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Inverter AC Output Electricity Rate"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Electric Storage Degradation Fraction"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Electric Storage Charge Fraction"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Electric Storage Operating Mode Index"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Electric Storage Battery Charge State"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Electric Storage Charge Power"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Electric Storage Charge Energy"
        },
        "Output:Variable 11": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Electric Storage Discharge Power"
        },
        "Output:Variable 12": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Electric Storage Discharge Energy"
        },
        "Output:Variable 13": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Electric Storage Thermal Loss Rate"
        },
        "Output:Variable 14": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Electric Storage Thermal Loss Energy"
        },
        "Output:Variable 15": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Electric Storage Total Current"
        },
        "Output:Variable 16": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Electric Storage Total Voltage"
        },
        "Output:Variable 17": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Electric Storage Battery Temperature"
        },
        "Output:Variable 18": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Electric Load Center Produced Electricity Rate"
        },
        "Output:Variable 19": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Electric Load Center Produced Electricity Energy"
        },
        "Output:Variable 20": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Electric Load Center Produced Thermal Rate"
        },
        "Output:Variable 21": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Electric Load Center Produced Thermal Energy"
        },
        "Output:Variable 22": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Facility Total Purchased Electricity Rate"
        },
        "Output:Variable 23": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Facility Total Purchased Electricity Energy"
        },
        "Output:Variable 24": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Facility Total Surplus Electricity Energy"
        },
        "Output:Variable 25": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Facility Net Purchased Electricity Rate"
        },
        "Output:Variable 26": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Facility Net Purchased Electricity Energy"
        },
        "Output:Variable 27": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Facility Total Building Electricity Demand Rate"
        },
        "Output:Variable 28": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Facility Total HVAC Electricity Demand Rate"
        },
        "Output:Variable 29": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Facility Total Electricity Demand Rate"
        },
        "Output:Variable 30": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Facility Total Produced Electricity Rate"
        },
        "Output:Variable 31": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Facility Total Produced Electricity Energy"
        },
        "Output:Variable 32": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Generator Produced DC Electricity Rate"
        },
        "Output:Variable 33": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Generator Produced DC Electricity Energy"
        },
        "Output:Variable 34": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Generator PV Array Efficiency"
        },
        "Output:Variable 35": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Generator Requested Electricity Rate"
        },
        "Output:Variable 36": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Coil Electricity Rate"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "ZN_1_FLR_1_SEC_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 0.6039,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_1"
        },
        "ZN_1_FLR_1_SEC_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 0.4696,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_2"
        },
        "ZN_1_FLR_1_SEC_3": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 0.6039,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_3"
        },
        "ZN_1_FLR_1_SEC_4": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 0.4696,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_4"
        },
        "ZN_1_FLR_1_SEC_5": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 0.8531,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_5"
        }
    },
    "PhotovoltaicPerformance:Simple": {
        "20percentEffPVhalfArea": {
            "conversion_efficiency_input_mode": "Fixed",
            "fraction_of_surface_area_with_active_solar_cells": 0.5,
            "value_for_cell_efficiency_if_fixed": 0.2
        }
    },
    "Pipe:Adiabatic": {
        "SHWSys1 Demand Bypass Pipe": {
            "inlet_node_name": "SHWSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "SHWSys1 Demand Bypass Pipe Outlet Node"
        },
        "SHWSys1 Demand Inlet Pipe": {
            "inlet_node_name": "SHWSys1 Demand Inlet Node",
            "outlet_node_name": "SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer"
        },
        "SHWSys1 Demand Outlet Pipe": {
            "inlet_node_name": "SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe",
            "outlet_node_name": "SHWSys1 Demand Outlet Node"
        },
        "SHWSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "SHWSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "SHWSys1 Supply Equip Bypass Outlet Node"
        },
        "SHWSys1 Supply Outlet Pipe": {
            "inlet_node_name": "SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe",
            "outlet_node_name": "SHWSys1 Supply Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "SHWSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "SHWSys1 Water Heater",
                    "equipment_object_type": "WaterHeater:Mixed"
                }
            ]
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "SHWSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "SHWSys1 Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "SHWSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "SHWSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        }
    },
    "PlantLoop": {
        "SHWSys1": {
            "demand_side_branch_list_name": "SHWSys1 Demand Branches",
            "demand_side_connector_list_name": "SHWSys1 Demand Connectors",
            "demand_side_inlet_node_name": "SHWSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "SHWSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "SHWSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 60.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10.0,
            "plant_equipment_operation_scheme_name": "SHWSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "SHWSys1 Supply Branches",
            "plant_side_connector_list_name": "SHWSys1 Supply Connectors",
            "plant_side_inlet_node_name": "SHWSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "SHWSys1 Supply Outlet Node"
        }
    },
    "Pump:VariableSpeed": {
        "SHWSys1 Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0.0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "SHWSys1 Supply Inlet Node",
            "motor_efficiency": 1,
            "outlet_node_name": "SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector",
            "pump_control_type": "Intermittent"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 7,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 2,
            "end_month": 7,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "Last Sunday in October",
            "start_date": "1st Sunday in April"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "December 25"
        },
        "Columbus Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in October"
        },
        "Independence Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "July 4"
        },
        "Labor Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "MLK Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "January 1"
        },
        "Presidents Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        },
        "Thanksgiving": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veterans Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "November 11"
        }
    },
    "Schedule:Compact": {
        "ACTIVITY_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 140
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "AIR_VELO_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "BLDG_EQUIP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.943
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CLGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 33
                },
                {
                    "field": "For: WeekEnds"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 33
                },
                {
                    "field": "For: Weekdays Holidays AllOtherDays"
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 33
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 33
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLOTHING_SCH": {
            "data": [
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.1
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.1
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Dual Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Control Type"
        },
        "HTGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 13
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 21
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HVACOperationSchd": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "Hours_of_operation": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "INFIL_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MinOA_Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "PlantOnSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ReliantEnergySeasonSched": {
            "data": [
                {
                    "field": "Through: 4/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 10/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 3
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "number"
        },
        "SHWSys1 Water Heater Ambient Temperature Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SHWSys1 Water Heater Setpoint Temperature Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SHWSys1-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "WORK_EFF_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ZN_1_FLR_1_SEC_1SHW_DEFAULT Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ZN_1_FLR_1_SEC_1SHW_DEFAULT Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ZN_1_FLR_1_SEC_1SHW_DEFAULT Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ZN_1_FLR_1_SEC_1SHW_DEFAULTHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ZN_1_FLR_1_SEC_2SHW_DEFAULT Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ZN_1_FLR_1_SEC_2SHW_DEFAULT Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ZN_1_FLR_1_SEC_2SHW_DEFAULT Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ZN_1_FLR_1_SEC_2SHW_DEFAULTHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ZN_1_FLR_1_SEC_3SHW_DEFAULT Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ZN_1_FLR_1_SEC_3SHW_DEFAULT Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ZN_1_FLR_1_SEC_3SHW_DEFAULT Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ZN_1_FLR_1_SEC_3SHW_DEFAULTHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ZN_1_FLR_1_SEC_4SHW_DEFAULT Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ZN_1_FLR_1_SEC_4SHW_DEFAULT Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ZN_1_FLR_1_SEC_4SHW_DEFAULT Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ZN_1_FLR_1_SEC_4SHW_DEFAULTHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ZN_1_FLR_1_SEC_5SHW_DEFAULT Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ZN_1_FLR_1_SEC_5SHW_DEFAULT Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ZN_1_FLR_1_SEC_5SHW_DEFAULT Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ZN_1_FLR_1_SEC_5SHW_DEFAULTHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "Humidity": {
            "lower_limit_value": 10,
            "numeric_type": "Continuous",
            "upper_limit_value": 90
        },
        "Number": {},
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:MixedAir": {
        "ZN_1_FLR_1_SEC_1:Sys_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "ZN_1_FLR_1_SEC_1:SysHeatC-ZN_1_FLR_1_SEC_1:Sys FanNode",
            "fan_outlet_node_name": "ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "ZN_1_FLR_1_SEC_1:Sys_OA-ZN_1_FLR_1_SEC_1:SysCoolCNode"
        },
        "ZN_1_FLR_1_SEC_2:Sys_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "ZN_1_FLR_1_SEC_2:SysHeatC-ZN_1_FLR_1_SEC_2:Sys FanNode",
            "fan_outlet_node_name": "ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "ZN_1_FLR_1_SEC_2:Sys_OA-ZN_1_FLR_1_SEC_2:SysCoolCNode"
        },
        "ZN_1_FLR_1_SEC_3:Sys_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "ZN_1_FLR_1_SEC_3:SysHeatC-ZN_1_FLR_1_SEC_3:Sys FanNode",
            "fan_outlet_node_name": "ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "ZN_1_FLR_1_SEC_3:Sys_OA-ZN_1_FLR_1_SEC_3:SysCoolCNode"
        },
        "ZN_1_FLR_1_SEC_4:Sys_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "ZN_1_FLR_1_SEC_4:SysHeatC-ZN_1_FLR_1_SEC_4:Sys FanNode",
            "fan_outlet_node_name": "ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "ZN_1_FLR_1_SEC_4:Sys_OA-ZN_1_FLR_1_SEC_4:SysCoolCNode"
        },
        "ZN_1_FLR_1_SEC_5:Sys_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "ZN_1_FLR_1_SEC_5:SysHeatC-ZN_1_FLR_1_SEC_5:Sys FanNode",
            "fan_outlet_node_name": "ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "ZN_1_FLR_1_SEC_5:Sys_OA-ZN_1_FLR_1_SEC_5:SysCoolCNode"
        }
    },
    "SetpointManager:Scheduled": {
        "SHWSys1 Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "SHWSys1-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "SHWSys1 Supply Outlet Node"
        }
    },
    "SetpointManager:SingleZone:Reheat": {
        "SupAirTemp MngrZN_1_FLR_1_SEC_1": {
            "control_variable": "Temperature",
            "control_zone_name": "ZN_1_FLR_1_SEC_1",
            "maximum_supply_air_temperature": 40.0,
            "minimum_supply_air_temperature": 13.0,
            "setpoint_node_or_nodelist_name": "ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node",
            "zone_inlet_node_name": "ZN_1_FLR_1_SEC_1 Direct Air Inlet Node",
            "zone_node_name": "ZN_1_FLR_1_SEC_1 Air Node"
        },
        "SupAirTemp MngrZN_1_FLR_1_SEC_2": {
            "control_variable": "Temperature",
            "control_zone_name": "ZN_1_FLR_1_SEC_2",
            "maximum_supply_air_temperature": 40.0,
            "minimum_supply_air_temperature": 13.0,
            "setpoint_node_or_nodelist_name": "ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node",
            "zone_inlet_node_name": "ZN_1_FLR_1_SEC_2 Direct Air Inlet Node",
            "zone_node_name": "ZN_1_FLR_1_SEC_2 Air Node"
        },
        "SupAirTemp MngrZN_1_FLR_1_SEC_3": {
            "control_variable": "Temperature",
            "control_zone_name": "ZN_1_FLR_1_SEC_3",
            "maximum_supply_air_temperature": 40.0,
            "minimum_supply_air_temperature": 13.0,
            "setpoint_node_or_nodelist_name": "ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node",
            "zone_inlet_node_name": "ZN_1_FLR_1_SEC_3 Direct Air Inlet Node",
            "zone_node_name": "ZN_1_FLR_1_SEC_3 Air Node"
        },
        "SupAirTemp MngrZN_1_FLR_1_SEC_4": {
            "control_variable": "Temperature",
            "control_zone_name": "ZN_1_FLR_1_SEC_4",
            "maximum_supply_air_temperature": 40.0,
            "minimum_supply_air_temperature": 13.0,
            "setpoint_node_or_nodelist_name": "ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node",
            "zone_inlet_node_name": "ZN_1_FLR_1_SEC_4 Direct Air Inlet Node",
            "zone_node_name": "ZN_1_FLR_1_SEC_4 Air Node"
        },
        "SupAirTemp MngrZN_1_FLR_1_SEC_5": {
            "control_variable": "Temperature",
            "control_zone_name": "ZN_1_FLR_1_SEC_5",
            "maximum_supply_air_temperature": 40.0,
            "minimum_supply_air_temperature": 13.0,
            "setpoint_node_or_nodelist_name": "ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node",
            "zone_inlet_node_name": "ZN_1_FLR_1_SEC_5 Direct Air Inlet Node",
            "zone_node_name": "ZN_1_FLR_1_SEC_5 Air Node"
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 30,
            "shading_calculation_update_frequency_method": "Periodic"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 20.1,
            "august_ground_temperature": 20.19,
            "december_ground_temperature": 20.2,
            "february_ground_temperature": 20.05,
            "january_ground_temperature": 20.03,
            "july_ground_temperature": 20.22,
            "june_ground_temperature": 20.23,
            "march_ground_temperature": 20.08,
            "may_ground_temperature": 20.18,
            "november_ground_temperature": 20.23,
            "october_ground_temperature": 20.25,
            "september_ground_temperature": 20.26
        }
    },
    "Site:Location": {
        "OKLAHOMA_CITY_OK_USA TMY2-13967": {
            "elevation": 397.0,
            "latitude": 35.4,
            "longitude": -97.6,
            "time_zone": -6.0
        }
    },
    "Site:WaterMainsTemperature": {
        "Site:WaterMainsTemperature 1": {
            "annual_average_outdoor_air_temperature": 15.03,
            "calculation_method": "Correlation",
            "maximum_difference_in_monthly_average_outdoor_air_temperatures": 28.2
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.2,
            "heating_sizing_factor": 1.2
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "design_loop_exit_temperature": 55,
            "loop_design_temperature_difference": 5.0,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "SHWSys1"
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "ZN_1_FLR_1_SEC_1:Sys",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 2": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "ZN_1_FLR_1_SEC_2:Sys",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 3": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "ZN_1_FLR_1_SEC_3:Sys",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 4": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "ZN_1_FLR_1_SEC_4:Sys",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 5": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "ZN_1_FLR_1_SEC_5:Sys",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40.0,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN_1_FLR_1_SEC_1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_1"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN_1_FLR_1_SEC_2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_2"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN_1_FLR_1_SEC_3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_3"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN_1_FLR_1_SEC_4",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_4"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN_1_FLR_1_SEC_5",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_5"
        }
    },
    "SizingPeriod:DesignDay": {
        "OKLAHOMA_CITY_OK_USA Cooling .4% Conditions WB=>MDB": {
            "barometric_pressure": 96645.77,
            "daily_dry_bulb_temperature_range": 11.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 32.8,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 24.9,
            "wind_direction": 0.0,
            "wind_speed": 0.0
        },
        "OKLAHOMA_CITY_OK_USA Heating 99.6% Conditions": {
            "barometric_pressure": 96645.77,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -12.6,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -12.6,
            "wind_direction": 360.0,
            "wind_speed": 6.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "ZN_1_FLR_1_SEC_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "ZN_1_FLR_1_SEC_2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "ZN_1_FLR_1_SEC_3 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "ZN_1_FLR_1_SEC_4 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "ZN_1_FLR_1_SEC_5 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "UtilityCost:Charge:Block": {
        "UtilityCost:Charge:Block 1": {
            "block_1_cost_per_unit_value_or_variable_name": 0.0249,
            "block_2_cost_per_unit_value_or_variable_name": 0.0048,
            "block_size_1_value_or_variable_name": 295,
            "block_size_2_value_or_variable_name": "remaining",
            "block_size_multiplier_value_or_variable_name": "TotalDemand",
            "category_variable_name": "EnergyCharges",
            "season": "Summer",
            "source_variable": "TotalEnergy",
            "tariff_name": "ReliantEnergy_PTB-LGS_LargeGeneral",
            "utility_cost_charge_block_name": "SummerBaseEnergycharge"
        },
        "UtilityCost:Charge:Block 2": {
            "block_1_cost_per_unit_value_or_variable_name": 0.0,
            "block_2_cost_per_unit_value_or_variable_name": 6.14,
            "block_size_1_value_or_variable_name": 400,
            "block_size_2_value_or_variable_name": "remaining",
            "category_variable_name": "DemandCharges",
            "season": "Annual",
            "source_variable": "TotalDemand",
            "tariff_name": "ReliantEnergy_PTB-LGS_LargeGeneral",
            "utility_cost_charge_block_name": "AnnualDemandCharge"
        },
        "UtilityCost:Charge:Block 3": {
            "block_1_cost_per_unit_value_or_variable_name": 0.0521,
            "block_2_cost_per_unit_value_or_variable_name": 0.0317,
            "block_3_cost_per_unit_value_or_variable_name": 0.0055,
            "block_size_1_value_or_variable_name": 125,
            "block_size_2_value_or_variable_name": 170,
            "block_size_3_value_or_variable_name": "remaining",
            "block_size_multiplier_value_or_variable_name": "TotalDemand",
            "category_variable_name": "EnergyCharges",
            "season": "Summer",
            "source_variable": "TotalEnergy",
            "tariff_name": "ReliantEnergy_PTB-MGS_MiscGeneral",
            "utility_cost_charge_block_name": "SummerBaseEnergycharge"
        },
        "UtilityCost:Charge:Block 4": {
            "block_1_cost_per_unit_value_or_variable_name": 0.0504,
            "block_2_cost_per_unit_value_or_variable_name": 0.0317,
            "block_3_cost_per_unit_value_or_variable_name": 0.0055,
            "block_size_1_value_or_variable_name": 125,
            "block_size_2_value_or_variable_name": 170,
            "block_size_3_value_or_variable_name": "remaining",
            "block_size_multiplier_value_or_variable_name": "TotalDemand",
            "category_variable_name": "EnergyCharges",
            "season": "Summer",
            "source_variable": "TotalEnergy",
            "tariff_name": "ReliantEnergy_PTB-MGS_MiscGeneral",
            "utility_cost_charge_block_name": "SummerBaseEnergycharge"
        },
        "UtilityCost:Charge:Block 5": {
            "block_1_cost_per_unit_value_or_variable_name": 0.0,
            "block_2_cost_per_unit_value_or_variable_name": 3.04,
            "block_size_1_value_or_variable_name": 10,
            "block_size_2_value_or_variable_name": "remaining",
            "block_size_multiplier_value_or_variable_name": "TotalDemand",
            "category_variable_name": "DemandCharges",
            "season": "Annual",
            "source_variable": "TotalDemand",
            "tariff_name": "ReliantEnergy_PTB-MGS_MiscGeneral",
            "utility_cost_charge_block_name": "AnnualDemandCharge"
        }
    },
    "UtilityCost:Charge:Simple": {
        "UtilityCost:Charge:Simple 1": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.0823,
            "season": "Summer",
            "source_variable": "totalEnergy",
            "tariff_name": "ReliantEnergy_PTB-LGS_LargeGeneral",
            "utility_cost_charge_simple_name": "SummerFuelEnergyCharge"
        },
        "UtilityCost:Charge:Simple 2": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.0485,
            "season": "Winter",
            "source_variable": "totalEnergy",
            "tariff_name": "ReliantEnergy_PTB-LGS_LargeGeneral",
            "utility_cost_charge_simple_name": "WinterFuelEnergyCharge"
        },
        "UtilityCost:Charge:Simple 3": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.0825,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "ReliantEnergy_PTB-LGS_LargeGeneral",
            "utility_cost_charge_simple_name": "TaxofEightPtTwoFivePercent"
        },
        "UtilityCost:Charge:Simple 4": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.0823,
            "season": "Summer",
            "source_variable": "totalEnergy",
            "tariff_name": "ReliantEnergy_PTB-MGS_MiscGeneral",
            "utility_cost_charge_simple_name": "SummerFuelEnergyCharge"
        },
        "UtilityCost:Charge:Simple 5": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.0485,
            "season": "Winter",
            "source_variable": "totalEnergy",
            "tariff_name": "ReliantEnergy_PTB-MGS_MiscGeneral",
            "utility_cost_charge_simple_name": "WinterFuelEnergyCharge"
        },
        "UtilityCost:Charge:Simple 6": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.0825,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "ReliantEnergy_PTB-MGS_MiscGeneral",
            "utility_cost_charge_simple_name": "TaxofEightPtTwoFivePercent"
        },
        "UtilityCost:Charge:Simple 7": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": "TX_MonthlyGasRates",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "TX_EIAMonthlyRateGas",
            "utility_cost_charge_simple_name": "MonthlyRateGasCharge"
        },
        "UtilityCost:Charge:Simple 8": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.0825,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "TX_EIAMonthlyRateGas",
            "utility_cost_charge_simple_name": "TaxofEightPtTwoFivePercent"
        }
    },
    "UtilityCost:Qualify": {
        "UtilityCost:Qualify 1": {
            "number_of_months": 12,
            "qualify_type": "Minimum",
            "season": "Annual",
            "tariff_name": "ReliantEnergy_PTB-LGS_LargeGeneral",
            "threshold_test": "Count",
            "threshold_value_or_variable_name": 400,
            "utility_cost_qualify_name": "MinDemand400kw",
            "variable_name": "TotalDemand"
        },
        "UtilityCost:Qualify 2": {
            "number_of_months": 1,
            "qualify_type": "Maximum",
            "season": "Annual",
            "tariff_name": "ReliantEnergy_PTB-MGS_MiscGeneral",
            "threshold_test": "Count",
            "threshold_value_or_variable_name": 400,
            "utility_cost_qualify_name": "MaxDemand400kw",
            "variable_name": "TotalDemand"
        }
    },
    "UtilityCost:Tariff": {
        "ReliantEnergy_PTB-LGS_LargeGeneral": {
            "conversion_factor_choice": "kWh",
            "demand_window_length": "HalfHour",
            "group_name": "Comm Elect",
            "monthly_charge_or_variable_name": 2936.2,
            "output_meter_name": "Electricity:Facility",
            "season_schedule_name": "ReliantEnergySeasonSched"
        },
        "ReliantEnergy_PTB-MGS_MiscGeneral": {
            "conversion_factor_choice": "kWh",
            "demand_window_length": "HalfHour",
            "group_name": "Comm Elect",
            "monthly_charge_or_variable_name": 18.82,
            "output_meter_name": "Electricity:Facility",
            "season_schedule_name": "ReliantEnergySeasonSched"
        },
        "TX_EIAMonthlyRateGas": {
            "conversion_factor_choice": "MCF",
            "group_name": "Comm Gas",
            "monthly_charge_or_variable_name": 0.0,
            "output_meter_name": "NaturalGas:Facility"
        }
    },
    "UtilityCost:Variable": {
        "TX_MonthlyGasRates": {
            "april_value": 7.86,
            "august_value": 8.34,
            "december_value": 7.99,
            "february_value": 7.73,
            "january_value": 7.87,
            "july_value": 8.21,
            "june_value": 8.75,
            "march_value": 7.41,
            "may_value": 8.05,
            "november_value": 8.24,
            "october_value": 7.65,
            "september_value": 8.04,
            "tariff_name": "TX_EIAMonthlyRateGas",
            "variable_type": "Currency"
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "23.1"
        }
    },
    "WaterHeater:Mixed": {
        "SHWSys1 Water Heater": {
            "ambient_temperature_indicator": "Schedule",
            "ambient_temperature_schedule_name": "SHWSys1 Water Heater Ambient Temperature Schedule",
            "deadband_temperature_difference": 2.0,
            "heater_control_type": "Cycle",
            "heater_fuel_type": "Electricity",
            "heater_maximum_capacity": 4500,
            "heater_thermal_efficiency": 0.595,
            "maximum_temperature_limit": 82.2222,
            "off_cycle_loss_coefficient_to_ambient_temperature": 6.0,
            "off_cycle_parasitic_fuel_consumption_rate": 20,
            "off_cycle_parasitic_fuel_type": "Electricity",
            "off_cycle_parasitic_heat_fraction_to_tank": 0.595,
            "on_cycle_loss_coefficient_to_ambient_temperature": 6.0,
            "on_cycle_parasitic_fuel_type": "Electricity",
            "setpoint_temperature_schedule_name": "SHWSys1 Water Heater Setpoint Temperature Schedule",
            "source_side_effectiveness": 1.0,
            "tank_volume": 0.9,
            "use_side_design_flow_rate": "Autosize",
            "use_side_effectiveness": 1.0,
            "use_side_inlet_node_name": "SHWSys1 Pump-SHWSys1 Water HeaterNode",
            "use_side_outlet_node_name": "SHWSys1 Supply Equipment Outlet Node"
        }
    },
    "WaterUse:Connections": {
        "ZN_1_FLR_1_SEC_1SHW_DEFAULT": {
            "connections": [
                {
                    "water_use_equipment_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT"
                }
            ],
            "inlet_node_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT Water Inlet Node",
            "outlet_node_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT Water Outlet Node"
        },
        "ZN_1_FLR_1_SEC_2SHW_DEFAULT": {
            "connections": [
                {
                    "water_use_equipment_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT"
                }
            ],
            "inlet_node_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT Water Inlet Node",
            "outlet_node_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT Water Outlet Node"
        },
        "ZN_1_FLR_1_SEC_3SHW_DEFAULT": {
            "connections": [
                {
                    "water_use_equipment_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT"
                }
            ],
            "inlet_node_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT Water Inlet Node",
            "outlet_node_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT Water Outlet Node"
        },
        "ZN_1_FLR_1_SEC_4SHW_DEFAULT": {
            "connections": [
                {
                    "water_use_equipment_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT"
                }
            ],
            "inlet_node_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT Water Inlet Node",
            "outlet_node_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT Water Outlet Node"
        },
        "ZN_1_FLR_1_SEC_5SHW_DEFAULT": {
            "connections": [
                {
                    "water_use_equipment_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT"
                }
            ],
            "inlet_node_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT Water Inlet Node",
            "outlet_node_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT Water Outlet Node"
        }
    },
    "WaterUse:Equipment": {
        "ZN_1_FLR_1_SEC_1SHW_DEFAULT": {
            "end_use_subcategory": "SHW_DEFAULT",
            "flow_rate_fraction_schedule_name": "HOURS_OF_OPERATION",
            "hot_water_supply_temperature_schedule_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULTHot Supply Temp Sched",
            "latent_fraction_schedule_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT Latent fract sched",
            "peak_flow_rate": 2.21418604788511e-06,
            "sensible_fraction_schedule_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT Sensible fract sched",
            "target_temperature_schedule_name": "ZN_1_FLR_1_SEC_1SHW_DEFAULT Temp Sched",
            "zone_name": "ZN_1_FLR_1_SEC_1"
        },
        "ZN_1_FLR_1_SEC_2SHW_DEFAULT": {
            "end_use_subcategory": "SHW_DEFAULT",
            "flow_rate_fraction_schedule_name": "HOURS_OF_OPERATION",
            "hot_water_supply_temperature_schedule_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULTHot Supply Temp Sched",
            "latent_fraction_schedule_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT Latent fract sched",
            "peak_flow_rate": 1.72185666291403e-07,
            "sensible_fraction_schedule_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT Sensible fract sched",
            "target_temperature_schedule_name": "ZN_1_FLR_1_SEC_2SHW_DEFAULT Temp Sched",
            "zone_name": "ZN_1_FLR_1_SEC_2"
        },
        "ZN_1_FLR_1_SEC_3SHW_DEFAULT": {
            "end_use_subcategory": "SHW_DEFAULT",
            "flow_rate_fraction_schedule_name": "HOURS_OF_OPERATION",
            "hot_water_supply_temperature_schedule_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULTHot Supply Temp Sched",
            "latent_fraction_schedule_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT Latent fract sched",
            "peak_flow_rate": 2.21418604788511e-06,
            "sensible_fraction_schedule_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT Sensible fract sched",
            "target_temperature_schedule_name": "ZN_1_FLR_1_SEC_3SHW_DEFAULT Temp Sched",
            "zone_name": "ZN_1_FLR_1_SEC_3"
        },
        "ZN_1_FLR_1_SEC_4SHW_DEFAULT": {
            "end_use_subcategory": "SHW_DEFAULT",
            "flow_rate_fraction_schedule_name": "HOURS_OF_OPERATION",
            "hot_water_supply_temperature_schedule_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULTHot Supply Temp Sched",
            "latent_fraction_schedule_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT Latent fract sched",
            "peak_flow_rate": 1.72185666291403e-06,
            "sensible_fraction_schedule_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT Sensible fract sched",
            "target_temperature_schedule_name": "ZN_1_FLR_1_SEC_4SHW_DEFAULT Temp Sched",
            "zone_name": "ZN_1_FLR_1_SEC_4"
        },
        "ZN_1_FLR_1_SEC_5SHW_DEFAULT": {
            "end_use_subcategory": "SHW_DEFAULT",
            "flow_rate_fraction_schedule_name": "HOURS_OF_OPERATION",
            "hot_water_supply_temperature_schedule_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULTHot Supply Temp Sched",
            "latent_fraction_schedule_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT Latent fract sched",
            "peak_flow_rate": 3.12791457840171e-07,
            "sensible_fraction_schedule_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT Sensible fract sched",
            "target_temperature_schedule_name": "ZN_1_FLR_1_SEC_5SHW_DEFAULT Temp Sched",
            "zone_name": "ZN_1_FLR_1_SEC_5"
        }
    },
    "WindowMaterial:Gas": {
        "AIR 6MM": {
            "gas_type": "Air",
            "thickness": 0.0063
        }
    },
    "WindowMaterial:Glazing": {
        "Std Clear Acrylic Plastic": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.05,
            "back_side_visible_reflectance_at_normal_incidence": 0.05,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.05,
            "front_side_visible_reflectance_at_normal_incidence": 0.05,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.92,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.92
        },
        "Std Diffusing Acrylic Plastic": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.08,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.08,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.9,
            "thickness": 0.0022,
            "visible_transmittance_at_normal_incidence": 0.9
        },
        "Theoretical Glass [8]": {
            "back_side_infrared_hemispherical_emissivity": 0.999,
            "back_side_solar_reflectance_at_normal_incidence": 0.602,
            "back_side_visible_reflectance_at_normal_incidence": 0.5737,
            "conductivity": 2.2444,
            "front_side_infrared_hemispherical_emissivity": 0.999,
            "front_side_solar_reflectance_at_normal_incidence": 0.602,
            "front_side_visible_reflectance_at_normal_incidence": 0.5737,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.348,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.3763
        },
        "Theoretical Glass [23]": {
            "back_side_infrared_hemispherical_emissivity": 0.85,
            "back_side_solar_reflectance_at_normal_incidence": 0.3969,
            "back_side_visible_reflectance_at_normal_incidence": 0.3459,
            "conductivity": 2.3904,
            "front_side_infrared_hemispherical_emissivity": 0.85,
            "front_side_solar_reflectance_at_normal_incidence": 0.3969,
            "front_side_visible_reflectance_at_normal_incidence": 0.3459,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.5531,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.6041
        },
        "Theoretical Glass [24]": {
            "back_side_infrared_hemispherical_emissivity": 0.85,
            "back_side_solar_reflectance_at_normal_incidence": 0.3017,
            "back_side_visible_reflectance_at_normal_incidence": 0.2406,
            "conductivity": 2.4179,
            "front_side_infrared_hemispherical_emissivity": 0.85,
            "front_side_solar_reflectance_at_normal_incidence": 0.3017,
            "front_side_visible_reflectance_at_normal_incidence": 0.2406,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.6483,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.7094
        }
    },
    "Zone": {
        "ZN_1_FLR_1_SEC_1": {
            "ceiling_height": 5.0088,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 393.3855,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ZN_1_FLR_1_SEC_2": {
            "ceiling_height": 5.0088,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 305.9154,
            "x_origin": 21.7558,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ZN_1_FLR_1_SEC_3": {
            "ceiling_height": 5.0088,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 393.3855,
            "x_origin": 4.57,
            "y_origin": 13.3645,
            "z_origin": 0.0
        },
        "ZN_1_FLR_1_SEC_4": {
            "ceiling_height": 5.0088,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 305.9154,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ZN_1_FLR_1_SEC_5": {
            "ceiling_height": 5.0088,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 555.724,
            "x_origin": 4.57,
            "y_origin": 4.57,
            "z_origin": 0.0
        }
    },
    "ZoneControl:Thermostat": {
        "ZN_1_FLR_1_SEC_1 Thermostat": {
            "control_1_name": "ZN_1_FLR_1_SEC_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_1"
        },
        "ZN_1_FLR_1_SEC_2 Thermostat": {
            "control_1_name": "ZN_1_FLR_1_SEC_2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_2"
        },
        "ZN_1_FLR_1_SEC_3 Thermostat": {
            "control_1_name": "ZN_1_FLR_1_SEC_3 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_3"
        },
        "ZN_1_FLR_1_SEC_4 Thermostat": {
            "control_1_name": "ZN_1_FLR_1_SEC_4 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_4"
        },
        "ZN_1_FLR_1_SEC_5 Thermostat": {
            "control_1_name": "ZN_1_FLR_1_SEC_5 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN_1_FLR_1_SEC_5"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "ZN_1_FLR_1_SEC_1 Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "ZN_1_FLR_1_SEC_1 Direct Air Inlet Node",
            "air_terminal_name": "ZN_1_FLR_1_SEC_1 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ZN_1_FLR_1_SEC_2 Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "ZN_1_FLR_1_SEC_2 Direct Air Inlet Node",
            "air_terminal_name": "ZN_1_FLR_1_SEC_2 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ZN_1_FLR_1_SEC_3 Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "ZN_1_FLR_1_SEC_3 Direct Air Inlet Node",
            "air_terminal_name": "ZN_1_FLR_1_SEC_3 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ZN_1_FLR_1_SEC_4 Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "ZN_1_FLR_1_SEC_4 Direct Air Inlet Node",
            "air_terminal_name": "ZN_1_FLR_1_SEC_4 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ZN_1_FLR_1_SEC_5 Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "ZN_1_FLR_1_SEC_5 Direct Air Inlet Node",
            "air_terminal_name": "ZN_1_FLR_1_SEC_5 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "ZN_1_FLR_1_SEC_1 Inlet Nodes",
            "zone_air_node_name": "ZN_1_FLR_1_SEC_1 Air Node",
            "zone_conditioning_equipment_list_name": "ZN_1_FLR_1_SEC_1 Equipment",
            "zone_name": "ZN_1_FLR_1_SEC_1",
            "zone_return_air_node_or_nodelist_name": "ZN_1_FLR_1_SEC_1 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "ZN_1_FLR_1_SEC_2 Inlet Nodes",
            "zone_air_node_name": "ZN_1_FLR_1_SEC_2 Air Node",
            "zone_conditioning_equipment_list_name": "ZN_1_FLR_1_SEC_2 Equipment",
            "zone_name": "ZN_1_FLR_1_SEC_2",
            "zone_return_air_node_or_nodelist_name": "ZN_1_FLR_1_SEC_2 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "ZN_1_FLR_1_SEC_3 Inlet Nodes",
            "zone_air_node_name": "ZN_1_FLR_1_SEC_3 Air Node",
            "zone_conditioning_equipment_list_name": "ZN_1_FLR_1_SEC_3 Equipment",
            "zone_name": "ZN_1_FLR_1_SEC_3",
            "zone_return_air_node_or_nodelist_name": "ZN_1_FLR_1_SEC_3 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "ZN_1_FLR_1_SEC_4 Inlet Nodes",
            "zone_air_node_name": "ZN_1_FLR_1_SEC_4 Air Node",
            "zone_conditioning_equipment_list_name": "ZN_1_FLR_1_SEC_4 Equipment",
            "zone_name": "ZN_1_FLR_1_SEC_4",
            "zone_return_air_node_or_nodelist_name": "ZN_1_FLR_1_SEC_4 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_inlet_node_or_nodelist_name": "ZN_1_FLR_1_SEC_5 Inlet Nodes",
            "zone_air_node_name": "ZN_1_FLR_1_SEC_5 Air Node",
            "zone_conditioning_equipment_list_name": "ZN_1_FLR_1_SEC_5 Equipment",
            "zone_name": "ZN_1_FLR_1_SEC_5",
            "zone_return_air_node_or_nodelist_name": "ZN_1_FLR_1_SEC_5 Return Air Node"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "ZN_1_FLR_1_SEC_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN_1_FLR_1_SEC_1 Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZN_1_FLR_1_SEC_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN_1_FLR_1_SEC_2 Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZN_1_FLR_1_SEC_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN_1_FLR_1_SEC_3 Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZN_1_FLR_1_SEC_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN_1_FLR_1_SEC_4 Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZN_1_FLR_1_SEC_5 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN_1_FLR_1_SEC_5 Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "ZN_1_FLR_1_SEC_1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.0542,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_1"
        },
        "ZN_1_FLR_1_SEC_2_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.0435,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_2"
        },
        "ZN_1_FLR_1_SEC_3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.0542,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_3"
        },
        "ZN_1_FLR_1_SEC_4_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.0435,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_4"
        },
        "ZN_1_FLR_1_SEC_5_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.0354,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN_1_FLR_1_SEC_5"
        }
    }
}