{
    "AirLoopHVAC": {
        "WAHP package single zone 1": {
            "availability_manager_list_name": "Heat Pump 1 Avail List",
            "branch_list_name": "Sys 1 Air Loop Branches",
            "demand_side_inlet_node_names": "Sys 1 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "Sys 1 Return Air Mixer Outlet",
            "design_supply_air_flow_rate": 1.0,
            "supply_side_inlet_node_name": "Sys 1 Outdoor Air Mixer Inlet Node",
            "supply_side_outlet_node_names": "Sys 1 Air Loop Outlet Node"
        },
        "WAHP package single zone 2": {
            "availability_manager_list_name": "Heat Pump 1 Avail List",
            "branch_list_name": "Sys 2 Air Loop Branches",
            "demand_side_inlet_node_names": "Sys 2 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "Sys 2 Return Air Mixer Outlet",
            "design_supply_air_flow_rate": 1.0,
            "supply_side_inlet_node_name": "Sys 2 Outdoor Air Mixer Inlet Node",
            "supply_side_outlet_node_names": "Sys 2 Air Loop Outlet Node"
        },
        "WAHP package single zone 3": {
            "availability_manager_list_name": "Heat Pump 3 Avail List",
            "branch_list_name": "Sys 3 Air Loop Branches",
            "demand_side_inlet_node_names": "Sys 3 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "Sys 3 Return Air Mixer Outlet",
            "design_supply_air_flow_rate": 1.0,
            "supply_side_inlet_node_name": "Sys 3 Outdoor Air Mixer Inlet Node",
            "supply_side_outlet_node_names": "Sys 3 Air Loop Outlet Node"
        },
        "WAHP package single zone 4": {
            "availability_manager_list_name": "Heat Pump 4 Avail List",
            "branch_list_name": "Sys 4 Air Loop Branches",
            "demand_side_inlet_node_names": "Sys 4 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "Sys 4 Return Air Mixer Outlet",
            "design_supply_air_flow_rate": 1.0,
            "supply_side_inlet_node_name": "Sys 4 Outdoor Air Mixer Inlet Node",
            "supply_side_outlet_node_names": "Sys 4 Air Loop Outlet Node"
        },
        "WAHP package single zone 5": {
            "availability_manager_list_name": "Heat Pump 1 Avail List",
            "branch_list_name": "Sys 5 Air Loop Branches",
            "demand_side_inlet_node_names": "Sys 5 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "Sys 5 Return Air Mixer Outlet",
            "design_supply_air_flow_rate": 1.0,
            "supply_side_inlet_node_name": "Sys 5 Outdoor Air Mixer Inlet Node",
            "supply_side_outlet_node_names": "Sys 5 Air Loop Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "OA Sys 1 Controllers": {
            "controller_1_name": "OA Controller 1",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "OA Sys 2 Controllers": {
            "controller_1_name": "OA Controller 2",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "OA Sys 3 Controllers": {
            "controller_1_name": "OA Controller 3",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "OA Sys 4 Controllers": {
            "controller_1_name": "OA Controller 4",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "OA Sys 5 Controllers": {
            "controller_1_name": "OA Controller 5",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "OA Sys 1": {
            "controller_list_name": "OA Sys 1 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys 1 Equipment"
        },
        "OA Sys 2": {
            "controller_list_name": "OA Sys 2 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys 2 Equipment"
        },
        "OA Sys 3": {
            "controller_list_name": "OA Sys 3 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys 3 Equipment"
        },
        "OA Sys 4": {
            "controller_list_name": "OA Sys 4 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys 4 Equipment"
        },
        "OA Sys 5": {
            "controller_list_name": "OA Sys 5 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys 5 Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "OA Sys 1 Equipment": {
            "component_1_name": "OA Mixing Box 1",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "OA Sys 2 Equipment": {
            "component_1_name": "OA Mixing Box 2",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "OA Sys 3 Equipment": {
            "component_1_name": "OA Mixing Box 3",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "OA Sys 4 Equipment": {
            "component_1_name": "OA Mixing Box 4",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "OA Sys 5 Equipment": {
            "component_1_name": "OA Mixing Box 5",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "Sys 1 HeatPumpReturnPath": {
            "components": [
                {
                    "component_name": "Sys 1 Zone Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Sys 1 Return Air Mixer Outlet"
        },
        "Sys 2 HeatPumpReturnPath": {
            "components": [
                {
                    "component_name": "Sys 2 Zone Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Sys 2 Return Air Mixer Outlet"
        },
        "Sys 3 HeatPumpReturnPath": {
            "components": [
                {
                    "component_name": "Sys 3 Zone Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Sys 3 Return Air Mixer Outlet"
        },
        "Sys 4 HeatPumpReturnPath": {
            "components": [
                {
                    "component_name": "Sys 4 Zone Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Sys 4 Return Air Mixer Outlet"
        },
        "Sys 5 HeatPumpReturnPath": {
            "components": [
                {
                    "component_name": "Sys 5 Zone Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Sys 5 Return Air Mixer Outlet"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "Sys 1 HeatPumpSupplyPath": {
            "components": [
                {
                    "component_name": "Sys 1 Zone Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Sys 1 Zone Equipment Inlet Node"
        },
        "Sys 2 HeatPumpSupplyPath": {
            "components": [
                {
                    "component_name": "Sys 2 Zone Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Sys 2 Zone Equipment Inlet Node"
        },
        "Sys 3 HeatPumpSupplyPath": {
            "components": [
                {
                    "component_name": "Sys 3 Zone Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Sys 3 Zone Equipment Inlet Node"
        },
        "Sys 4 HeatPumpSupplyPath": {
            "components": [
                {
                    "component_name": "Sys 4 Zone Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Sys 4 Zone Equipment Inlet Node"
        },
        "Sys 5 HeatPumpSupplyPath": {
            "components": [
                {
                    "component_name": "Sys 5 Zone Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Sys 5 Zone Equipment Inlet Node"
        }
    },
    "AirLoopHVAC:UnitaryHeatPump:WaterToAir": {
        "Water-To-Air Heat Pump Unit 2": {
            "air_inlet_node_name": "Sys 2 Mixed Air Node",
            "air_outlet_node_name": "Sys 2 Air Loop Outlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "controlling_zone_or_thermostat_location": "SPACE2-1",
            "cooling_coil_name": "Sys 2 Heat Pump Cooling Mode",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit",
            "cooling_convergence": 0.001,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Sys 2 Heat Pump Heating Mode",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit",
            "heating_convergence": 0.001,
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature_from_supplemental_heater": 50,
            "outdoor_dry_bulb_temperature_sensor_node_name": "Sys 2 Outside Air Inlet Node",
            "supplemental_heating_coil_name": "Heat Pump DX Supp Heating Coil 2",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Supply Fan 2",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ContinuousFanSch",
            "supply_air_flow_rate": 1.0
        },
        "Water-To-Air Heat Pump Unit 3": {
            "air_inlet_node_name": "Sys 3 Mixed Air Node",
            "air_outlet_node_name": "Sys 3 Air Loop Outlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "controlling_zone_or_thermostat_location": "SPACE3-1",
            "cooling_coil_name": "Sys 3 Heat Pump Cooling Mode",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit",
            "cooling_convergence": 0.001,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Sys 3 Heat Pump Heating Mode",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit",
            "heating_convergence": 0.001,
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature_from_supplemental_heater": 50,
            "outdoor_dry_bulb_temperature_sensor_node_name": "Sys 3 Outside Air Inlet Node",
            "supplemental_heating_coil_name": "Heat Pump DX Supp Heating Coil 3",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Supply Fan 3",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ContinuousFanSch",
            "supply_air_flow_rate": 1.0
        },
        "Water-To-Air Heat Pump Unit 4": {
            "air_inlet_node_name": "Sys 4 Mixed Air Node",
            "air_outlet_node_name": "Sys 4 Air Loop Outlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "controlling_zone_or_thermostat_location": "SPACE4-1",
            "cooling_coil_name": "Sys 4 Heat Pump Cooling Mode",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit",
            "cooling_convergence": 0.001,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Sys 4 Heat Pump Heating Mode",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit",
            "heating_convergence": 0.001,
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature_from_supplemental_heater": 50,
            "outdoor_dry_bulb_temperature_sensor_node_name": "Sys 4 Outside Air Inlet Node",
            "supplemental_heating_coil_name": "Heat Pump DX Supp Heating Coil 4",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Supply Fan 4",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ContinuousFanSch",
            "supply_air_flow_rate": 1.0
        },
        "Water-To-Air Heat Pump Unit 5": {
            "air_inlet_node_name": "Sys 5 Mixed Air Node",
            "air_outlet_node_name": "Sys 5 Air Loop Outlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "controlling_zone_or_thermostat_location": "SPACE5-1",
            "cooling_coil_name": "Sys 5 Heat Pump Cooling Mode",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit",
            "cooling_convergence": 0.001,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0.01,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Sys 5 Heat Pump Heating Mode",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit",
            "heating_convergence": 0.001,
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature_from_supplemental_heater": 50,
            "outdoor_dry_bulb_temperature_sensor_node_name": "Sys 5 Outside Air Inlet Node",
            "supplemental_heating_coil_name": "Heat Pump DX Supp Heating Coil 5",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Supply Fan 5",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "ContinuousFanSch",
            "supply_air_flow_rate": 1.0
        }
    },
    "AirLoopHVAC:UnitarySystem": {
        "Water-To-Air Heat Pump Unit 1": {
            "air_inlet_node_name": "Sys 1 Mixed Air Node",
            "air_outlet_node_name": "Sys 1 Air Loop Outlet Node",
            "availability_schedule_name": "On",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "SPACE1-1",
            "cooling_coil_name": "Sys 1 Heat Pump Cooling Mode",
            "cooling_coil_object_type": "Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit",
            "cooling_supply_air_flow_rate": 1.0,
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "fan_placement": "BlowThrough",
            "heating_coil_name": "Sys 1 Heat Pump Heating Mode",
            "heating_coil_object_type": "Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit",
            "heating_supply_air_flow_rate": 1.0,
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "maximum_supply_air_temperature": 50,
            "no_load_supply_air_flow_rate": 0.0,
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "supplemental_heating_coil_name": "Heat Pump DX Supp Heating Coil 1",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_operating_mode_schedule_name": "ContinuousFanSch",
            "supply_fan_name": "Supply Fan 1",
            "supply_fan_object_type": "Fan:SystemModel"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "Sys 1 Zone Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Zone 1 Outlet Node"
                }
            ],
            "outlet_node_name": "Sys 1 Return Air Mixer Outlet"
        },
        "Sys 2 Zone Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Zone 2 Outlet Node"
                }
            ],
            "outlet_node_name": "Sys 2 Return Air Mixer Outlet"
        },
        "Sys 3 Zone Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Zone 3 Outlet Node"
                }
            ],
            "outlet_node_name": "Sys 3 Return Air Mixer Outlet"
        },
        "Sys 4 Zone Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Zone 4 Outlet Node"
                }
            ],
            "outlet_node_name": "Sys 4 Return Air Mixer Outlet"
        },
        "Sys 5 Zone Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Zone 5 Outlet Node"
                }
            ],
            "outlet_node_name": "Sys 5 Return Air Mixer Outlet"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "Sys 1 Zone Supply Air Splitter": {
            "inlet_node_name": "Sys 1 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Zone 1 Inlet Node ATInlet"
                }
            ]
        },
        "Sys 2 Zone Supply Air Splitter": {
            "inlet_node_name": "Sys 2 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Zone 2 Inlet Node ATInlet"
                }
            ]
        },
        "Sys 3 Zone Supply Air Splitter": {
            "inlet_node_name": "Sys 3 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Zone 3 Inlet Node ATInlet"
                }
            ]
        },
        "Sys 4 Zone Supply Air Splitter": {
            "inlet_node_name": "Sys 4 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Zone 4 Inlet Node ATInlet"
                }
            ]
        },
        "Sys 5 Zone Supply Air Splitter": {
            "inlet_node_name": "Sys 5 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Zone 5 Inlet Node ATInlet"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "Zone1DirectAir": {
            "air_inlet_node_name": "Zone 1 Inlet Node ATInlet",
            "air_outlet_node_name": "Zone 1 Inlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "maximum_air_flow_rate": 1.0
        },
        "Zone2DirectAir": {
            "air_inlet_node_name": "Zone 2 Inlet Node ATInlet",
            "air_outlet_node_name": "Zone 2 Inlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "maximum_air_flow_rate": 1.0
        },
        "Zone3DirectAir": {
            "air_inlet_node_name": "Zone 3 Inlet Node ATInlet",
            "air_outlet_node_name": "Zone 3 Inlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "maximum_air_flow_rate": 1.0
        },
        "Zone4DirectAir": {
            "air_inlet_node_name": "Zone 4 Inlet Node ATInlet",
            "air_outlet_node_name": "Zone 4 Inlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "maximum_air_flow_rate": 1.0
        },
        "Zone5DirectAir": {
            "air_inlet_node_name": "Zone 5 Inlet Node ATInlet",
            "air_outlet_node_name": "Zone 5 Inlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "maximum_air_flow_rate": 1.0
        }
    },
    "AvailabilityManager:Scheduled": {
        "Heat Pump 1 Avail": {
            "schedule_name": "FanAndCoilAvailSched"
        },
        "Heat Pump 2 Avail": {
            "schedule_name": "FanAndCoilAvailSched"
        },
        "Heat Pump 3 Avail": {
            "schedule_name": "FanAndCoilAvailSched"
        },
        "Heat Pump 4 Avail": {
            "schedule_name": "FanAndCoilAvailSched"
        },
        "Heat Pump 5 Avail": {
            "schedule_name": "FanAndCoilAvailSched"
        },
        "Outdoor Air 1 Avail": {
            "schedule_name": "OutdoorAirAvailSched"
        },
        "Outdoor Air 2 Avail": {
            "schedule_name": "OutdoorAirAvailSched"
        },
        "Outdoor Air 3 Avail": {
            "schedule_name": "OutdoorAirAvailSched"
        },
        "Outdoor Air 4 Avail": {
            "schedule_name": "OutdoorAirAvailSched"
        },
        "Outdoor Air 5 Avail": {
            "schedule_name": "OutdoorAirAvailSched"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "Heat Pump 1 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "Heat Pump 1 Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Heat Pump 2 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "Heat Pump 2 Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Heat Pump 3 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "Heat Pump 3 Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Heat Pump 4 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "Heat Pump 4 Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Heat Pump 5 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "Heat Pump 5 Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Outdoor Air 1 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "Outdoor Air 1 Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Outdoor Air 2 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "Outdoor Air 2 Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Outdoor Air 3 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "Outdoor Air 3 Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Outdoor Air 4 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "Outdoor Air 4 Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Outdoor Air 5 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "Outdoor Air 5 Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Branch": {
        "Condenser Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Cond Demand Bypass Inlet Node",
                    "component_name": "Condenser Demand Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Cond Demand Bypass Outlet Node"
                }
            ]
        },
        "Condenser Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Demand Inlet Node",
                    "component_name": "Condenser Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Demand Entrance Pipe Outlet Node"
                }
            ]
        },
        "Condenser Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Demand Exit Pipe Inlet Node",
                    "component_name": "Condenser Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Demand Outlet Node"
                }
            ]
        },
        "Condenser Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Cond Supply Bypass Inlet Node",
                    "component_name": "Condenser Supply Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Cond Supply Bypass Outlet Node"
                }
            ]
        },
        "Condenser Supply GHE Branch": {
            "components": [
                {
                    "component_inlet_node_name": "GHE Inlet Node",
                    "component_name": "Vertical Ground Heat Exchanger",
                    "component_object_type": "GroundHeatExchanger:System",
                    "component_outlet_node_name": "GHE Outlet Node"
                }
            ]
        },
        "Condenser Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Supply Inlet Node",
                    "component_name": "Cond Circ Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "Condenser Pump Outlet Node"
                }
            ]
        },
        "Condenser Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Supply Exit Pipe Inlet Node",
                    "component_name": "Condenser Supply Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Supply Outlet Node"
                }
            ]
        },
        "Sys 1 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Sys 1 Outdoor Air Mixer Inlet Node",
                    "component_name": "OA Sys 1",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Sys 1 Mixed Air Node"
                },
                {
                    "component_inlet_node_name": "Sys 1 Mixed Air Node",
                    "component_name": "Water-To-Air Heat Pump Unit 1",
                    "component_object_type": "AirloopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Sys 1 Air Loop Outlet Node"
                }
            ]
        },
        "Sys 1 Gshp Cooling Condenser Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Sys 1 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Sys 1 Heat Pump Cooling Mode",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit",
                    "component_outlet_node_name": "Sys 1 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "Sys 1 Gshp Heating Condenser Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Sys 1 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Sys 1 Heat Pump Heating Mode",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit",
                    "component_outlet_node_name": "Sys 1 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "Sys 2 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Sys 2 Outdoor Air Mixer Inlet Node",
                    "component_name": "OA Sys 2",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Sys 2 Mixed Air Node"
                },
                {
                    "component_inlet_node_name": "Sys 2 Mixed Air Node",
                    "component_name": "Water-To-Air Heat Pump Unit 2",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatPump:WaterToAir",
                    "component_outlet_node_name": "Sys 2 Air Loop Outlet Node"
                }
            ]
        },
        "Sys 2 Gshp Cooling Condenser Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Sys 2 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Sys 2 Heat Pump Cooling Mode",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit",
                    "component_outlet_node_name": "Sys 2 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "Sys 2 Gshp Heating Condenser Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Sys 2 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Sys 2 Heat Pump Heating Mode",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit",
                    "component_outlet_node_name": "Sys 2 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "Sys 3 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Sys 3 Outdoor Air Mixer Inlet Node",
                    "component_name": "OA Sys 3",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Sys 3 Mixed Air Node"
                },
                {
                    "component_inlet_node_name": "Sys 3 Mixed Air Node",
                    "component_name": "Water-To-Air Heat Pump Unit 3",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatPump:WaterToAir",
                    "component_outlet_node_name": "Sys 3 Air Loop Outlet Node"
                }
            ]
        },
        "Sys 3 Gshp Cooling Condenser Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Sys 3 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Sys 3 Heat Pump Cooling Mode",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit",
                    "component_outlet_node_name": "Sys 3 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "Sys 3 Gshp Heating Condenser Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Sys 3 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Sys 3 Heat Pump Heating Mode",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit",
                    "component_outlet_node_name": "Sys 3 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "Sys 4 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Sys 4 Outdoor Air Mixer Inlet Node",
                    "component_name": "OA Sys 4",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Sys 4 Mixed Air Node"
                },
                {
                    "component_inlet_node_name": "Sys 4 Mixed Air Node",
                    "component_name": "Water-To-Air Heat Pump Unit 4",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatPump:WaterToAir",
                    "component_outlet_node_name": "Sys 4 Air Loop Outlet Node"
                }
            ]
        },
        "Sys 4 Gshp Cooling Condenser Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Sys 4 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Sys 4 Heat Pump Cooling Mode",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit",
                    "component_outlet_node_name": "Sys 4 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "Sys 4 Gshp Heating Condenser Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Sys 4 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Sys 4 Heat Pump Heating Mode",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit",
                    "component_outlet_node_name": "Sys 4 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        },
        "Sys 5 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Sys 5 Outdoor Air Mixer Inlet Node",
                    "component_name": "OA Sys 5",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Sys 5 Mixed Air Node"
                },
                {
                    "component_inlet_node_name": "Sys 5 Mixed Air Node",
                    "component_name": "Water-To-Air Heat Pump Unit 5",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatPump:WaterToAir",
                    "component_outlet_node_name": "Sys 5 Air Loop Outlet Node"
                }
            ]
        },
        "Sys 5 Gshp Cooling Condenser Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Sys 5 Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Sys 5 Heat Pump Cooling Mode",
                    "component_object_type": "Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit",
                    "component_outlet_node_name": "Sys 5 Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ]
        },
        "Sys 5 Gshp Heating Condenser Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Sys 5 Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Sys 5 Heat Pump Heating Mode",
                    "component_object_type": "Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit",
                    "component_outlet_node_name": "Sys 5 Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "Condenser Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "Condenser Demand Inlet Branch"
                },
                {
                    "branch_name": "Sys 1 Gshp Cooling Condenser Branch"
                },
                {
                    "branch_name": "Sys 1 Gshp Heating Condenser Branch"
                },
                {
                    "branch_name": "Sys 2 Gshp Cooling Condenser Branch"
                },
                {
                    "branch_name": "Sys 2 Gshp Heating Condenser Branch"
                },
                {
                    "branch_name": "Sys 3 Gshp Cooling Condenser Branch"
                },
                {
                    "branch_name": "Sys 3 Gshp Heating Condenser Branch"
                },
                {
                    "branch_name": "Sys 4 Gshp Cooling Condenser Branch"
                },
                {
                    "branch_name": "Sys 4 Gshp Heating Condenser Branch"
                },
                {
                    "branch_name": "Sys 5 Gshp Cooling Condenser Branch"
                },
                {
                    "branch_name": "Sys 5 Gshp Heating Condenser Branch"
                },
                {
                    "branch_name": "Condenser Demand Bypass Branch"
                },
                {
                    "branch_name": "Condenser Demand Outlet Branch"
                }
            ]
        },
        "Condenser Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "Condenser Supply Inlet Branch"
                },
                {
                    "branch_name": "Condenser Supply GHE Branch"
                },
                {
                    "branch_name": "Condenser Supply Bypass Branch"
                },
                {
                    "branch_name": "Condenser Supply Outlet Branch"
                }
            ]
        },
        "Sys 1 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "Sys 1 Air Loop Main Branch"
                }
            ]
        },
        "Sys 2 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "Sys 2 Air Loop Main Branch"
                }
            ]
        },
        "Sys 3 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "Sys 3 Air Loop Main Branch"
                }
            ]
        },
        "Sys 4 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "Sys 4 Air Loop Main Branch"
                }
            ]
        },
        "Sys 5 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "Sys 5 Air Loop Main Branch"
                }
            ]
        }
    },
    "Building": {
        "Building": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 30.0,
            "solar_distribution": "FullExterior",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "BACK-1": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE3-1"
        },
        "C1-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C1-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "C1-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C1-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "C2-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C2-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "C2-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C2-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "C3-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C3-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "C3-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C3-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "C4-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C4-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "C4-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C4-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "C5-1": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C5-1P",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "C5-1P": {
            "construction_name": "CLNG-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C5-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "PLENUM-1"
        },
        "F1-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "F2-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "F3-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "F4-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "F5-1": {
            "construction_name": "FLOOR-SLAB-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "FRONT-1": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE1-1"
        },
        "LEFT-1": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE4-1"
        },
        "RIGHT-1": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SPACE2-1"
        },
        "SB12": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB21",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "SB14": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB41",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "SB15": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB51",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE1-1"
        },
        "SB21": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB12",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "SB23": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB32",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "SB25": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB52",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE2-1"
        },
        "SB32": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB23",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "SB34": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB43",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "SB35": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB53",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE3-1"
        },
        "SB41": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB14",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "SB43": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB34",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "SB45": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB54",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE4-1"
        },
        "SB51": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB15",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "SB52": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB25",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "SB53": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB35",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 26.8,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "SB54": {
            "construction_name": "INT-WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SB45",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 11.6,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.7,
                    "vertex_y_coordinate": 3.7,
                    "vertex_z_coordinate": 2.4
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "SPACE5-1"
        },
        "TOP-1": {
            "construction_name": "ROOF-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        },
        "WALL-1PB": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        },
        "WALL-1PF": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        },
        "WALL-1PL": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        },
        "WALL-1PR": {
            "construction_name": "WALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 2.4
                },
                {
                    "vertex_x_coordinate": 30.5,
                    "vertex_y_coordinate": 15.2,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "PLENUM-1"
        }
    },
    "Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit": {
        "Sys 1 Heat Pump Cooling Mode": {
            "energy_part_load_fraction_curve_name": "VS Energy Part Load Fraction 1",
            "flag_for_using_hot_gas_reheat_0_or_1": 0,
            "gross_rated_total_cooling_capacity_at_selected_nominal_speed_level": 23125.6,
            "indoor_air_inlet_node_name": "Sys 1 Cooling Coil Air Inlet Node",
            "indoor_air_outlet_node_name": "Sys 1 Heating Coil Air Inlet Node",
            "initial_moisture_evaporation_rate_divided_by_steady_state_ac_latent_capacity": 0.0,
            "nominal_speed_level": 10,
            "nominal_time_for_condensate_to_begin_leaving_the_coil": 0.0,
            "number_of_speeds": 10,
            "rated_air_flow_rate_at_selected_nominal_speed_level": 1.0,
            "rated_water_flow_rate_at_selected_nominal_speed_level": 0.00165,
            "speed_1_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_1_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_1_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_1_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_1_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_1_reference_unit_gross_rated_total_cooling_capacity": 1524.1,
            "speed_1_reference_unit_rated_air_flow_rate": 0.1359072,
            "speed_1_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_1_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_1_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_1_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_1_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_1_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_2_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_2_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_2_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_2_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_2_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_2_reference_unit_gross_rated_total_cooling_capacity": 1877.9,
            "speed_2_reference_unit_rated_air_flow_rate": 0.151008,
            "speed_2_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_2_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_2_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_2_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_2_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_2_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_3_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_3_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_3_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_3_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_3_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_3_reference_unit_gross_rated_total_cooling_capacity": 2226.6,
            "speed_3_reference_unit_rated_air_flow_rate": 0.1661088,
            "speed_3_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_3_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_3_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_3_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_3_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_3_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_4_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_4_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_4_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_4_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_4_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_4_reference_unit_gross_rated_total_cooling_capacity": 2911.3,
            "speed_4_reference_unit_rated_air_flow_rate": 0.1963104,
            "speed_4_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_4_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_4_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_4_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_4_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_4_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_5_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_5_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_5_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_5_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_5_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_5_reference_unit_gross_rated_total_cooling_capacity": 3581.7,
            "speed_5_reference_unit_rated_air_flow_rate": 0.226512,
            "speed_5_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_5_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_5_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_5_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_5_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_5_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_6_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_6_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_6_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_6_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_6_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_6_reference_unit_gross_rated_total_cooling_capacity": 4239.5,
            "speed_6_reference_unit_rated_air_flow_rate": 0.2567136,
            "speed_6_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_6_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_6_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_6_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_6_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_6_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_7_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_7_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_7_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_7_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_7_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_7_reference_unit_gross_rated_total_cooling_capacity": 4885.7,
            "speed_7_reference_unit_rated_air_flow_rate": 0.2869152,
            "speed_7_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_7_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_7_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_7_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_7_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_7_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_8_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_8_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_8_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_8_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_8_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_8_reference_unit_gross_rated_total_cooling_capacity": 5520.7,
            "speed_8_reference_unit_rated_air_flow_rate": 0.3171168,
            "speed_8_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_8_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_8_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_8_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_8_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_8_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_9_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_9_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_9_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_9_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_9_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_9_reference_unit_gross_rated_total_cooling_capacity": 6144.8,
            "speed_9_reference_unit_rated_air_flow_rate": 0.3473184,
            "speed_9_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_9_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_9_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_9_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_9_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_9_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_10_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_10_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_10_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_10_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_10_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_10_reference_unit_gross_rated_total_cooling_capacity": 6758.0,
            "speed_10_reference_unit_rated_air_flow_rate": 0.37752,
            "speed_10_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_10_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_10_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_10_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_10_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_10_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "water_to_refrigerant_hx_water_inlet_node_name": "Sys 1 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_to_refrigerant_hx_water_outlet_node_name": "Sys 1 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Sys 2 Heat Pump Cooling Mode": {
            "energy_part_load_fraction_curve_name": "VS Energy Part Load Fraction 1",
            "flag_for_using_hot_gas_reheat_0_or_1": 0,
            "gross_rated_total_cooling_capacity_at_selected_nominal_speed_level": 11562.8,
            "indoor_air_inlet_node_name": "Sys 2 Cooling Coil Air Inlet Node",
            "indoor_air_outlet_node_name": "Sys 2 Heating Coil Air Inlet Node",
            "initial_moisture_evaporation_rate_divided_by_steady_state_ac_latent_capacity": 0.0,
            "nominal_speed_level": 10,
            "nominal_time_for_condensate_to_begin_leaving_the_coil": 0.0,
            "number_of_speeds": 10,
            "rated_air_flow_rate_at_selected_nominal_speed_level": 1.0,
            "rated_water_flow_rate_at_selected_nominal_speed_level": 0.00165,
            "speed_1_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_1_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_1_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_1_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_1_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_1_reference_unit_gross_rated_total_cooling_capacity": 1524.1,
            "speed_1_reference_unit_rated_air_flow_rate": 0.1359072,
            "speed_1_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_1_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_1_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_1_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_1_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_1_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_2_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_2_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_2_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_2_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_2_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_2_reference_unit_gross_rated_total_cooling_capacity": 1877.9,
            "speed_2_reference_unit_rated_air_flow_rate": 0.151008,
            "speed_2_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_2_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_2_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_2_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_2_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_2_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_3_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_3_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_3_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_3_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_3_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_3_reference_unit_gross_rated_total_cooling_capacity": 2226.6,
            "speed_3_reference_unit_rated_air_flow_rate": 0.1661088,
            "speed_3_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_3_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_3_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_3_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_3_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_3_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_4_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_4_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_4_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_4_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_4_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_4_reference_unit_gross_rated_total_cooling_capacity": 2911.3,
            "speed_4_reference_unit_rated_air_flow_rate": 0.1963104,
            "speed_4_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_4_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_4_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_4_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_4_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_4_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_5_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_5_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_5_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_5_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_5_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_5_reference_unit_gross_rated_total_cooling_capacity": 3581.7,
            "speed_5_reference_unit_rated_air_flow_rate": 0.226512,
            "speed_5_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_5_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_5_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_5_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_5_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_5_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_6_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_6_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_6_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_6_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_6_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_6_reference_unit_gross_rated_total_cooling_capacity": 4239.5,
            "speed_6_reference_unit_rated_air_flow_rate": 0.2567136,
            "speed_6_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_6_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_6_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_6_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_6_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_6_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_7_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_7_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_7_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_7_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_7_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_7_reference_unit_gross_rated_total_cooling_capacity": 4885.7,
            "speed_7_reference_unit_rated_air_flow_rate": 0.2869152,
            "speed_7_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_7_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_7_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_7_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_7_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_7_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_8_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_8_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_8_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_8_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_8_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_8_reference_unit_gross_rated_total_cooling_capacity": 5520.7,
            "speed_8_reference_unit_rated_air_flow_rate": 0.3171168,
            "speed_8_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_8_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_8_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_8_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_8_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_8_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_9_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_9_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_9_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_9_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_9_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_9_reference_unit_gross_rated_total_cooling_capacity": 6144.8,
            "speed_9_reference_unit_rated_air_flow_rate": 0.3473184,
            "speed_9_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_9_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_9_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_9_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_9_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_9_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_10_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_10_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_10_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_10_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_10_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_10_reference_unit_gross_rated_total_cooling_capacity": 6758.0,
            "speed_10_reference_unit_rated_air_flow_rate": 0.37752,
            "speed_10_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_10_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_10_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_10_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_10_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_10_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "water_to_refrigerant_hx_water_inlet_node_name": "Sys 2 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_to_refrigerant_hx_water_outlet_node_name": "Sys 2 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Sys 3 Heat Pump Cooling Mode": {
            "energy_part_load_fraction_curve_name": "VS Energy Part Load Fraction 1",
            "flag_for_using_hot_gas_reheat_0_or_1": 0,
            "gross_rated_total_cooling_capacity_at_selected_nominal_speed_level": 23125.6,
            "indoor_air_inlet_node_name": "Sys 3 Cooling Coil Air Inlet Node",
            "indoor_air_outlet_node_name": "Sys 3 Heating Coil Air Inlet Node",
            "initial_moisture_evaporation_rate_divided_by_steady_state_ac_latent_capacity": 0.0,
            "nominal_speed_level": 10,
            "nominal_time_for_condensate_to_begin_leaving_the_coil": 0.0,
            "number_of_speeds": 10,
            "rated_air_flow_rate_at_selected_nominal_speed_level": 1.0,
            "rated_water_flow_rate_at_selected_nominal_speed_level": 0.00165,
            "speed_1_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_1_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_1_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_1_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_1_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_1_reference_unit_gross_rated_total_cooling_capacity": 1524.1,
            "speed_1_reference_unit_rated_air_flow_rate": 0.1359072,
            "speed_1_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_1_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_1_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_1_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_1_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_1_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_2_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_2_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_2_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_2_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_2_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_2_reference_unit_gross_rated_total_cooling_capacity": 1877.9,
            "speed_2_reference_unit_rated_air_flow_rate": 0.151008,
            "speed_2_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_2_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_2_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_2_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_2_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_2_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_3_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_3_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_3_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_3_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_3_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_3_reference_unit_gross_rated_total_cooling_capacity": 2226.6,
            "speed_3_reference_unit_rated_air_flow_rate": 0.1661088,
            "speed_3_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_3_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_3_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_3_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_3_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_3_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_4_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_4_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_4_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_4_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_4_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_4_reference_unit_gross_rated_total_cooling_capacity": 2911.3,
            "speed_4_reference_unit_rated_air_flow_rate": 0.1963104,
            "speed_4_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_4_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_4_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_4_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_4_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_4_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_5_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_5_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_5_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_5_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_5_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_5_reference_unit_gross_rated_total_cooling_capacity": 3581.7,
            "speed_5_reference_unit_rated_air_flow_rate": 0.226512,
            "speed_5_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_5_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_5_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_5_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_5_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_5_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_6_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_6_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_6_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_6_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_6_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_6_reference_unit_gross_rated_total_cooling_capacity": 4239.5,
            "speed_6_reference_unit_rated_air_flow_rate": 0.2567136,
            "speed_6_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_6_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_6_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_6_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_6_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_6_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_7_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_7_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_7_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_7_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_7_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_7_reference_unit_gross_rated_total_cooling_capacity": 4885.7,
            "speed_7_reference_unit_rated_air_flow_rate": 0.2869152,
            "speed_7_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_7_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_7_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_7_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_7_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_7_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_8_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_8_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_8_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_8_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_8_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_8_reference_unit_gross_rated_total_cooling_capacity": 5520.7,
            "speed_8_reference_unit_rated_air_flow_rate": 0.3171168,
            "speed_8_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_8_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_8_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_8_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_8_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_8_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_9_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_9_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_9_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_9_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_9_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_9_reference_unit_gross_rated_total_cooling_capacity": 6144.8,
            "speed_9_reference_unit_rated_air_flow_rate": 0.3473184,
            "speed_9_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_9_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_9_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_9_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_9_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_9_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_10_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_10_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_10_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_10_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_10_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_10_reference_unit_gross_rated_total_cooling_capacity": 6758.0,
            "speed_10_reference_unit_rated_air_flow_rate": 0.37752,
            "speed_10_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_10_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_10_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_10_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_10_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_10_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "water_to_refrigerant_hx_water_inlet_node_name": "Sys 3 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_to_refrigerant_hx_water_outlet_node_name": "Sys 3 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Sys 4 Heat Pump Cooling Mode": {
            "energy_part_load_fraction_curve_name": "VS Energy Part Load Fraction 1",
            "flag_for_using_hot_gas_reheat_0_or_1": 0,
            "gross_rated_total_cooling_capacity_at_selected_nominal_speed_level": 11562.8,
            "indoor_air_inlet_node_name": "Sys 4 Cooling Coil Air Inlet Node",
            "indoor_air_outlet_node_name": "Sys 4 Heating Coil Air Inlet Node",
            "initial_moisture_evaporation_rate_divided_by_steady_state_ac_latent_capacity": 0.0,
            "nominal_speed_level": 10,
            "nominal_time_for_condensate_to_begin_leaving_the_coil": 0.0,
            "number_of_speeds": 10,
            "rated_air_flow_rate_at_selected_nominal_speed_level": 1.0,
            "rated_water_flow_rate_at_selected_nominal_speed_level": 0.00165,
            "speed_1_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_1_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_1_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_1_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_1_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_1_reference_unit_gross_rated_total_cooling_capacity": 1524.1,
            "speed_1_reference_unit_rated_air_flow_rate": 0.1359072,
            "speed_1_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_1_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_1_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_1_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_1_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_1_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_2_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_2_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_2_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_2_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_2_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_2_reference_unit_gross_rated_total_cooling_capacity": 1877.9,
            "speed_2_reference_unit_rated_air_flow_rate": 0.151008,
            "speed_2_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_2_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_2_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_2_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_2_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_2_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_3_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_3_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_3_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_3_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_3_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_3_reference_unit_gross_rated_total_cooling_capacity": 2226.6,
            "speed_3_reference_unit_rated_air_flow_rate": 0.1661088,
            "speed_3_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_3_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_3_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_3_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_3_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_3_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_4_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_4_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_4_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_4_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_4_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_4_reference_unit_gross_rated_total_cooling_capacity": 2911.3,
            "speed_4_reference_unit_rated_air_flow_rate": 0.1963104,
            "speed_4_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_4_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_4_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_4_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_4_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_4_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_5_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_5_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_5_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_5_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_5_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_5_reference_unit_gross_rated_total_cooling_capacity": 3581.7,
            "speed_5_reference_unit_rated_air_flow_rate": 0.226512,
            "speed_5_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_5_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_5_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_5_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_5_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_5_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_6_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_6_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_6_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_6_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_6_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_6_reference_unit_gross_rated_total_cooling_capacity": 4239.5,
            "speed_6_reference_unit_rated_air_flow_rate": 0.2567136,
            "speed_6_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_6_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_6_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_6_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_6_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_6_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_7_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_7_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_7_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_7_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_7_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_7_reference_unit_gross_rated_total_cooling_capacity": 4885.7,
            "speed_7_reference_unit_rated_air_flow_rate": 0.2869152,
            "speed_7_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_7_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_7_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_7_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_7_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_7_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_8_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_8_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_8_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_8_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_8_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_8_reference_unit_gross_rated_total_cooling_capacity": 5520.7,
            "speed_8_reference_unit_rated_air_flow_rate": 0.3171168,
            "speed_8_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_8_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_8_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_8_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_8_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_8_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_9_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_9_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_9_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_9_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_9_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_9_reference_unit_gross_rated_total_cooling_capacity": 6144.8,
            "speed_9_reference_unit_rated_air_flow_rate": 0.3473184,
            "speed_9_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_9_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_9_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_9_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_9_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_9_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_10_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_10_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_10_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_10_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_10_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_10_reference_unit_gross_rated_total_cooling_capacity": 6758.0,
            "speed_10_reference_unit_rated_air_flow_rate": 0.37752,
            "speed_10_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_10_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_10_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_10_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_10_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_10_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "water_to_refrigerant_hx_water_inlet_node_name": "Sys 4 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_to_refrigerant_hx_water_outlet_node_name": "Sys 4 Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Sys 5 Heat Pump Cooling Mode": {
            "energy_part_load_fraction_curve_name": "VS Energy Part Load Fraction 1",
            "flag_for_using_hot_gas_reheat_0_or_1": 0,
            "gross_rated_total_cooling_capacity_at_selected_nominal_speed_level": 23125.6,
            "indoor_air_inlet_node_name": "Sys 5 Cooling Coil Air Inlet Node",
            "indoor_air_outlet_node_name": "Sys 5 Heating Coil Air Inlet Node",
            "initial_moisture_evaporation_rate_divided_by_steady_state_ac_latent_capacity": 0.0,
            "nominal_speed_level": 10,
            "nominal_time_for_condensate_to_begin_leaving_the_coil": 0.0,
            "number_of_speeds": 10,
            "rated_air_flow_rate_at_selected_nominal_speed_level": 1.0,
            "rated_water_flow_rate_at_selected_nominal_speed_level": 0.00165,
            "speed_1_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_1_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_1_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_1_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_1_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_1_reference_unit_gross_rated_total_cooling_capacity": 1524.1,
            "speed_1_reference_unit_rated_air_flow_rate": 0.1359072,
            "speed_1_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_1_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_1_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_1_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_1_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_1_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_2_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_2_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_2_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_2_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_2_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_2_reference_unit_gross_rated_total_cooling_capacity": 1877.9,
            "speed_2_reference_unit_rated_air_flow_rate": 0.151008,
            "speed_2_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_2_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_2_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_2_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_2_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_2_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_3_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_3_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_3_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_3_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_3_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_3_reference_unit_gross_rated_total_cooling_capacity": 2226.6,
            "speed_3_reference_unit_rated_air_flow_rate": 0.1661088,
            "speed_3_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_3_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_3_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_3_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_3_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_3_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_4_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_4_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_4_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_4_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_4_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_4_reference_unit_gross_rated_total_cooling_capacity": 2911.3,
            "speed_4_reference_unit_rated_air_flow_rate": 0.1963104,
            "speed_4_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_4_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_4_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_4_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_4_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_4_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_5_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_5_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_5_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_5_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_5_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_5_reference_unit_gross_rated_total_cooling_capacity": 3581.7,
            "speed_5_reference_unit_rated_air_flow_rate": 0.226512,
            "speed_5_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_5_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_5_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_5_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_5_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_5_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_6_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_6_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_6_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_6_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_6_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_6_reference_unit_gross_rated_total_cooling_capacity": 4239.5,
            "speed_6_reference_unit_rated_air_flow_rate": 0.2567136,
            "speed_6_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_6_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_6_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_6_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_6_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_6_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_7_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_7_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_7_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_7_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_7_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_7_reference_unit_gross_rated_total_cooling_capacity": 4885.7,
            "speed_7_reference_unit_rated_air_flow_rate": 0.2869152,
            "speed_7_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_7_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_7_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_7_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_7_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_7_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_8_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_8_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_8_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_8_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_8_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_8_reference_unit_gross_rated_total_cooling_capacity": 5520.7,
            "speed_8_reference_unit_rated_air_flow_rate": 0.3171168,
            "speed_8_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_8_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_8_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_8_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_8_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_8_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_9_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_9_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_9_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_9_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_9_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_9_reference_unit_gross_rated_total_cooling_capacity": 6144.8,
            "speed_9_reference_unit_rated_air_flow_rate": 0.3473184,
            "speed_9_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_9_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_9_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_9_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_9_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_9_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "speed_10_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIR VS AirFrac Test",
            "speed_10_energy_input_ratio_function_of_temperature_curve_name": "EIR VS Temp1 Test",
            "speed_10_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIR VS WaterFrac Test",
            "speed_10_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_10_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_10_reference_unit_gross_rated_total_cooling_capacity": 6758.0,
            "speed_10_reference_unit_rated_air_flow_rate": 0.37752,
            "speed_10_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_10_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_10_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "TC VS AirFrac Test",
            "speed_10_total_cooling_capacity_function_of_temperature_curve_name": "TC VS Temp1 Test",
            "speed_10_total_cooling_capacity_function_of_water_flow_fraction_curve_name": "TC VS WaterFrac Test",
            "speed_10_waste_heat_function_of_temperature_curve_name": "wasteHeat VS Temp1 Test",
            "water_to_refrigerant_hx_water_inlet_node_name": "Sys 5 Water to Air Heat Pump Source Side1 Inlet Node",
            "water_to_refrigerant_hx_water_outlet_node_name": "Sys 5 Water to Air Heat Pump Source Side1 Outlet Node"
        }
    },
    "Coil:Heating:Fuel": {
        "Heat Pump DX Supp Heating Coil 1": {
            "air_inlet_node_name": "Sys 1 SuppHeating Coil Air Inlet Node",
            "air_outlet_node_name": "Sys 1 Air Loop Outlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": 32000
        },
        "Heat Pump DX Supp Heating Coil 2": {
            "air_inlet_node_name": "Sys 2 SuppHeating Coil Air Inlet Node",
            "air_outlet_node_name": "Sys 2 Air Loop Outlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": 32000
        },
        "Heat Pump DX Supp Heating Coil 3": {
            "air_inlet_node_name": "Sys 3 SuppHeating Coil Air Inlet Node",
            "air_outlet_node_name": "Sys 3 Air Loop Outlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": 32000
        },
        "Heat Pump DX Supp Heating Coil 4": {
            "air_inlet_node_name": "Sys 4 SuppHeating Coil Air Inlet Node",
            "air_outlet_node_name": "Sys 4 Air Loop Outlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": 32000
        },
        "Heat Pump DX Supp Heating Coil 5": {
            "air_inlet_node_name": "Sys 5 SuppHeating Coil Air Inlet Node",
            "air_outlet_node_name": "Sys 5 Air Loop Outlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": 32000
        }
    },
    "Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit": {
        "Sys 1 Heat Pump Heating Mode": {
            "energy_part_load_fraction_curve_name": "VS Energy Part Load Fraction 1",
            "indoor_air_inlet_node_name": "Sys 1 Heating Coil Air Inlet Node",
            "indoor_air_outlet_node_name": "Sys 1 SuppHeating Coil Air Inlet Node",
            "nominal_speed_level": 10,
            "number_of_speeds": 10,
            "rated_air_flow_rate_at_selected_nominal_speed_level": 1.0,
            "rated_heating_capacity_at_selected_nominal_speed_level": 19156.73,
            "rated_water_flow_rate_at_selected_nominal_speed_level": 0.00165,
            "speed_1_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_1_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_1_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_1_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_1_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_1_reference_unit_gross_rated_heating_capacity": 1838.7,
            "speed_1_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_1_reference_unit_rated_air_flow": 0.1661088,
            "speed_1_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_1_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_1_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_1_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_2_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_2_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_2_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_2_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_2_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_2_reference_unit_gross_rated_heating_capacity": 2295.5,
            "speed_2_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_2_reference_unit_rated_air_flow_rate": 0.179322,
            "speed_2_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_2_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_2_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_2_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_3_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_3_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_3_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_3_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_3_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_3_reference_unit_gross_rated_heating_capacity": 2751.3,
            "speed_3_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_3_reference_unit_rated_air_flow_rate": 0.1925352,
            "speed_3_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_3_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_3_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_3_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_4_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_4_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_4_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_4_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_4_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_4_reference_unit_gross_rated_heating_capacity": 3659.6,
            "speed_4_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_4_reference_unit_rated_air_flow_rate": 0.2189616,
            "speed_4_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_4_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_4_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_4_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_5_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_5_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_5_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_5_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_5_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_5_reference_unit_gross_rated_heating_capacity": 4563.7,
            "speed_5_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_5_reference_unit_rated_air_flow_rate": 0.245388,
            "speed_5_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_5_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_5_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_5_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_6_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_6_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_6_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_6_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_6_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_6_reference_unit_gross_rated_heating_capacity": 5463.3,
            "speed_6_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_6_reference_unit_rated_air_flow_rate": 0.2718144,
            "speed_6_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_6_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_6_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_6_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_7_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_7_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_7_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_7_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_7_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_7_reference_unit_gross_rated_heating_capacity": 6358.4,
            "speed_7_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_7_reference_unit_rated_air_flow_rate": 0.2982408,
            "speed_7_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_7_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_7_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_7_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_8_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_8_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_8_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_8_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_8_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_8_reference_unit_gross_rated_heating_capacity": 7248.5,
            "speed_8_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_8_reference_unit_rated_air_flow_rate": 0.3246672,
            "speed_8_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_8_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_8_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_8_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_9_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_9_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_9_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_9_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_9_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_9_reference_unit_gross_rated_heating_capacity": 8133.6,
            "speed_9_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_9_reference_unit_rated_air_flow_rate": 0.3510936,
            "speed_9_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_9_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_9_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_9_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_10_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_10_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_10_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_10_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_10_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_10_reference_unit_gross_rated_heating_capacity": 9013.2,
            "speed_10_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_10_reference_unit_rated_air_flow_rate": 0.37752,
            "speed_10_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_10_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_10_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_10_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "water_to_refrigerant_hx_water_inlet_node_name": "Sys 1 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_to_refrigerant_hx_water_outlet_node_name": "Sys 1 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Sys 2 Heat Pump Heating Mode": {
            "energy_part_load_fraction_curve_name": "VS Energy Part Load Fraction 1",
            "indoor_air_inlet_node_name": "Sys 2 Heating Coil Air Inlet Node",
            "indoor_air_outlet_node_name": "Sys 2 SuppHeating Coil Air Inlet Node",
            "nominal_speed_level": 10,
            "number_of_speeds": 10,
            "rated_air_flow_rate_at_selected_nominal_speed_level": 1.0,
            "rated_heating_capacity_at_selected_nominal_speed_level": 10078.365,
            "rated_water_flow_rate_at_selected_nominal_speed_level": 0.00165,
            "speed_1_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_1_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_1_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_1_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_1_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_1_reference_unit_gross_rated_heating_capacity": 1838.7,
            "speed_1_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_1_reference_unit_rated_air_flow": 0.1661088,
            "speed_1_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_1_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_1_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_1_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_2_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_2_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_2_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_2_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_2_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_2_reference_unit_gross_rated_heating_capacity": 2295.5,
            "speed_2_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_2_reference_unit_rated_air_flow_rate": 0.179322,
            "speed_2_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_2_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_2_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_2_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_3_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_3_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_3_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_3_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_3_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_3_reference_unit_gross_rated_heating_capacity": 2751.3,
            "speed_3_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_3_reference_unit_rated_air_flow_rate": 0.1925352,
            "speed_3_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_3_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_3_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_3_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_4_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_4_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_4_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_4_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_4_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_4_reference_unit_gross_rated_heating_capacity": 3659.6,
            "speed_4_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_4_reference_unit_rated_air_flow_rate": 0.2189616,
            "speed_4_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_4_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_4_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_4_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_5_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_5_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_5_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_5_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_5_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_5_reference_unit_gross_rated_heating_capacity": 4563.7,
            "speed_5_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_5_reference_unit_rated_air_flow_rate": 0.245388,
            "speed_5_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_5_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_5_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_5_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_6_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_6_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_6_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_6_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_6_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_6_reference_unit_gross_rated_heating_capacity": 5463.3,
            "speed_6_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_6_reference_unit_rated_air_flow_rate": 0.2718144,
            "speed_6_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_6_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_6_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_6_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_7_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_7_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_7_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_7_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_7_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_7_reference_unit_gross_rated_heating_capacity": 6358.4,
            "speed_7_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_7_reference_unit_rated_air_flow_rate": 0.2982408,
            "speed_7_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_7_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_7_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_7_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_8_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_8_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_8_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_8_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_8_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_8_reference_unit_gross_rated_heating_capacity": 7248.5,
            "speed_8_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_8_reference_unit_rated_air_flow_rate": 0.3246672,
            "speed_8_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_8_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_8_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_8_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_9_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_9_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_9_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_9_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_9_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_9_reference_unit_gross_rated_heating_capacity": 8133.6,
            "speed_9_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_9_reference_unit_rated_air_flow_rate": 0.3510936,
            "speed_9_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_9_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_9_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_9_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_10_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_10_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_10_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_10_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_10_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_10_reference_unit_gross_rated_heating_capacity": 9013.2,
            "speed_10_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_10_reference_unit_rated_air_flow_rate": 0.37752,
            "speed_10_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_10_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_10_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_10_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "water_to_refrigerant_hx_water_inlet_node_name": "Sys 2 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_to_refrigerant_hx_water_outlet_node_name": "Sys 2 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Sys 3 Heat Pump Heating Mode": {
            "energy_part_load_fraction_curve_name": "VS Energy Part Load Fraction 1",
            "indoor_air_inlet_node_name": "Sys 3 Heating Coil Air Inlet Node",
            "indoor_air_outlet_node_name": "Sys 3 SuppHeating Coil Air Inlet Node",
            "nominal_speed_level": 10,
            "number_of_speeds": 10,
            "rated_air_flow_rate_at_selected_nominal_speed_level": 1.0,
            "rated_heating_capacity_at_selected_nominal_speed_level": 19156.73,
            "rated_water_flow_rate_at_selected_nominal_speed_level": 0.00165,
            "speed_1_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_1_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_1_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_1_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_1_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_1_reference_unit_gross_rated_heating_capacity": 1838.7,
            "speed_1_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_1_reference_unit_rated_air_flow": 0.1661088,
            "speed_1_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_1_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_1_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_1_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_2_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_2_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_2_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_2_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_2_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_2_reference_unit_gross_rated_heating_capacity": 2295.5,
            "speed_2_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_2_reference_unit_rated_air_flow_rate": 0.179322,
            "speed_2_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_2_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_2_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_2_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_3_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_3_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_3_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_3_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_3_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_3_reference_unit_gross_rated_heating_capacity": 2751.3,
            "speed_3_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_3_reference_unit_rated_air_flow_rate": 0.1925352,
            "speed_3_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_3_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_3_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_3_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_4_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_4_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_4_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_4_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_4_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_4_reference_unit_gross_rated_heating_capacity": 3659.6,
            "speed_4_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_4_reference_unit_rated_air_flow_rate": 0.2189616,
            "speed_4_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_4_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_4_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_4_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_5_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_5_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_5_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_5_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_5_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_5_reference_unit_gross_rated_heating_capacity": 4563.7,
            "speed_5_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_5_reference_unit_rated_air_flow_rate": 0.245388,
            "speed_5_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_5_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_5_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_5_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_6_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_6_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_6_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_6_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_6_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_6_reference_unit_gross_rated_heating_capacity": 5463.3,
            "speed_6_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_6_reference_unit_rated_air_flow_rate": 0.2718144,
            "speed_6_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_6_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_6_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_6_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_7_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_7_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_7_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_7_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_7_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_7_reference_unit_gross_rated_heating_capacity": 6358.4,
            "speed_7_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_7_reference_unit_rated_air_flow_rate": 0.2982408,
            "speed_7_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_7_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_7_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_7_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_8_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_8_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_8_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_8_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_8_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_8_reference_unit_gross_rated_heating_capacity": 7248.5,
            "speed_8_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_8_reference_unit_rated_air_flow_rate": 0.3246672,
            "speed_8_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_8_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_8_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_8_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_9_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_9_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_9_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_9_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_9_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_9_reference_unit_gross_rated_heating_capacity": 8133.6,
            "speed_9_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_9_reference_unit_rated_air_flow_rate": 0.3510936,
            "speed_9_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_9_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_9_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_9_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_10_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_10_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_10_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_10_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_10_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_10_reference_unit_gross_rated_heating_capacity": 9013.2,
            "speed_10_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_10_reference_unit_rated_air_flow_rate": 0.37752,
            "speed_10_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_10_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_10_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_10_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "water_to_refrigerant_hx_water_inlet_node_name": "Sys 3 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_to_refrigerant_hx_water_outlet_node_name": "Sys 3 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Sys 4 Heat Pump Heating Mode": {
            "energy_part_load_fraction_curve_name": "VS Energy Part Load Fraction 1",
            "indoor_air_inlet_node_name": "Sys 4 Heating Coil Air Inlet Node",
            "indoor_air_outlet_node_name": "Sys 4 SuppHeating Coil Air Inlet Node",
            "nominal_speed_level": 10,
            "number_of_speeds": 10,
            "rated_air_flow_rate_at_selected_nominal_speed_level": 1.0,
            "rated_heating_capacity_at_selected_nominal_speed_level": 10078.365,
            "rated_water_flow_rate_at_selected_nominal_speed_level": 0.00165,
            "speed_1_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_1_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_1_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_1_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_1_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_1_reference_unit_gross_rated_heating_capacity": 1838.7,
            "speed_1_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_1_reference_unit_rated_air_flow": 0.1661088,
            "speed_1_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_1_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_1_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_1_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_2_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_2_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_2_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_2_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_2_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_2_reference_unit_gross_rated_heating_capacity": 2295.5,
            "speed_2_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_2_reference_unit_rated_air_flow_rate": 0.179322,
            "speed_2_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_2_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_2_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_2_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_3_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_3_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_3_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_3_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_3_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_3_reference_unit_gross_rated_heating_capacity": 2751.3,
            "speed_3_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_3_reference_unit_rated_air_flow_rate": 0.1925352,
            "speed_3_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_3_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_3_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_3_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_4_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_4_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_4_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_4_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_4_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_4_reference_unit_gross_rated_heating_capacity": 3659.6,
            "speed_4_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_4_reference_unit_rated_air_flow_rate": 0.2189616,
            "speed_4_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_4_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_4_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_4_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_5_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_5_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_5_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_5_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_5_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_5_reference_unit_gross_rated_heating_capacity": 4563.7,
            "speed_5_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_5_reference_unit_rated_air_flow_rate": 0.245388,
            "speed_5_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_5_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_5_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_5_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_6_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_6_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_6_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_6_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_6_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_6_reference_unit_gross_rated_heating_capacity": 5463.3,
            "speed_6_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_6_reference_unit_rated_air_flow_rate": 0.2718144,
            "speed_6_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_6_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_6_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_6_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_7_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_7_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_7_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_7_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_7_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_7_reference_unit_gross_rated_heating_capacity": 6358.4,
            "speed_7_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_7_reference_unit_rated_air_flow_rate": 0.2982408,
            "speed_7_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_7_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_7_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_7_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_8_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_8_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_8_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_8_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_8_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_8_reference_unit_gross_rated_heating_capacity": 7248.5,
            "speed_8_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_8_reference_unit_rated_air_flow_rate": 0.3246672,
            "speed_8_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_8_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_8_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_8_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_9_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_9_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_9_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_9_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_9_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_9_reference_unit_gross_rated_heating_capacity": 8133.6,
            "speed_9_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_9_reference_unit_rated_air_flow_rate": 0.3510936,
            "speed_9_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_9_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_9_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_9_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_10_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_10_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_10_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_10_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_10_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_10_reference_unit_gross_rated_heating_capacity": 9013.2,
            "speed_10_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_10_reference_unit_rated_air_flow_rate": 0.37752,
            "speed_10_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_10_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_10_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_10_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "water_to_refrigerant_hx_water_inlet_node_name": "Sys 4 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_to_refrigerant_hx_water_outlet_node_name": "Sys 4 Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Sys 5 Heat Pump Heating Mode": {
            "energy_part_load_fraction_curve_name": "VS Energy Part Load Fraction 1",
            "indoor_air_inlet_node_name": "Sys 5 Heating Coil Air Inlet Node",
            "indoor_air_outlet_node_name": "Sys 5 SuppHeating Coil Air Inlet Node",
            "nominal_speed_level": 10,
            "number_of_speeds": 10,
            "rated_air_flow_rate_at_selected_nominal_speed_level": 1.0,
            "rated_heating_capacity_at_selected_nominal_speed_level": 19156.73,
            "rated_water_flow_rate_at_selected_nominal_speed_level": 0.00165,
            "speed_1_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_1_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_1_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_1_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_1_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_1_reference_unit_gross_rated_heating_capacity": 1838.7,
            "speed_1_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_1_reference_unit_rated_air_flow": 0.1661088,
            "speed_1_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_1_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_1_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_1_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_2_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_2_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_2_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_2_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_2_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_2_reference_unit_gross_rated_heating_capacity": 2295.5,
            "speed_2_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_2_reference_unit_rated_air_flow_rate": 0.179322,
            "speed_2_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_2_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_2_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_2_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_3_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_3_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_3_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_3_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_3_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_3_reference_unit_gross_rated_heating_capacity": 2751.3,
            "speed_3_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_3_reference_unit_rated_air_flow_rate": 0.1925352,
            "speed_3_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_3_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_3_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_3_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_4_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_4_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_4_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_4_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_4_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_4_reference_unit_gross_rated_heating_capacity": 3659.6,
            "speed_4_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_4_reference_unit_rated_air_flow_rate": 0.2189616,
            "speed_4_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_4_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_4_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_4_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_5_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_5_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_5_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_5_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_5_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_5_reference_unit_gross_rated_heating_capacity": 4563.7,
            "speed_5_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_5_reference_unit_rated_air_flow_rate": 0.245388,
            "speed_5_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_5_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_5_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_5_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_6_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_6_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_6_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_6_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_6_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_6_reference_unit_gross_rated_heating_capacity": 5463.3,
            "speed_6_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_6_reference_unit_rated_air_flow_rate": 0.2718144,
            "speed_6_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_6_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_6_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_6_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_7_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_7_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_7_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_7_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_7_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_7_reference_unit_gross_rated_heating_capacity": 6358.4,
            "speed_7_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_7_reference_unit_rated_air_flow_rate": 0.2982408,
            "speed_7_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_7_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_7_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_7_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_8_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_8_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_8_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_8_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_8_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_8_reference_unit_gross_rated_heating_capacity": 7248.5,
            "speed_8_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_8_reference_unit_rated_air_flow_rate": 0.3246672,
            "speed_8_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_8_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_8_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_8_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_9_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_9_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_9_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_9_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_9_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_9_reference_unit_gross_rated_heating_capacity": 8133.6,
            "speed_9_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_9_reference_unit_rated_air_flow_rate": 0.3510936,
            "speed_9_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_9_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_9_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_9_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "speed_10_energy_input_ratio_function_of_air_flow_fraction_curve_name": "EIRH VS AirFrac Test",
            "speed_10_energy_input_ratio_function_of_temperature_curve_name": "EIRH VS Temp1 Test",
            "speed_10_energy_input_ratio_function_of_water_flow_fraction_curve_name": "EIRH VS WaterFrac Test",
            "speed_10_heating_capacity_function_of_temperature_curve_name": "Heating VS Temp1 Test",
            "speed_10_heating_capacity_function_of_water_flow_fraction_curve_name": "Heating VS WaterFrac Test",
            "speed_10_reference_unit_gross_rated_heating_capacity": 9013.2,
            "speed_10_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_10_reference_unit_rated_air_flow_rate": 0.37752,
            "speed_10_reference_unit_rated_water_flow_rate": 0.000381695,
            "speed_10_reference_unit_waste_heat_fraction_of_input_power_at_rated_conditions": 0.1,
            "speed_10_total_heating_capacity_function_of_air_flow_fraction_curve_name": "Heating VS AirFrac Test",
            "speed_10_waste_heat_function_of_temperature_curve_name": "Heating wasteHeat VS Temp1 Test",
            "water_to_refrigerant_hx_water_inlet_node_name": "Sys 5 Water to Air Heat Pump Source Side2 Inlet Node",
            "water_to_refrigerant_hx_water_outlet_node_name": "Sys 5 Water to Air Heat Pump Source Side2 Outlet Node"
        }
    },
    "CondenserEquipmentList": {
        "All Towers": {
            "equipment": [
                {
                    "equipment_name": "Vertical Ground Heat Exchanger",
                    "equipment_object_type": "GroundHeatExchanger:System"
                }
            ]
        }
    },
    "CondenserEquipmentOperationSchemes": {
        "Tower Loop Operation": {
            "control_scheme_1_name": "Year Round Tower Operation",
            "control_scheme_1_object_type": "PlantEquipmentOperation:Uncontrolled",
            "control_scheme_1_schedule_name": "ON"
        }
    },
    "CondenserLoop": {
        "Water Source Heat Pump Condenser Loop": {
            "condenser_demand_side_branch_list_name": "Condenser Demand Side Branches",
            "condenser_demand_side_connector_list_name": "Condenser Demand Side Connectors",
            "condenser_equipment_operation_scheme_name": "Tower Loop Operation",
            "condenser_loop_temperature_setpoint_node_name": "Condenser Supply Outlet Node",
            "condenser_loop_volume": "Autocalculate",
            "condenser_side_branch_list_name": "Condenser Supply Side Branches",
            "condenser_side_connector_list_name": "Condenser Supply Side Connectors",
            "condenser_side_inlet_node_name": "Condenser Supply Inlet Node",
            "condenser_side_outlet_node_name": "Condenser Supply Outlet Node",
            "demand_side_inlet_node_name": "Condenser Demand Inlet Node",
            "demand_side_outlet_node_name": "Condenser Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "SequentialLoad",
            "maximum_loop_flow_rate": 0.0099,
            "maximum_loop_temperature": 80,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 10
        }
    },
    "Connector:Mixer": {
        "Condenser Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Sys 1 Gshp Cooling Condenser Branch"
                },
                {
                    "inlet_branch_name": "Sys 1 Gshp Heating Condenser Branch"
                },
                {
                    "inlet_branch_name": "Sys 2 Gshp Cooling Condenser Branch"
                },
                {
                    "inlet_branch_name": "Sys 2 Gshp Heating Condenser Branch"
                },
                {
                    "inlet_branch_name": "Sys 3 Gshp Cooling Condenser Branch"
                },
                {
                    "inlet_branch_name": "Sys 3 Gshp Heating Condenser Branch"
                },
                {
                    "inlet_branch_name": "Sys 4 Gshp Cooling Condenser Branch"
                },
                {
                    "inlet_branch_name": "Sys 4 Gshp Heating Condenser Branch"
                },
                {
                    "inlet_branch_name": "Sys 5 Gshp Cooling Condenser Branch"
                },
                {
                    "inlet_branch_name": "Sys 5 Gshp Heating Condenser Branch"
                },
                {
                    "inlet_branch_name": "Condenser Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Condenser Demand Outlet Branch"
        },
        "Condenser Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Condenser Supply GHE Branch"
                },
                {
                    "inlet_branch_name": "Condenser Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "Condenser Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "Condenser Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Sys 1 Gshp Cooling Condenser Branch"
                },
                {
                    "outlet_branch_name": "Sys 1 Gshp Heating Condenser Branch"
                },
                {
                    "outlet_branch_name": "Sys 2 Gshp Cooling Condenser Branch"
                },
                {
                    "outlet_branch_name": "Sys 2 Gshp Heating Condenser Branch"
                },
                {
                    "outlet_branch_name": "Sys 3 Gshp Cooling Condenser Branch"
                },
                {
                    "outlet_branch_name": "Sys 3 Gshp Heating Condenser Branch"
                },
                {
                    "outlet_branch_name": "Sys 4 Gshp Cooling Condenser Branch"
                },
                {
                    "outlet_branch_name": "Sys 4 Gshp Heating Condenser Branch"
                },
                {
                    "outlet_branch_name": "Sys 5 Gshp Cooling Condenser Branch"
                },
                {
                    "outlet_branch_name": "Sys 5 Gshp Heating Condenser Branch"
                },
                {
                    "outlet_branch_name": "Condenser Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Condenser Demand Inlet Branch"
        },
        "Condenser Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Condenser Supply GHE Branch"
                },
                {
                    "outlet_branch_name": "Condenser Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "Condenser Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "Condenser Demand Side Connectors": {
            "connector_1_name": "Condenser Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Condenser Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Condenser Supply Side Connectors": {
            "connector_1_name": "Condenser Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Condenser Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "CLNG-1": {
            "outside_layer": "MAT-CLNG-1"
        },
        "Dbl Clr 3mm/13mm Air": {
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 3MM",
            "outside_layer": "CLEAR 3MM"
        },
        "FLOOR-SLAB-1": {
            "outside_layer": "CC03"
        },
        "INT-WALL-1": {
            "layer_2": "AL21",
            "layer_3": "GP02",
            "outside_layer": "GP02"
        },
        "ROOF-1": {
            "layer_2": "BR01",
            "layer_3": "IN46",
            "layer_4": "WD01",
            "outside_layer": "RG01"
        },
        "Sgl Grey 3mm": {
            "outside_layer": "GREY 3MM"
        },
        "WALL-1": {
            "layer_2": "PW03",
            "layer_3": "IN02",
            "layer_4": "GP01",
            "outside_layer": "WD01"
        }
    },
    "Controller:OutdoorAir": {
        "OA Controller 1": {
            "actuator_node_name": "Sys 1 Outside Air Inlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1.0,
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 0.1,
            "minimum_outdoor_air_schedule_name": "OAFractionSched",
            "mixed_air_node_name": "Sys 1 Mixed Air Node",
            "relief_air_outlet_node_name": "Sys 1 Relief Air Outlet Node",
            "return_air_node_name": "Sys 1 Outdoor Air Mixer Inlet Node"
        },
        "OA Controller 2": {
            "actuator_node_name": "Sys 2 Outside Air Inlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1.0,
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 0.05,
            "minimum_outdoor_air_schedule_name": "OAFractionSched",
            "mixed_air_node_name": "Sys 2 Mixed Air Node",
            "relief_air_outlet_node_name": "Sys 2 Relief Air Outlet Node",
            "return_air_node_name": "Sys 2 Outdoor Air Mixer Inlet Node"
        },
        "OA Controller 3": {
            "actuator_node_name": "Sys 3 Outside Air Inlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1.0,
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 0.1,
            "minimum_outdoor_air_schedule_name": "OAFractionSched",
            "mixed_air_node_name": "Sys 3 Mixed Air Node",
            "relief_air_outlet_node_name": "Sys 3 Relief Air Outlet Node",
            "return_air_node_name": "Sys 3 Outdoor Air Mixer Inlet Node"
        },
        "OA Controller 4": {
            "actuator_node_name": "Sys 4 Outside Air Inlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1.0,
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 0.05,
            "minimum_outdoor_air_schedule_name": "OAFractionSched",
            "mixed_air_node_name": "Sys 4 Mixed Air Node",
            "relief_air_outlet_node_name": "Sys 4 Relief Air Outlet Node",
            "return_air_node_name": "Sys 4 Outdoor Air Mixer Inlet Node"
        },
        "OA Controller 5": {
            "actuator_node_name": "Sys 5 Outside Air Inlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1.0,
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 0.2,
            "minimum_outdoor_air_schedule_name": "OAFractionSched",
            "mixed_air_node_name": "Sys 5 Mixed Air Node",
            "relief_air_outlet_node_name": "Sys 5 Relief Air Outlet Node",
            "return_air_node_name": "Sys 5 Outdoor Air Mixer Inlet Node"
        }
    },
    "Curve:Biquadratic": {
        "EIR VS Temp1 Test": {
            "coefficient1_constant": 0.138848,
            "coefficient2_x": 0.0457985,
            "coefficient3_x_2": -0.00138661,
            "coefficient4_y": 0.0141485,
            "coefficient5_y_2": 0.000386055,
            "coefficient6_x_y": -0.000438194,
            "maximum_value_of_x": 25.6,
            "maximum_value_of_y": 48.9,
            "minimum_value_of_x": 10.0,
            "minimum_value_of_y": 7.2
        },
        "EIRH VS Temp1 Test": {
            "coefficient1_constant": 0.993257,
            "coefficient2_x": 0.0201512,
            "coefficient3_x_2": 7.72375e-05,
            "coefficient4_y": -0.0317207,
            "coefficient5_y_2": 0.000740649,
            "coefficient6_x_y": -0.000303875,
            "maximum_value_of_x": 27.0,
            "maximum_value_of_y": 30.0,
            "minimum_value_of_x": 7.0,
            "minimum_value_of_y": 10.0
        },
        "Heating VS Temp1 Test": {
            "coefficient1_constant": 0.617474,
            "coefficient2_x": -0.00245669,
            "coefficient3_x_2": -1.8655e-05,
            "coefficient4_y": 0.0254921,
            "coefficient5_y_2": -0.000100773,
            "coefficient6_x_y": -0.000109447,
            "maximum_value_of_x": 27.0,
            "maximum_value_of_y": 30.0,
            "minimum_value_of_x": 7.0,
            "minimum_value_of_y": 10.0
        },
        "Heating wasteHeat VS Temp1 Test": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_y": 0,
            "coefficient5_y_2": 0,
            "coefficient6_x_y": 0,
            "maximum_value_of_x": 27.0,
            "maximum_value_of_y": 30.0,
            "minimum_value_of_x": 7.0,
            "minimum_value_of_y": 10.0
        },
        "TC VS Temp1 Test": {
            "coefficient1_constant": 1.43085,
            "coefficient2_x": -0.0453653,
            "coefficient3_x_2": 0.00199378,
            "coefficient4_y": -0.00805944,
            "coefficient5_y_2": 3.93414e-05,
            "coefficient6_x_y": -0.000181187,
            "maximum_value_of_x": 25.6,
            "maximum_value_of_y": 48.9,
            "minimum_value_of_x": 10.0,
            "minimum_value_of_y": 7.2
        },
        "wasteHeat VS Temp1 Test": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_y": 0,
            "coefficient5_y_2": 0,
            "coefficient6_x_y": 0,
            "maximum_value_of_x": 25.6,
            "maximum_value_of_y": 48.9,
            "minimum_value_of_x": 10.0,
            "minimum_value_of_y": 7.2
        }
    },
    "Curve:Quadratic": {
        "EIR VS AirFrac Test": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "EIR VS WaterFrac Test": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "EIRH VS AirFrac Test": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "EIRH VS WaterFrac Test": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPACCOOLPLFFPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPACHEATPLFFPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "Heating VS AirFrac Test": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "Heating VS WaterFrac Test": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "TC VS AirFrac Test": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "TC VS WaterFrac Test": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "VS Energy Part Load Fraction 1": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA SPACE1-1": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA SPACE2-1": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA SPACE3-1": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA SPACE4-1": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA SPACE5-1": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        }
    },
    "ElectricEquipment": {
        "SPACE1-1 Elec Equipment": {
            "design_level": 1056,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1"
        },
        "SPACE2-1 Elec Equipment": {
            "design_level": 456,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1"
        },
        "SPACE3-1 Elec Equipment": {
            "design_level": 1056,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1"
        },
        "SPACE4-1 Elec Equipment": {
            "design_level": 456,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1"
        },
        "SPACE5-1 Elec Equipment": {
            "design_level": 1976,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "EQUIP-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1"
        }
    },
    "Fan:OnOff": {
        "Supply Fan 2": {
            "air_inlet_node_name": "Sys 2 Mixed Air Node",
            "air_outlet_node_name": "Sys 2 Cooling Coil Air Inlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 1.0,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 300.0
        },
        "Supply Fan 3": {
            "air_inlet_node_name": "Sys 3 Mixed Air Node",
            "air_outlet_node_name": "Sys 3 Cooling Coil Air Inlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 1.0,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 300.0
        },
        "Supply Fan 4": {
            "air_inlet_node_name": "Sys 4 Mixed Air Node",
            "air_outlet_node_name": "Sys 4 Cooling Coil Air Inlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 1.0,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 300.0
        },
        "Supply Fan 5": {
            "air_inlet_node_name": "Sys 5 Mixed Air Node",
            "air_outlet_node_name": "Sys 5 Cooling Coil Air Inlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "fan_total_efficiency": 0.5,
            "maximum_flow_rate": 1.0,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 300.0
        }
    },
    "Fan:SystemModel": {
        "Supply Fan 1": {
            "air_inlet_node_name": "Sys 1 Mixed Air Node",
            "air_outlet_node_name": "Sys 1 Cooling Coil Air Inlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": 1.0,
            "design_power_sizing_method": "TotalEfficiencyAndPressure",
            "design_pressure_rise": 300.0,
            "electric_power_minimum_flow_rate_fraction": 0.0,
            "fan_total_efficiency": 0.5,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1.0,
            "speed_control_method": "Discrete"
        }
    },
    "FenestrationSurface:Detailed": {
        "DB-1": {
            "building_surface_name": "BACK-1",
            "construction_name": "Sgl Grey 3mm",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 9.1,
            "vertex_1_y_coordinate": 15.2,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 9.1,
            "vertex_2_y_coordinate": 15.2,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 7.0,
            "vertex_3_y_coordinate": 15.2,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 7.0,
            "vertex_4_y_coordinate": 15.2,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "DF-1": {
            "building_surface_name": "FRONT-1",
            "construction_name": "Sgl Grey 3mm",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 21.3,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 21.3,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 23.8,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 23.8,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WB-1": {
            "building_surface_name": "BACK-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.4,
            "vertex_1_y_coordinate": 15.2,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 27.4,
            "vertex_2_y_coordinate": 15.2,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 13.7,
            "vertex_3_y_coordinate": 15.2,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 13.7,
            "vertex_4_y_coordinate": 15.2,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WF-1": {
            "building_surface_name": "FRONT-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.0,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 3.0,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 16.8,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 16.8,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WL-1": {
            "building_surface_name": "LEFT-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 11.4,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 11.4,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 3.8,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 3.8,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        },
        "WR-1": {
            "building_surface_name": "RIGHT-1",
            "construction_name": "Dbl Clr 3mm/13mm Air",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 30.5,
            "vertex_1_y_coordinate": 3.8,
            "vertex_1_z_coordinate": 2.1,
            "vertex_2_x_coordinate": 30.5,
            "vertex_2_y_coordinate": 3.8,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 30.5,
            "vertex_3_y_coordinate": 11.4,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 30.5,
            "vertex_4_y_coordinate": 11.4,
            "vertex_4_z_coordinate": 2.1,
            "view_factor_to_ground": 0.5
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "GroundHeatExchanger:ResponseFactors": {
        "Vertical Ground Heat Exchanger g-functions": {
            "g_function_reference_ratio": 0.0005,
            "g_functions": [
                {
                    "g_function_g_value": -0.348322,
                    "g_function_ln_t_ts_value": -15.2996
                },
                {
                    "g_function_g_value": 0.022208,
                    "g_function_ln_t_ts_value": -14.201
                },
                {
                    "g_function_g_value": 0.412345,
                    "g_function_ln_t_ts_value": -13.2202
                },
                {
                    "g_function_g_value": 0.867498,
                    "g_function_ln_t_ts_value": -12.2086
                },
                {
                    "g_function_g_value": 1.357839,
                    "g_function_ln_t_ts_value": -11.1888
                },
                {
                    "g_function_g_value": 1.852024,
                    "g_function_ln_t_ts_value": -10.1816
                },
                {
                    "g_function_g_value": 2.345656,
                    "g_function_ln_t_ts_value": -9.1815
                },
                {
                    "g_function_g_value": 2.593958,
                    "g_function_ln_t_ts_value": -8.6809
                },
                {
                    "g_function_g_value": 2.679,
                    "g_function_ln_t_ts_value": -8.5
                },
                {
                    "g_function_g_value": 3.023,
                    "g_function_ln_t_ts_value": -7.8
                },
                {
                    "g_function_g_value": 3.32,
                    "g_function_ln_t_ts_value": -7.2
                },
                {
                    "g_function_g_value": 3.681,
                    "g_function_ln_t_ts_value": -6.5
                },
                {
                    "g_function_g_value": 4.071,
                    "g_function_ln_t_ts_value": -5.9
                },
                {
                    "g_function_g_value": 4.828,
                    "g_function_ln_t_ts_value": -5.2
                },
                {
                    "g_function_g_value": 6.253,
                    "g_function_ln_t_ts_value": -4.5
                },
                {
                    "g_function_g_value": 7.894,
                    "g_function_ln_t_ts_value": -3.963
                },
                {
                    "g_function_g_value": 11.82,
                    "g_function_ln_t_ts_value": -3.27
                },
                {
                    "g_function_g_value": 15.117,
                    "g_function_ln_t_ts_value": -2.864
                },
                {
                    "g_function_g_value": 18.006,
                    "g_function_ln_t_ts_value": -2.577
                },
                {
                    "g_function_g_value": 22.887,
                    "g_function_ln_t_ts_value": -2.171
                },
                {
                    "g_function_g_value": 26.924,
                    "g_function_ln_t_ts_value": -1.884
                },
                {
                    "g_function_g_value": 38.004,
                    "g_function_ln_t_ts_value": -1.191
                },
                {
                    "g_function_g_value": 49.919,
                    "g_function_ln_t_ts_value": -0.497
                },
                {
                    "g_function_g_value": 53.407,
                    "g_function_ln_t_ts_value": -0.274
                },
                {
                    "g_function_g_value": 56.632,
                    "g_function_ln_t_ts_value": -0.051
                },
                {
                    "g_function_g_value": 59.825,
                    "g_function_ln_t_ts_value": 0.196
                },
                {
                    "g_function_g_value": 62.349,
                    "g_function_ln_t_ts_value": 0.419
                },
                {
                    "g_function_g_value": 64.524,
                    "g_function_ln_t_ts_value": 0.642
                },
                {
                    "g_function_g_value": 66.412,
                    "g_function_ln_t_ts_value": 0.873
                },
                {
                    "g_function_g_value": 67.993,
                    "g_function_ln_t_ts_value": 1.112
                },
                {
                    "g_function_g_value": 69.162,
                    "g_function_ln_t_ts_value": 1.335
                },
                {
                    "g_function_g_value": 70.476,
                    "g_function_ln_t_ts_value": 1.679
                },
                {
                    "g_function_g_value": 71.361,
                    "g_function_ln_t_ts_value": 2.028
                },
                {
                    "g_function_g_value": 71.79,
                    "g_function_ln_t_ts_value": 2.275
                },
                {
                    "g_function_g_value": 72.511,
                    "g_function_ln_t_ts_value": 3.003
                }
            ],
            "ghe_vertical_properties_object_name": "Vertical Ground Heat Exchanger Props",
            "number_of_boreholes": 120
        }
    },
    "GroundHeatExchanger:System": {
        "Vertical Ground Heat Exchanger": {
            "design_flow_rate": 0.0099,
            "ghe_vertical_responsefactors_object_name": "Vertical Ground Heat Exchanger g-functions",
            "ground_thermal_conductivity": 0.692626,
            "ground_thermal_heat_capacity": 2347000.0,
            "inlet_node_name": "GHE Inlet Node",
            "outlet_node_name": "GHE Outlet Node",
            "undisturbed_ground_temperature_model_name": "Vertical Ground Heat Exchanger Ground Temps",
            "undisturbed_ground_temperature_model_type": "Site:GroundTemperature:Undisturbed:KusudaAchenbach"
        }
    },
    "GroundHeatExchanger:Vertical:Properties": {
        "Vertical Ground Heat Exchanger Props": {
            "borehole_diameter": 0.127016,
            "borehole_length": 76.2,
            "depth_of_top_of_borehole": 1,
            "grout_thermal_conductivity": 0.692626,
            "grout_thermal_heat_capacity": 3900000.0,
            "pipe_outer_diameter": 0.0266667,
            "pipe_thermal_conductivity": 0.391312,
            "pipe_thermal_heat_capacity": 1542000.0,
            "pipe_thickness": 0.00241285,
            "u_tube_distance": 0.051225
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "Lights": {
        "SPACE1-1 Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 1584,
            "return_air_fraction": 0.2,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1"
        },
        "SPACE2-1 Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 684,
            "return_air_fraction": 0.2,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1"
        },
        "SPACE3-1 Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 1584,
            "return_air_fraction": 0.2,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1"
        },
        "SPACE4-1 Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 684,
            "return_air_fraction": 0.2,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1"
        },
        "SPACE5-1 Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.59,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 2964,
            "return_air_fraction": 0.2,
            "schedule_name": "LIGHTS-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1"
        }
    },
    "Material": {
        "BR01": {
            "conductivity": 0.162,
            "density": 1121.0,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1464.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0094999997,
            "visible_absorptance": 0.7
        },
        "CC03": {
            "conductivity": 1.31,
            "density": 2243.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.65
        },
        "GP01": {
            "conductivity": 0.16,
            "density": 801.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.75,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.75
        },
        "GP02": {
            "conductivity": 0.16,
            "density": 801.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.75,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.015900001,
            "visible_absorptance": 0.75
        },
        "IN02": {
            "conductivity": 0.043000001,
            "density": 10.0,
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.090099998,
            "visible_absorptance": 0.75
        },
        "IN46": {
            "conductivity": 0.023,
            "density": 24.0,
            "roughness": "VeryRough",
            "solar_absorptance": 0.5,
            "specific_heat": 1590.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.076200001,
            "visible_absorptance": 0.5
        },
        "PW03": {
            "conductivity": 0.115,
            "density": 545.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1213.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.78
        },
        "RG01": {
            "conductivity": 1.442,
            "density": 881.0,
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "specific_heat": 1674.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.65
        },
        "WD01": {
            "conductivity": 0.115,
            "density": 513.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1381.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.019099999,
            "visible_absorptance": 0.78
        },
        "WD10": {
            "conductivity": 0.115,
            "density": 513,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1381,
            "thermal_absorptance": 0.9,
            "thickness": 0.667,
            "visible_absorptance": 0.78
        }
    },
    "Material:AirGap": {
        "AL21": {
            "thermal_resistance": 0.157
        },
        "AL23": {
            "thermal_resistance": 0.153
        }
    },
    "Material:NoMass": {
        "CP01": {
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.367,
            "visible_absorptance": 0.75
        },
        "MAT-CLNG-1": {
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "thermal_absorptance": 0.65,
            "thermal_resistance": 0.65225929,
            "visible_absorptance": 0.65
        },
        "MAT-FLOOR-1": {
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "thermal_absorptance": 0.65,
            "thermal_resistance": 3.522199631,
            "visible_absorptance": 0.65
        },
        "MAT-SB-U": {
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "thermal_absorptance": 0.65,
            "thermal_resistance": 0.117406666,
            "visible_absorptance": 0.65
        }
    },
    "NodeList": {
        "Sys 1 OutsideAirInletNodes": {
            "nodes": [
                {
                    "node_name": "Sys 1 Outside Air Inlet Node"
                }
            ]
        },
        "Sys 2 OutsideAirInletNodes": {
            "nodes": [
                {
                    "node_name": "Sys 2 Outside Air Inlet Node"
                }
            ]
        },
        "Sys 3 OutsideAirInletNodes": {
            "nodes": [
                {
                    "node_name": "Sys 3 Outside Air Inlet Node"
                }
            ]
        },
        "Sys 4 OutsideAirInletNodes": {
            "nodes": [
                {
                    "node_name": "Sys 4 Outside Air Inlet Node"
                }
            ]
        },
        "Sys 5 OutsideAirInletNodes": {
            "nodes": [
                {
                    "node_name": "Sys 5 Outside Air Inlet Node"
                }
            ]
        },
        "Zone1 List": {
            "nodes": [
                {
                    "node_name": "Zone 1 Node"
                }
            ]
        },
        "Zone1Inlets": {
            "nodes": [
                {
                    "node_name": "Zone 1 Inlet Node"
                }
            ]
        },
        "Zone2 List": {
            "nodes": [
                {
                    "node_name": "Zone 2 Node"
                }
            ]
        },
        "Zone2Inlets": {
            "nodes": [
                {
                    "node_name": "Zone 2 Inlet Node"
                }
            ]
        },
        "Zone3 List": {
            "nodes": [
                {
                    "node_name": "Zone 3 Node"
                }
            ]
        },
        "Zone3Inlets": {
            "nodes": [
                {
                    "node_name": "Zone 3 Inlet Node"
                }
            ]
        },
        "Zone4 List": {
            "nodes": [
                {
                    "node_name": "Zone 4 Node"
                }
            ]
        },
        "Zone4Inlets": {
            "nodes": [
                {
                    "node_name": "Zone 4 Inlet Node"
                }
            ]
        },
        "Zone5 List": {
            "nodes": [
                {
                    "node_name": "Zone 5 Node"
                }
            ]
        },
        "Zone5Inlets": {
            "nodes": [
                {
                    "node_name": "Zone 5 Inlet Node"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "OA Mixing Box 1": {
            "mixed_air_node_name": "Sys 1 Mixed Air Node",
            "outdoor_air_stream_node_name": "Sys 1 Outside Air Inlet Node",
            "relief_air_stream_node_name": "Sys 1 Relief Air Outlet Node",
            "return_air_stream_node_name": "Sys 1 Outdoor Air Mixer Inlet Node"
        },
        "OA Mixing Box 2": {
            "mixed_air_node_name": "Sys 2 Mixed Air Node",
            "outdoor_air_stream_node_name": "Sys 2 Outside Air Inlet Node",
            "relief_air_stream_node_name": "Sys 2 Relief Air Outlet Node",
            "return_air_stream_node_name": "Sys 2 Outdoor Air Mixer Inlet Node"
        },
        "OA Mixing Box 3": {
            "mixed_air_node_name": "Sys 3 Mixed Air Node",
            "outdoor_air_stream_node_name": "Sys 3 Outside Air Inlet Node",
            "relief_air_stream_node_name": "Sys 3 Relief Air Outlet Node",
            "return_air_stream_node_name": "Sys 3 Outdoor Air Mixer Inlet Node"
        },
        "OA Mixing Box 4": {
            "mixed_air_node_name": "Sys 4 Mixed Air Node",
            "outdoor_air_stream_node_name": "Sys 4 Outside Air Inlet Node",
            "relief_air_stream_node_name": "Sys 4 Relief Air Outlet Node",
            "return_air_stream_node_name": "Sys 4 Outdoor Air Mixer Inlet Node"
        },
        "OA Mixing Box 5": {
            "mixed_air_node_name": "Sys 5 Mixed Air Node",
            "outdoor_air_stream_node_name": "Sys 5 Outside Air Inlet Node",
            "relief_air_stream_node_name": "Sys 5 Relief Air Outlet Node",
            "return_air_stream_node_name": "Sys 5 Outdoor Air Mixer Inlet Node"
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Sys 1 OutsideAirInletNodes"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Sys 2 OutsideAirInletNodes"
                }
            ]
        },
        "OutdoorAir:NodeList 3": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Sys 3 OutsideAirInletNodes"
                }
            ]
        },
        "OutdoorAir:NodeList 4": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Sys 4 OutsideAirInletNodes"
                }
            ]
        },
        "OutdoorAir:NodeList 5": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Sys 5 OutsideAirInletNodes"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 4": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 5": {
            "key_name": "Electricity:Plant",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 6": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 7": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 8": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 9": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 10": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 11": {
            "key_name": "Electricity:Plant",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 12": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "RunPeriod"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Coil Electricity Rate"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Coil Total Cooling Rate"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Coil Sensible Cooling Rate"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Coil Source Side Heat Transfer Rate"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Coil Part Load Ratio"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Heating Coil Air Outlet Temperature"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Coil Air Outlet Humidity Ratio"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Coil Air Inlet Temperature"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Coil Air Inlet Humidity Ratio"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Coil Source Side Outlet Temperature"
        },
        "Output:Variable 11": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Coil Source Side Inlet Temperature"
        },
        "Output:Variable 12": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Coil Air Mass Flow Rate"
        },
        "Output:Variable 13": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Coil Upper Speed Level"
        },
        "Output:Variable 14": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Coil Neighboring Speed Levels Ratio"
        },
        "Output:Variable 15": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Coil Recoverable Heat Transfer Rate"
        },
        "Output:Variable 16": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Unitary System Requested Sensible Cooling Rate"
        },
        "Output:Variable 17": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Unitary System Requested Latent Cooling Rate"
        },
        "Output:Variable 18": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Unitary System Requested Heating Rate"
        },
        "Output:Variable 19": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Unitary System Fan Part Load Ratio"
        },
        "Output:Variable 20": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Unitary System Compressor Part Load Ratio"
        },
        "Output:Variable 21": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Air System Sensible Heating Energy"
        },
        "Output:Variable 22": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Air System Sensible Heating Rate"
        },
        "Output:Variable 23": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Air System Sensible Cooling Energy"
        },
        "Output:Variable 24": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Air System Sensible Cooling Rate"
        },
        "Output:Variable 25": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 26": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 27": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Air Humidity Ratio"
        },
        "Output:Variable 28": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Fan Electricity Rate"
        },
        "Output:Variable 29": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Heating Coil Heating Energy"
        },
        "Output:Variable 30": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Heating Coil Heating Rate"
        },
        "Output:Variable 31": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Heating Coil NaturalGas Rate"
        },
        "Output:Variable 32": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Fan Electricity Rate"
        },
        "Output:Variable 33": {
            "key_value": "Sys 1 Mixed Air Node",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 34": {
            "key_value": "Sys 1 Air Loop Outlet Node",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 35": {
            "key_value": "Sys 2 Mixed Air Node",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 36": {
            "key_value": "Sys 2 Air Loop Outlet Node",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 37": {
            "key_value": "Sys 3 Mixed Air Node",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 38": {
            "key_value": "Sys 3 Air Loop Outlet Node",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 39": {
            "key_value": "Sys 4 Mixed Air Node",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 40": {
            "key_value": "Sys 4 Air Loop Outlet Node",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 41": {
            "key_value": "Sys 5 Mixed Air Node",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 42": {
            "key_value": "Sys 5 Air Loop Outlet Node",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Mass Flow Rate"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "regular"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "SPACE1-1 People": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 11,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1"
        },
        "SPACE2-1 People": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1"
        },
        "SPACE3-1 People": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 11,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1"
        },
        "SPACE4-1 People": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1"
        },
        "SPACE5-1 People": {
            "activity_level_schedule_name": "ActSchd",
            "fraction_radiant": 0.3,
            "number_of_people": 20,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCCUPY-1",
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1"
        }
    },
    "Pipe:Adiabatic": {
        "Condenser Demand Inlet Pipe": {
            "inlet_node_name": "Condenser Demand Inlet Node",
            "outlet_node_name": "Condenser Demand Entrance Pipe Outlet Node"
        },
        "Condenser Demand Outlet Pipe": {
            "inlet_node_name": "Condenser Demand Exit Pipe Inlet Node",
            "outlet_node_name": "Condenser Demand Outlet Node"
        },
        "Condenser Demand Side Bypass": {
            "inlet_node_name": "Cond Demand Bypass Inlet Node",
            "outlet_node_name": "Cond Demand Bypass Outlet Node"
        },
        "Condenser Supply Outlet": {
            "inlet_node_name": "Condenser Supply Exit Pipe Inlet Node",
            "outlet_node_name": "Condenser Supply Outlet Node"
        },
        "Condenser Supply Side Bypass": {
            "inlet_node_name": "Cond Supply Bypass Inlet Node",
            "outlet_node_name": "Cond Supply Bypass Outlet Node"
        }
    },
    "PlantEquipmentOperation:Uncontrolled": {
        "Year Round Tower Operation": {
            "equipment_list_name": "All Towers"
        }
    },
    "Pump:ConstantSpeed": {
        "Cond Circ Pump": {
            "design_flow_rate": 0.0099,
            "design_power_consumption": 600,
            "design_pump_head": 50000,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "Condenser Supply Inlet Node",
            "motor_efficiency": 0.87,
            "outlet_node_name": "Condenser Pump Outlet Node",
            "pump_control_type": "Continuous"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 7,
            "end_month": 1,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        },
        "Run Period 2": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 7,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 7,
            "end_month": 7,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "Last Sunday in October",
            "start_date": "1st Sunday in April"
        }
    },
    "Schedule:Compact": {
        "ActSchd": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 117.239997864
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ContinuousFanSch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Cooling Setpoints": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  5:00"
                },
                {
                    "field": 30.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Dual Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Control Type"
        },
        "EQUIP-1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "For: CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "FanAndCoilAvailSched": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: WeekDays summerdesignday winterdesignday"
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllotherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Heating Setpoints": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  5:00"
                },
                {
                    "field": 15.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "INFIL-SCH": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 10/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "LIGHTS-1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "OAFractionSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "OCCUPY-1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "On": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "OutdoorAirAvailSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays summerdesignday winterdesignday"
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllotherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ShadeTransSch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "FlowRate": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 10
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:FollowGroundTemperature": {
        "MyCondenserControl": {
            "control_variable": "Temperature",
            "maximum_setpoint_temperature": 80.0,
            "minimum_setpoint_temperature": 10.0,
            "offset_temperature_difference": 0,
            "reference_ground_temperature_object_type": "Site:GroundTemperature:Deep",
            "setpoint_node_or_nodelist_name": "Condenser Supply Outlet Node"
        }
    },
    "Shading:Zone:Detailed": {
        "Main South Overhang": {
            "base_surface_name": "FRONT-1",
            "number_of_vertices": 4,
            "transmittance_schedule_name": "ShadeTransSch",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -1.3,
                    "vertex_z_coordinate": 2.2
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.2
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.2
                },
                {
                    "vertex_x_coordinate": 19.8,
                    "vertex_y_coordinate": -1.3,
                    "vertex_z_coordinate": 2.2
                }
            ]
        },
        "South Door Overhang": {
            "base_surface_name": "FRONT-1",
            "number_of_vertices": 4,
            "transmittance_schedule_name": "ShadeTransSch",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": -2.0,
                    "vertex_z_coordinate": 2.6
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.6
                },
                {
                    "vertex_x_coordinate": 24.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.6
                },
                {
                    "vertex_x_coordinate": 24.1,
                    "vertex_y_coordinate": -2.0,
                    "vertex_z_coordinate": 2.6
                }
            ]
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "No",
            "do_zone_sizing_calculation": "No",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 20.3,
            "august_ground_temperature": 20.77,
            "december_ground_temperature": 20.2,
            "february_ground_temperature": 20.03,
            "january_ground_temperature": 20.03,
            "july_ground_temperature": 20.62,
            "june_ground_temperature": 20.52,
            "march_ground_temperature": 20.13,
            "may_ground_temperature": 20.43,
            "november_ground_temperature": 20.44,
            "october_ground_temperature": 20.55,
            "september_ground_temperature": 20.78
        }
    },
    "Site:GroundTemperature:Deep": {
        "Site:GroundTemperature:Deep 1": {
            "april_deep_ground_temperature": 16.5,
            "august_deep_ground_temperature": 16.5,
            "december_deep_ground_temperature": 16.5,
            "february_deep_ground_temperature": 16.5,
            "january_deep_ground_temperature": 16.5,
            "july_deep_ground_temperature": 16.5,
            "june_deep_ground_temperature": 16.5,
            "march_deep_ground_temperature": 16.5,
            "may_deep_ground_temperature": 16.5,
            "november_deep_ground_temperature": 16.5,
            "october_deep_ground_temperature": 16.5,
            "september_deep_ground_temperature": 16.5
        }
    },
    "Site:GroundTemperature:Undisturbed:KusudaAchenbach": {
        "Vertical Ground Heat Exchanger Ground Temps": {
            "average_amplitude_of_surface_temperature": 3.2,
            "average_soil_surface_temperature": 13.375,
            "phase_shift_of_minimum_surface_temperature": 8,
            "soil_density": 920,
            "soil_specific_heat": 2551.09,
            "soil_thermal_conductivity": 0.692626
        }
    },
    "Site:Location": {
        "CHICAGO_IL_USA TMY2-94846": {
            "elevation": 190.0,
            "latitude": 41.78,
            "longitude": -87.75,
            "time_zone": -6.0
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.3,
            "heating_sizing_factor": 1.3
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE1-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SPACE1-1"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE2-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SPACE2-1"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE3-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SPACE3-1"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE4-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SPACE4-1"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA SPACE5-1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "SPACE5-1"
        }
    },
    "SizingPeriod:DesignDay": {
        "CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.5,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.0,
            "wind_direction": 230,
            "wind_speed": 5.3
        },
        "CHICAGO_IL_USA Annual Heating 99% Design Conditions DB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -17.3,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -17.3,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "Simple"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "SimpleCombined"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Dual Setpoint Sched 1": {
            "cooling_setpoint_temperature_schedule_name": "Cooling Setpoints",
            "heating_setpoint_temperature_schedule_name": "Heating Setpoints"
        },
        "Dual Setpoint Sched 2": {
            "cooling_setpoint_temperature_schedule_name": "Cooling Setpoints",
            "heating_setpoint_temperature_schedule_name": "Heating Setpoints"
        },
        "Dual Setpoint Sched 3": {
            "cooling_setpoint_temperature_schedule_name": "Cooling Setpoints",
            "heating_setpoint_temperature_schedule_name": "Heating Setpoints"
        },
        "Dual Setpoint Sched 4": {
            "cooling_setpoint_temperature_schedule_name": "Cooling Setpoints",
            "heating_setpoint_temperature_schedule_name": "Heating Setpoints"
        },
        "Dual Setpoint Sched 5": {
            "cooling_setpoint_temperature_schedule_name": "Cooling Setpoints",
            "heating_setpoint_temperature_schedule_name": "Heating Setpoints"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 4
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "23.1"
        }
    },
    "WindowMaterial:Gas": {
        "AIR 6MM": {
            "gas_type": "Air",
            "thickness": 0.0063
        },
        "AIR 13MM": {
            "gas_type": "Air",
            "thickness": 0.0127
        },
        "ARGON 13MM": {
            "gas_type": "Argon",
            "thickness": 0.0127
        }
    },
    "WindowMaterial:Glazing": {
        "CLEAR 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.075,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.837,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.898
        },
        "CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.071,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.071,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.775,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.881
        },
        "GREY 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.061,
            "back_side_visible_reflectance_at_normal_incidence": 0.061,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.061,
            "front_side_visible_reflectance_at_normal_incidence": 0.061,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.626,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.611
        },
        "LoE CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.1,
            "back_side_solar_reflectance_at_normal_incidence": 0.22,
            "back_side_visible_reflectance_at_normal_incidence": 0.078,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.17,
            "front_side_visible_reflectance_at_normal_incidence": 0.055,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.6,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.84
        }
    },
    "Zone": {
        "PLENUM-1": {
            "ceiling_height": 0.609600067,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 283.2,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE1-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 239.247360229,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE2-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 103.311355591,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE3-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 239.247360229,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE4-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 103.311355591,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "SPACE5-1": {
            "ceiling_height": 2.438400269,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": 447.682556152,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneControl:Thermostat": {
        "Zone 1 Thermostat": {
            "control_1_name": "Dual Setpoint Sched 1",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "SPACE1-1"
        },
        "Zone 2 Thermostat": {
            "control_1_name": "Dual Setpoint Sched 2",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "SPACE2-1"
        },
        "Zone 3 Thermostat": {
            "control_1_name": "Dual Setpoint Sched 3",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "SPACE3-1"
        },
        "Zone 4 Thermostat": {
            "control_1_name": "Dual Setpoint Sched 4",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "SPACE4-1"
        },
        "Zone 5 Thermostat": {
            "control_1_name": "Dual Setpoint Sched 5",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "SPACE5-1"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "Zone1DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "Zone 1 Inlet Node",
            "air_terminal_name": "Zone1DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Zone2DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "Zone 2 Inlet Node",
            "air_terminal_name": "Zone2DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Zone3DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "Zone 3 Inlet Node",
            "air_terminal_name": "Zone3DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Zone4DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "Zone 4 Inlet Node",
            "air_terminal_name": "Zone4DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Zone5DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "Zone 5 Inlet Node",
            "air_terminal_name": "Zone5DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "Zone1Inlets",
            "zone_air_node_name": "Zone 1 Node",
            "zone_conditioning_equipment_list_name": "Zone1Equipment",
            "zone_name": "SPACE1-1",
            "zone_return_air_node_or_nodelist_name": "Zone 1 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "Zone2Inlets",
            "zone_air_node_name": "Zone 2 Node",
            "zone_conditioning_equipment_list_name": "Zone2Equipment",
            "zone_name": "SPACE2-1",
            "zone_return_air_node_or_nodelist_name": "Zone 2 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "Zone3Inlets",
            "zone_air_node_name": "Zone 3 Node",
            "zone_conditioning_equipment_list_name": "Zone3Equipment",
            "zone_name": "SPACE3-1",
            "zone_return_air_node_or_nodelist_name": "Zone 3 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "Zone4Inlets",
            "zone_air_node_name": "Zone 4 Node",
            "zone_conditioning_equipment_list_name": "Zone4Equipment",
            "zone_name": "SPACE4-1",
            "zone_return_air_node_or_nodelist_name": "Zone 4 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_inlet_node_or_nodelist_name": "Zone5Inlets",
            "zone_air_node_name": "Zone 5 Node",
            "zone_conditioning_equipment_list_name": "Zone5Equipment",
            "zone_name": "SPACE5-1",
            "zone_return_air_node_or_nodelist_name": "Zone 5 Outlet Node"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Zone1Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone1DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone2Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone2DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone3Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone3DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone4Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone4DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone5Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone5DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "SPACE1-1 Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.167,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE1-1"
        },
        "SPACE2-1 Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.0717,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE2-1"
        },
        "SPACE3-1 Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.167,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE3-1"
        },
        "SPACE4-1 Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.0717,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE4-1"
        },
        "SPACE5-1 Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.31089,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL-SCH",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "SPACE5-1"
        }
    }
}