            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "F7 SW Apartment"
        },
        "F8 N1 Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "N Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "F8 N1 Apartment"
        },
        "F8 N2 Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "N Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "F8 N2 Apartment"
        },
        "F8 NE Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "N Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "F8 NE Apartment"
        },
        "F8 NW Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "N Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "F8 NW Apartment"
        },
        "F8 S1 Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "S Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "F8 S1 Apartment"
        },
        "F8 S2 Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "S Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "F8 S2 Apartment"
        },
        "F8 SE Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "S Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "F8 SE Apartment"
        },
        "F8 SW Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "S Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "F8 SW Apartment"
        },
        "F9 N1 Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "N Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "F9 N1 Apartment"
        },
        "F9 N2 Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "N Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "F9 N2 Apartment"
        },
        "F9 NE Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "N Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "F9 NE Apartment"
        },
        "F9 NW Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "N Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "F9 NW Apartment"
        },
        "F9 S1 Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "S Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "F9 S1 Apartment"
        },
        "F9 S2 Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "S Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "F9 S2 Apartment"
        },
        "F9 SE Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "S Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "F9 SE Apartment"
        },
        "F9 SW Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "S Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "F9 SW Apartment"
        },
        "G N1 Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "N Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "G N1 Apartment"
        },
        "G N2 Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "N Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "G N2 Apartment"
        },
        "G NE Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "N Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "G NE Apartment"
        },
        "G NW Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "N Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "G NW Apartment"
        },
        "G S1 Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "S Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "G S1 Apartment"
        },
        "G S2 Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "S Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "G S2 Apartment"
        },
        "G SW Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "S Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "ZONE CONTROL TYPE SCHED",
            "zone_or_zonelist_name": "G SW Apartment"
        },
        "M N1 Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "N Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "M N1 Apartment"
        },
        "M N2 Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "N Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "M N2 Apartment"
        },
        "M NE Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "N Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "M NE Apartment"
        },
        "M NW Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "N Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "M NW Apartment"
        },
        "M S1 Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "S Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "M S1 Apartment"
        },
        "M S2 Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "S Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "M S2 Apartment"
        },
        "M SE Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "S Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "M SE Apartment"
        },
        "M SW Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "S Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "M SW Apartment"
        },
        "Office Thermostat": {
            "control_1_name": "OffCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "OffHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "Office Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "Office"
        },
        "T N1 Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "N Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "T N1 Apartment"
        },
        "T N2 Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "N Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "T N2 Apartment"
        },
        "T NE Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "N Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "T NE Apartment"
        },
        "T NW Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "N Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "T NW Apartment"
        },
        "T S1 Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "S Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "T S1 Apartment"
        },
        "T S2 Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "S Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "T S2 Apartment"
        },
        "T SE Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "S Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "T SE Apartment"
        },
        "T SW Apartment Thermostat": {
            "control_1_name": "AptCoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "AptHeatingSetPoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "S Apartment Cooling Setpoints Dual SP Control",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "T SW Apartment"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "F2 N1 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F2 N1 Apartment Supply Inlet",
            "air_terminal_name": "F2 N1 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F2 N2 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F2 N2 Apartment Supply Inlet",
            "air_terminal_name": "F2 N2 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F2 NE Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F2 NE Apartment Supply Inlet",
            "air_terminal_name": "F2 NE Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F2 NW Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F2 NW Apartment Supply Inlet",
            "air_terminal_name": "F2 NW Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F2 S1 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F2 S1 Apartment Supply Inlet",
            "air_terminal_name": "F2 S1 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F2 S2 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F2 S2 Apartment Supply Inlet",
            "air_terminal_name": "F2 S2 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F2 SE Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F2 SE Apartment Supply Inlet",
            "air_terminal_name": "F2 SE Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F2 SW Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F2 SW Apartment Supply Inlet",
            "air_terminal_name": "F2 SW Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F3 N1 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F3 N1 Apartment Supply Inlet",
            "air_terminal_name": "F3 N1 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F3 N2 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F3 N2 Apartment Supply Inlet",
            "air_terminal_name": "F3 N2 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F3 NE Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F3 NE Apartment Supply Inlet",
            "air_terminal_name": "F3 NE Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F3 NW Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F3 NW Apartment Supply Inlet",
            "air_terminal_name": "F3 NW Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F3 S1 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F3 S1 Apartment Supply Inlet",
            "air_terminal_name": "F3 S1 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F3 S2 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F3 S2 Apartment Supply Inlet",
            "air_terminal_name": "F3 S2 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F3 SE Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F3 SE Apartment Supply Inlet",
            "air_terminal_name": "F3 SE Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F3 SW Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F3 SW Apartment Supply Inlet",
            "air_terminal_name": "F3 SW Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F4 N1 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F4 N1 Apartment Supply Inlet",
            "air_terminal_name": "F4 N1 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F4 N2 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F4 N2 Apartment Supply Inlet",
            "air_terminal_name": "F4 N2 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F4 NE Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F4 NE Apartment Supply Inlet",
            "air_terminal_name": "F4 NE Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F4 NW Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F4 NW Apartment Supply Inlet",
            "air_terminal_name": "F4 NW Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F4 S1 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F4 S1 Apartment Supply Inlet",
            "air_terminal_name": "F4 S1 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F4 S2 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F4 S2 Apartment Supply Inlet",
            "air_terminal_name": "F4 S2 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F4 SE Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F4 SE Apartment Supply Inlet",
            "air_terminal_name": "F4 SE Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F4 SW Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F4 SW Apartment Supply Inlet",
            "air_terminal_name": "F4 SW Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F6 N1 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F6 N1 Apartment Supply Inlet",
            "air_terminal_name": "F6 N1 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F6 N2 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F6 N2 Apartment Supply Inlet",
            "air_terminal_name": "F6 N2 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F6 NE Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F6 NE Apartment Supply Inlet",
            "air_terminal_name": "F6 NE Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F6 NW Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F6 NW Apartment Supply Inlet",
            "air_terminal_name": "F6 NW Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F6 S1 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F6 S1 Apartment Supply Inlet",
            "air_terminal_name": "F6 S1 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F6 S2 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F6 S2 Apartment Supply Inlet",
            "air_terminal_name": "F6 S2 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F6 SE Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F6 SE Apartment Supply Inlet",
            "air_terminal_name": "F6 SE Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F6 SW Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F6 SW Apartment Supply Inlet",
            "air_terminal_name": "F6 SW Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F7 N1 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F7 N1 Apartment Supply Inlet",
            "air_terminal_name": "F7 N1 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F7 N2 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F7 N2 Apartment Supply Inlet",
            "air_terminal_name": "F7 N2 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F7 NE Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F7 NE Apartment Supply Inlet",
            "air_terminal_name": "F7 NE Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F7 NW Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F7 NW Apartment Supply Inlet",
            "air_terminal_name": "F7 NW Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F7 S1 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F7 S1 Apartment Supply Inlet",
            "air_terminal_name": "F7 S1 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F7 S2 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F7 S2 Apartment Supply Inlet",
            "air_terminal_name": "F7 S2 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F7 SE Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F7 SE Apartment Supply Inlet",
            "air_terminal_name": "F7 SE Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F7 SW Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F7 SW Apartment Supply Inlet",
            "air_terminal_name": "F7 SW Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F8 N1 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F8 N1 Apartment Supply Inlet",
            "air_terminal_name": "F8 N1 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F8 N2 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F8 N2 Apartment Supply Inlet",
            "air_terminal_name": "F8 N2 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F8 NE Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F8 NE Apartment Supply Inlet",
            "air_terminal_name": "F8 NE Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F8 NW Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F8 NW Apartment Supply Inlet",
            "air_terminal_name": "F8 NW Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F8 S1 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F8 S1 Apartment Supply Inlet",
            "air_terminal_name": "F8 S1 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F8 S2 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F8 S2 Apartment Supply Inlet",
            "air_terminal_name": "F8 S2 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F8 SE Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F8 SE Apartment Supply Inlet",
            "air_terminal_name": "F8 SE Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F8 SW Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F8 SW Apartment Supply Inlet",
            "air_terminal_name": "F8 SW Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F9 N1 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F9 N1 Apartment Supply Inlet",
            "air_terminal_name": "F9 N1 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F9 N2 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F9 N2 Apartment Supply Inlet",
            "air_terminal_name": "F9 N2 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F9 NE Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F9 NE Apartment Supply Inlet",
            "air_terminal_name": "F9 NE Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F9 NW Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F9 NW Apartment Supply Inlet",
            "air_terminal_name": "F9 NW Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F9 S1 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F9 S1 Apartment Supply Inlet",
            "air_terminal_name": "F9 S1 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F9 S2 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F9 S2 Apartment Supply Inlet",
            "air_terminal_name": "F9 S2 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F9 SE Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F9 SE Apartment Supply Inlet",
            "air_terminal_name": "F9 SE Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "F9 SW Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "F9 SW Apartment Supply Inlet",
            "air_terminal_name": "F9 SW Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "G N1 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "G N1 Apartment Supply Inlet",
            "air_terminal_name": "G N1 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "G N2 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "G N2 Apartment Supply Inlet",
            "air_terminal_name": "G N2 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "G NE Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "G NE Apartment Supply Inlet",
            "air_terminal_name": "G NE Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "G NW Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "G NW Apartment Supply Inlet",
            "air_terminal_name": "G NW Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "G S1 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "G S1 Apartment Supply Inlet",
            "air_terminal_name": "G S1 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "G S2 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "G S2 Apartment Supply Inlet",
            "air_terminal_name": "G S2 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "G SW Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "G SW Apartment Supply Inlet",
            "air_terminal_name": "G SW Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "M N1 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "M N1 Apartment Supply Inlet",
            "air_terminal_name": "M N1 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "M N2 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "M N2 Apartment Supply Inlet",
            "air_terminal_name": "M N2 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "M NE Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "M NE Apartment Supply Inlet",
            "air_terminal_name": "M NE Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "M NW Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "M NW Apartment Supply Inlet",
            "air_terminal_name": "M NW Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "M S1 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "M S1 Apartment Supply Inlet",
            "air_terminal_name": "M S1 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "M S2 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "M S2 Apartment Supply Inlet",
            "air_terminal_name": "M S2 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "M SE Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "M SE Apartment Supply Inlet",
            "air_terminal_name": "M SE Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "M SW Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "M SW Apartment Supply Inlet",
            "air_terminal_name": "M SW Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Office Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "Office Supply Inlet",
            "air_terminal_name": "Office Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "T N1 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "T N1 Apartment Supply Inlet",
            "air_terminal_name": "T N1 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "T N2 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "T N2 Apartment Supply Inlet",
            "air_terminal_name": "T N2 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "T NE Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "T NE Apartment Supply Inlet",
            "air_terminal_name": "T NE Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "T NW Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "T NW Apartment Supply Inlet",
            "air_terminal_name": "T NW Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "T S1 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "T S1 Apartment Supply Inlet",
            "air_terminal_name": "T S1 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "T S2 Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "T S2 Apartment Supply Inlet",
            "air_terminal_name": "T S2 Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "T SE Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "T SE Apartment Supply Inlet",
            "air_terminal_name": "T SE Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "T SW Apartment Direct Air ADU": {
            "air_distribution_unit_outlet_node_name": "T SW Apartment Supply Inlet",
            "air_terminal_name": "T SW Apartment Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        }
    },
    "ZoneHVAC:EnergyRecoveryVentilator": {
        "F2 N1 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F2 N1 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F2 N1 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F2 N1 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F2 N1 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F2 N2 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F2 N2 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F2 N2 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F2 N2 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F2 N2 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F2 NE Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F2 NE Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F2 NE Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F2 NE Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F2 NE Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F2 NW Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F2 NW Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F2 NW Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F2 NW Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F2 NW Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F2 S1 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F2 S1 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F2 S1 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F2 S1 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F2 S1 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F2 S2 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F2 S2 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F2 S2 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F2 S2 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F2 S2 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F2 SE Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F2 SE Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F2 SE Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F2 SE Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F2 SE Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F2 SW Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F2 SW Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F2 SW Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F2 SW Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F2 SW Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F3 N1 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F3 N1 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F3 N1 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F3 N1 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F3 N1 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F3 N2 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F3 N2 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F3 N2 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F3 N2 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F3 N2 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F3 NE Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F3 NE Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F3 NE Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F3 NE Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F3 NE Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F3 NW Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F3 NW Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F3 NW Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F3 NW Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F3 NW Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F3 S1 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F3 S1 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F3 S1 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F3 S1 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F3 S1 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F3 S2 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F3 S2 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F3 S2 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F3 S2 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F3 S2 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F3 SE Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F3 SE Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F3 SE Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F3 SE Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F3 SE Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F3 SW Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F3 SW Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F3 SW Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F3 SW Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F3 SW Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F4 N1 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F4 N1 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F4 N1 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F4 N1 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F4 N1 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F4 N2 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F4 N2 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F4 N2 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F4 N2 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F4 N2 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F4 NE Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F4 NE Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F4 NE Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F4 NE Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F4 NE Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F4 NW Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F4 NW Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F4 NW Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F4 NW Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F4 NW Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F4 S1 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F4 S1 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F4 S1 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F4 S1 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F4 S1 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F4 S2 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F4 S2 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F4 S2 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F4 S2 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F4 S2 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F4 SE Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F4 SE Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F4 SE Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F4 SE Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F4 SE Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F4 SW Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F4 SW Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F4 SW Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F4 SW Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F4 SW Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F6 N1 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F6 N1 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F6 N1 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F6 N1 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F6 N1 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F6 N2 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F6 N2 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F6 N2 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F6 N2 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F6 N2 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F6 NE Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F6 NE Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F6 NE Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F6 NE Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F6 NE Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F6 NW Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F6 NW Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F6 NW Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F6 NW Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F6 NW Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F6 S1 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F6 S1 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F6 S1 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F6 S1 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F6 S1 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F6 S2 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F6 S2 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F6 S2 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F6 S2 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F6 S2 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F6 SE Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F6 SE Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F6 SE Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F6 SE Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F6 SE Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F6 SW Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F6 SW Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F6 SW Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F6 SW Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F6 SW Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F7 N1 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F7 N1 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F7 N1 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F7 N1 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F7 N1 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F7 N2 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F7 N2 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F7 N2 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F7 N2 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F7 N2 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F7 NE Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F7 NE Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F7 NE Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F7 NE Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F7 NE Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F7 NW Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F7 NW Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F7 NW Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F7 NW Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F7 NW Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F7 S1 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F7 S1 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F7 S1 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F7 S1 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F7 S1 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F7 S2 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F7 S2 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F7 S2 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F7 S2 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F7 S2 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F7 SE Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F7 SE Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F7 SE Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F7 SE Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F7 SE Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F7 SW Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F7 SW Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F7 SW Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F7 SW Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F7 SW Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F8 N1 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F8 N1 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F8 N1 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F8 N1 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F8 N1 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F8 N2 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F8 N2 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F8 N2 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F8 N2 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F8 N2 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F8 NE Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F8 NE Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F8 NE Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F8 NE Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F8 NE Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F8 NW Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F8 NW Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F8 NW Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F8 NW Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F8 NW Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F8 S1 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F8 S1 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F8 S1 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F8 S1 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F8 S1 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F8 S2 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F8 S2 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F8 S2 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F8 S2 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F8 S2 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F8 SE Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F8 SE Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F8 SE Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F8 SE Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F8 SE Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F8 SW Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F8 SW Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F8 SW Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F8 SW Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F8 SW Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F9 N1 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F9 N1 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F9 N1 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F9 N1 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F9 N1 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F9 N2 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F9 N2 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F9 N2 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F9 N2 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F9 N2 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F9 NE Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F9 NE Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F9 NE Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F9 NE Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F9 NE Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F9 NW Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F9 NW Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F9 NW Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F9 NW Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F9 NW Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F9 S1 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F9 S1 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F9 S1 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F9 S1 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F9 S1 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F9 S2 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F9 S2 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F9 S2 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F9 S2 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F9 S2 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F9 SE Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F9 SE Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F9 SE Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F9 SE Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F9 SE Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "F9 SW Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "F9 SW Apartment ERV Ctrl",
            "exhaust_air_fan_name": "F9 SW Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "F9 SW Apartment OA Heat Exchanger",
            "supply_air_fan_name": "F9 SW Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "G N1 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "G N1 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "G N1 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "G N1 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "G N1 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "G N2 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "G N2 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "G N2 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "G N2 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "G N2 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "G NE Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "G NE Apartment ERV Ctrl",
            "exhaust_air_fan_name": "G NE Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "G NE Apartment OA Heat Exchanger",
            "supply_air_fan_name": "G NE Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "G NW Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "G NW Apartment ERV Ctrl",
            "exhaust_air_fan_name": "G NW Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "G NW Apartment OA Heat Exchanger",
            "supply_air_fan_name": "G NW Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "G S1 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "G S1 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "G S1 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "G S1 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "G S1 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "G S2 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "G S2 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "G S2 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "G S2 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "G S2 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "G SW Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "G SW Apartment ERV Ctrl",
            "exhaust_air_fan_name": "G SW Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "G SW Apartment OA Heat Exchanger",
            "supply_air_fan_name": "G SW Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "M N1 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "M N1 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "M N1 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "M N1 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "M N1 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "M N2 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "M N2 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "M N2 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "M N2 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "M N2 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "M NE Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "M NE Apartment ERV Ctrl",
            "exhaust_air_fan_name": "M NE Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "M NE Apartment OA Heat Exchanger",
            "supply_air_fan_name": "M NE Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "M NW Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "M NW Apartment ERV Ctrl",
            "exhaust_air_fan_name": "M NW Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "M NW Apartment OA Heat Exchanger",
            "supply_air_fan_name": "M NW Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "M S1 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "M S1 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "M S1 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "M S1 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "M S1 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "M S2 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "M S2 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "M S2 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "M S2 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "M S2 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "M SE Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "M SE Apartment ERV Ctrl",
            "exhaust_air_fan_name": "M SE Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "M SE Apartment OA Heat Exchanger",
            "supply_air_fan_name": "M SE Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "M SW Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "M SW Apartment ERV Ctrl",
            "exhaust_air_fan_name": "M SW Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "M SW Apartment OA Heat Exchanger",
            "supply_air_fan_name": "M SW Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "T N1 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "T N1 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "T N1 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "T N1 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "T N1 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "T N2 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "T N2 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "T N2 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "T N2 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "T N2 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "T NE Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "T NE Apartment ERV Ctrl",
            "exhaust_air_fan_name": "T NE Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "T NE Apartment OA Heat Exchanger",
            "supply_air_fan_name": "T NE Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "T NW Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "T NW Apartment ERV Ctrl",
            "exhaust_air_fan_name": "T NW Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "T NW Apartment OA Heat Exchanger",
            "supply_air_fan_name": "T NW Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "T S1 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "T S1 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "T S1 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "T S1 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "T S1 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "T S2 Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "T S2 Apartment ERV Ctrl",
            "exhaust_air_fan_name": "T S2 Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "T S2 Apartment OA Heat Exchanger",
            "supply_air_fan_name": "T S2 Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "T SE Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "T SE Apartment ERV Ctrl",
            "exhaust_air_fan_name": "T SE Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "T SE Apartment OA Heat Exchanger",
            "supply_air_fan_name": "T SE Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        },
        "T SW Apartment ERV": {
            "availability_schedule_name": "All On",
            "controller_name": "T SW Apartment ERV Ctrl",
            "exhaust_air_fan_name": "T SW Apartment ERV Exh Fan",
            "exhaust_air_flow_rate": 0.025957109,
            "heat_exchanger_name": "T SW Apartment OA Heat Exchanger",
            "supply_air_fan_name": "T SW Apartment ERV Sup Fan",
            "supply_air_flow_rate": 0.025957109
        }
    },
    "ZoneHVAC:EnergyRecoveryVentilator:Controller": {
        "F2 N1 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F2 N2 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F2 NE Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F2 NW Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F2 S1 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F2 S2 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F2 SE Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F2 SW Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F3 N1 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F3 N2 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F3 NE Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F3 NW Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F3 S1 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F3 S2 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F3 SE Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F3 SW Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F4 N1 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F4 N2 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F4 NE Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F4 NW Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F4 S1 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F4 S2 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F4 SE Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F4 SW Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F6 N1 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F6 N2 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F6 NE Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F6 NW Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F6 S1 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F6 S2 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F6 SE Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F6 SW Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F7 N1 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F7 N2 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F7 NE Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F7 NW Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F7 S1 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F7 S2 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F7 SE Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F7 SW Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F8 N1 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F8 N2 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F8 NE Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F8 NW Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F8 S1 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F8 S2 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F8 SE Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F8 SW Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F9 N1 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F9 N2 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F9 NE Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F9 NW Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F9 S1 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F9 S2 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F9 SE Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "F9 SW Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "G N1 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "G N2 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "G NE Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "G NW Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "G S1 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "G S2 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "G SW Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "M N1 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "M N2 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "M NE Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "M NW Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "M S1 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "M S2 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "M SE Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "M SW Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "T N1 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "T N2 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "T NE Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "T NW Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "T S1 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "T S2 Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "T SE Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        },
        "T SW Apartment ERV Ctrl": {
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
            "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
            "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
            "high_humidity_control_flag": "No",
            "high_humidity_outdoor_air_flow_ratio": 1
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_exhaust_node_or_nodelist_name": "G SW Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "G SW Apartment Inlets",
            "zone_air_node_name": "G SW Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "G SW Apartment Equipment",
            "zone_name": "G SW Apartment",
            "zone_return_air_node_or_nodelist_name": "G SW Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_exhaust_node_or_nodelist_name": "G NW Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "G NW Apartment Inlets",
            "zone_air_node_name": "G NW Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "G NW Apartment Equipment",
            "zone_name": "G NW Apartment",
            "zone_return_air_node_or_nodelist_name": "G NW Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "Office Inlets",
            "zone_air_node_name": "Office Zone Air Node",
            "zone_conditioning_equipment_list_name": "Office Equipment",
            "zone_name": "Office",
            "zone_return_air_node_or_nodelist_name": "Office Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_exhaust_node_or_nodelist_name": "G NE Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "G NE Apartment Inlets",
            "zone_air_node_name": "G NE Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "G NE Apartment Equipment",
            "zone_name": "G NE Apartment",
            "zone_return_air_node_or_nodelist_name": "G NE Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_exhaust_node_or_nodelist_name": "G N1 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "G N1 Apartment Inlets",
            "zone_air_node_name": "G N1 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "G N1 Apartment Equipment",
            "zone_name": "G N1 Apartment",
            "zone_return_air_node_or_nodelist_name": "G N1 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 6": {
            "zone_air_exhaust_node_or_nodelist_name": "G N2 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "G N2 Apartment Inlets",
            "zone_air_node_name": "G N2 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "G N2 Apartment Equipment",
            "zone_name": "G N2 Apartment",
            "zone_return_air_node_or_nodelist_name": "G N2 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 7": {
            "zone_air_exhaust_node_or_nodelist_name": "G S1 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "G S1 Apartment Inlets",
            "zone_air_node_name": "G S1 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "G S1 Apartment Equipment",
            "zone_name": "G S1 Apartment",
            "zone_return_air_node_or_nodelist_name": "G S1 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 8": {
            "zone_air_exhaust_node_or_nodelist_name": "G S2 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "G S2 Apartment Inlets",
            "zone_air_node_name": "G S2 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "G S2 Apartment Equipment",
            "zone_name": "G S2 Apartment",
            "zone_return_air_node_or_nodelist_name": "G S2 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 9": {
            "zone_air_exhaust_node_or_nodelist_name": "F2 SW Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F2 SW Apartment Inlets",
            "zone_air_node_name": "F2 SW Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F2 SW Apartment Equipment",
            "zone_name": "F2 SW Apartment",
            "zone_return_air_node_or_nodelist_name": "F2 SW Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 10": {
            "zone_air_exhaust_node_or_nodelist_name": "F2 NW Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F2 NW Apartment Inlets",
            "zone_air_node_name": "F2 NW Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F2 NW Apartment Equipment",
            "zone_name": "F2 NW Apartment",
            "zone_return_air_node_or_nodelist_name": "F2 NW Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 11": {
            "zone_air_exhaust_node_or_nodelist_name": "F2 SE Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F2 SE Apartment Inlets",
            "zone_air_node_name": "F2 SE Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F2 SE Apartment Equipment",
            "zone_name": "F2 SE Apartment",
            "zone_return_air_node_or_nodelist_name": "F2 SE Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 12": {
            "zone_air_exhaust_node_or_nodelist_name": "F2 NE Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F2 NE Apartment Inlets",
            "zone_air_node_name": "F2 NE Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F2 NE Apartment Equipment",
            "zone_name": "F2 NE Apartment",
            "zone_return_air_node_or_nodelist_name": "F2 NE Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 13": {
            "zone_air_exhaust_node_or_nodelist_name": "F2 N1 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F2 N1 Apartment Inlets",
            "zone_air_node_name": "F2 N1 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F2 N1 Apartment Equipment",
            "zone_name": "F2 N1 Apartment",
            "zone_return_air_node_or_nodelist_name": "F2 N1 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 14": {
            "zone_air_exhaust_node_or_nodelist_name": "F2 N2 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F2 N2 Apartment Inlets",
            "zone_air_node_name": "F2 N2 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F2 N2 Apartment Equipment",
            "zone_name": "F2 N2 Apartment",
            "zone_return_air_node_or_nodelist_name": "F2 N2 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 15": {
            "zone_air_exhaust_node_or_nodelist_name": "F2 S1 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F2 S1 Apartment Inlets",
            "zone_air_node_name": "F2 S1 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F2 S1 Apartment Equipment",
            "zone_name": "F2 S1 Apartment",
            "zone_return_air_node_or_nodelist_name": "F2 S1 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 16": {
            "zone_air_exhaust_node_or_nodelist_name": "F2 S2 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F2 S2 Apartment Inlets",
            "zone_air_node_name": "F2 S2 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F2 S2 Apartment Equipment",
            "zone_name": "F2 S2 Apartment",
            "zone_return_air_node_or_nodelist_name": "F2 S2 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 17": {
            "zone_air_exhaust_node_or_nodelist_name": "F3 SW Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F3 SW Apartment Inlets",
            "zone_air_node_name": "F3 SW Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F3 SW Apartment Equipment",
            "zone_name": "F3 SW Apartment",
            "zone_return_air_node_or_nodelist_name": "F3 SW Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 18": {
            "zone_air_exhaust_node_or_nodelist_name": "F3 NW Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F3 NW Apartment Inlets",
            "zone_air_node_name": "F3 NW Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F3 NW Apartment Equipment",
            "zone_name": "F3 NW Apartment",
            "zone_return_air_node_or_nodelist_name": "F3 NW Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 19": {
            "zone_air_exhaust_node_or_nodelist_name": "F3 SE Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F3 SE Apartment Inlets",
            "zone_air_node_name": "F3 SE Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F3 SE Apartment Equipment",
            "zone_name": "F3 SE Apartment",
            "zone_return_air_node_or_nodelist_name": "F3 SE Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 20": {
            "zone_air_exhaust_node_or_nodelist_name": "F3 NE Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F3 NE Apartment Inlets",
            "zone_air_node_name": "F3 NE Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F3 NE Apartment Equipment",
            "zone_name": "F3 NE Apartment",
            "zone_return_air_node_or_nodelist_name": "F3 NE Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 21": {
            "zone_air_exhaust_node_or_nodelist_name": "F3 N1 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F3 N1 Apartment Inlets",
            "zone_air_node_name": "F3 N1 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F3 N1 Apartment Equipment",
            "zone_name": "F3 N1 Apartment",
            "zone_return_air_node_or_nodelist_name": "F3 N1 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 22": {
            "zone_air_exhaust_node_or_nodelist_name": "F3 N2 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F3 N2 Apartment Inlets",
            "zone_air_node_name": "F3 N2 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F3 N2 Apartment Equipment",
            "zone_name": "F3 N2 Apartment",
            "zone_return_air_node_or_nodelist_name": "F3 N2 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 23": {
            "zone_air_exhaust_node_or_nodelist_name": "F3 S1 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F3 S1 Apartment Inlets",
            "zone_air_node_name": "F3 S1 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F3 S1 Apartment Equipment",
            "zone_name": "F3 S1 Apartment",
            "zone_return_air_node_or_nodelist_name": "F3 S1 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 24": {
            "zone_air_exhaust_node_or_nodelist_name": "F3 S2 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F3 S2 Apartment Inlets",
            "zone_air_node_name": "F3 S2 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F3 S2 Apartment Equipment",
            "zone_name": "F3 S2 Apartment",
            "zone_return_air_node_or_nodelist_name": "F3 S2 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 25": {
            "zone_air_exhaust_node_or_nodelist_name": "F4 SW Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F4 SW Apartment Inlets",
            "zone_air_node_name": "F4 SW Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F4 SW Apartment Equipment",
            "zone_name": "F4 SW Apartment",
            "zone_return_air_node_or_nodelist_name": "F4 SW Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 26": {
            "zone_air_exhaust_node_or_nodelist_name": "F4 NW Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F4 NW Apartment Inlets",
            "zone_air_node_name": "F4 NW Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F4 NW Apartment Equipment",
            "zone_name": "F4 NW Apartment",
            "zone_return_air_node_or_nodelist_name": "F4 NW Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 27": {
            "zone_air_exhaust_node_or_nodelist_name": "F4 SE Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F4 SE Apartment Inlets",
            "zone_air_node_name": "F4 SE Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F4 SE Apartment Equipment",
            "zone_name": "F4 SE Apartment",
            "zone_return_air_node_or_nodelist_name": "F4 SE Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 28": {
            "zone_air_exhaust_node_or_nodelist_name": "F4 NE Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F4 NE Apartment Inlets",
            "zone_air_node_name": "F4 NE Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F4 NE Apartment Equipment",
            "zone_name": "F4 NE Apartment",
            "zone_return_air_node_or_nodelist_name": "F4 NE Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 29": {
            "zone_air_exhaust_node_or_nodelist_name": "F4 N1 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F4 N1 Apartment Inlets",
            "zone_air_node_name": "F4 N1 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F4 N1 Apartment Equipment",
            "zone_name": "F4 N1 Apartment",
            "zone_return_air_node_or_nodelist_name": "F4 N1 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 30": {
            "zone_air_exhaust_node_or_nodelist_name": "F4 N2 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F4 N2 Apartment Inlets",
            "zone_air_node_name": "F4 N2 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F4 N2 Apartment Equipment",
            "zone_name": "F4 N2 Apartment",
            "zone_return_air_node_or_nodelist_name": "F4 N2 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 31": {
            "zone_air_exhaust_node_or_nodelist_name": "F4 S1 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F4 S1 Apartment Inlets",
            "zone_air_node_name": "F4 S1 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F4 S1 Apartment Equipment",
            "zone_name": "F4 S1 Apartment",
            "zone_return_air_node_or_nodelist_name": "F4 S1 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 32": {
            "zone_air_exhaust_node_or_nodelist_name": "F4 S2 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F4 S2 Apartment Inlets",
            "zone_air_node_name": "F4 S2 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F4 S2 Apartment Equipment",
            "zone_name": "F4 S2 Apartment",
            "zone_return_air_node_or_nodelist_name": "F4 S2 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 33": {
            "zone_air_exhaust_node_or_nodelist_name": "M SW Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "M SW Apartment Inlets",
            "zone_air_node_name": "M SW Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "M SW Apartment Equipment",
            "zone_name": "M SW Apartment",
            "zone_return_air_node_or_nodelist_name": "M SW Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 34": {
            "zone_air_exhaust_node_or_nodelist_name": "M NW Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "M NW Apartment Inlets",
            "zone_air_node_name": "M NW Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "M NW Apartment Equipment",
            "zone_name": "M NW Apartment",
            "zone_return_air_node_or_nodelist_name": "M NW Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 35": {
            "zone_air_exhaust_node_or_nodelist_name": "M SE Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "M SE Apartment Inlets",
            "zone_air_node_name": "M SE Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "M SE Apartment Equipment",
            "zone_name": "M SE Apartment",
            "zone_return_air_node_or_nodelist_name": "M SE Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 36": {
            "zone_air_exhaust_node_or_nodelist_name": "M NE Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "M NE Apartment Inlets",
            "zone_air_node_name": "M NE Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "M NE Apartment Equipment",
            "zone_name": "M NE Apartment",
            "zone_return_air_node_or_nodelist_name": "M NE Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 37": {
            "zone_air_exhaust_node_or_nodelist_name": "M N1 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "M N1 Apartment Inlets",
            "zone_air_node_name": "M N1 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "M N1 Apartment Equipment",
            "zone_name": "M N1 Apartment",
            "zone_return_air_node_or_nodelist_name": "M N1 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 38": {
            "zone_air_exhaust_node_or_nodelist_name": "M N2 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "M N2 Apartment Inlets",
            "zone_air_node_name": "M N2 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "M N2 Apartment Equipment",
            "zone_name": "M N2 Apartment",
            "zone_return_air_node_or_nodelist_name": "M N2 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 39": {
            "zone_air_exhaust_node_or_nodelist_name": "M S1 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "M S1 Apartment Inlets",
            "zone_air_node_name": "M S1 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "M S1 Apartment Equipment",
            "zone_name": "M S1 Apartment",
            "zone_return_air_node_or_nodelist_name": "M S1 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 40": {
            "zone_air_exhaust_node_or_nodelist_name": "M S2 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "M S2 Apartment Inlets",
            "zone_air_node_name": "M S2 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "M S2 Apartment Equipment",
            "zone_name": "M S2 Apartment",
            "zone_return_air_node_or_nodelist_name": "M S2 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 41": {
            "zone_air_exhaust_node_or_nodelist_name": "F6 SW Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F6 SW Apartment Inlets",
            "zone_air_node_name": "F6 SW Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F6 SW Apartment Equipment",
            "zone_name": "F6 SW Apartment",
            "zone_return_air_node_or_nodelist_name": "F6 SW Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 42": {
            "zone_air_exhaust_node_or_nodelist_name": "F6 NW Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F6 NW Apartment Inlets",
            "zone_air_node_name": "F6 NW Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F6 NW Apartment Equipment",
            "zone_name": "F6 NW Apartment",
            "zone_return_air_node_or_nodelist_name": "F6 NW Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 43": {
            "zone_air_exhaust_node_or_nodelist_name": "F6 SE Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F6 SE Apartment Inlets",
            "zone_air_node_name": "F6 SE Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F6 SE Apartment Equipment",
            "zone_name": "F6 SE Apartment",
            "zone_return_air_node_or_nodelist_name": "F6 SE Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 44": {
            "zone_air_exhaust_node_or_nodelist_name": "F6 NE Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F6 NE Apartment Inlets",
            "zone_air_node_name": "F6 NE Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F6 NE Apartment Equipment",
            "zone_name": "F6 NE Apartment",
            "zone_return_air_node_or_nodelist_name": "F6 NE Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 45": {
            "zone_air_exhaust_node_or_nodelist_name": "F6 N1 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F6 N1 Apartment Inlets",
            "zone_air_node_name": "F6 N1 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F6 N1 Apartment Equipment",
            "zone_name": "F6 N1 Apartment",
            "zone_return_air_node_or_nodelist_name": "F6 N1 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 46": {
            "zone_air_exhaust_node_or_nodelist_name": "F6 N2 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F6 N2 Apartment Inlets",
            "zone_air_node_name": "F6 N2 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F6 N2 Apartment Equipment",
            "zone_name": "F6 N2 Apartment",
            "zone_return_air_node_or_nodelist_name": "F6 N2 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 47": {
            "zone_air_exhaust_node_or_nodelist_name": "F6 S1 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F6 S1 Apartment Inlets",
            "zone_air_node_name": "F6 S1 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F6 S1 Apartment Equipment",
            "zone_name": "F6 S1 Apartment",
            "zone_return_air_node_or_nodelist_name": "F6 S1 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 48": {
            "zone_air_exhaust_node_or_nodelist_name": "F6 S2 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F6 S2 Apartment Inlets",
            "zone_air_node_name": "F6 S2 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F6 S2 Apartment Equipment",
            "zone_name": "F6 S2 Apartment",
            "zone_return_air_node_or_nodelist_name": "F6 S2 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 49": {
            "zone_air_exhaust_node_or_nodelist_name": "F7 SW Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F7 SW Apartment Inlets",
            "zone_air_node_name": "F7 SW Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F7 SW Apartment Equipment",
            "zone_name": "F7 SW Apartment",
            "zone_return_air_node_or_nodelist_name": "F7 SW Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 50": {
            "zone_air_exhaust_node_or_nodelist_name": "F7 NW Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F7 NW Apartment Inlets",
            "zone_air_node_name": "F7 NW Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F7 NW Apartment Equipment",
            "zone_name": "F7 NW Apartment",
            "zone_return_air_node_or_nodelist_name": "F7 NW Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 51": {
            "zone_air_exhaust_node_or_nodelist_name": "F7 SE Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F7 SE Apartment Inlets",
            "zone_air_node_name": "F7 SE Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F7 SE Apartment Equipment",
            "zone_name": "F7 SE Apartment",
            "zone_return_air_node_or_nodelist_name": "F7 SE Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 52": {
            "zone_air_exhaust_node_or_nodelist_name": "F7 NE Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F7 NE Apartment Inlets",
            "zone_air_node_name": "F7 NE Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F7 NE Apartment Equipment",
            "zone_name": "F7 NE Apartment",
            "zone_return_air_node_or_nodelist_name": "F7 NE Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 53": {
            "zone_air_exhaust_node_or_nodelist_name": "F7 N1 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F7 N1 Apartment Inlets",
            "zone_air_node_name": "F7 N1 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F7 N1 Apartment Equipment",
            "zone_name": "F7 N1 Apartment",
            "zone_return_air_node_or_nodelist_name": "F7 N1 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 54": {
            "zone_air_exhaust_node_or_nodelist_name": "F7 N2 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F7 N2 Apartment Inlets",
            "zone_air_node_name": "F7 N2 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F7 N2 Apartment Equipment",
            "zone_name": "F7 N2 Apartment",
            "zone_return_air_node_or_nodelist_name": "F7 N2 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 55": {
            "zone_air_exhaust_node_or_nodelist_name": "F7 S1 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F7 S1 Apartment Inlets",
            "zone_air_node_name": "F7 S1 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F7 S1 Apartment Equipment",
            "zone_name": "F7 S1 Apartment",
            "zone_return_air_node_or_nodelist_name": "F7 S1 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 56": {
            "zone_air_exhaust_node_or_nodelist_name": "F7 S2 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F7 S2 Apartment Inlets",
            "zone_air_node_name": "F7 S2 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F7 S2 Apartment Equipment",
            "zone_name": "F7 S2 Apartment",
            "zone_return_air_node_or_nodelist_name": "F7 S2 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 57": {
            "zone_air_exhaust_node_or_nodelist_name": "F8 SW Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F8 SW Apartment Inlets",
            "zone_air_node_name": "F8 SW Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F8 SW Apartment Equipment",
            "zone_name": "F8 SW Apartment",
            "zone_return_air_node_or_nodelist_name": "F8 SW Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 58": {
            "zone_air_exhaust_node_or_nodelist_name": "F8 NW Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F8 NW Apartment Inlets",
            "zone_air_node_name": "F8 NW Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F8 NW Apartment Equipment",
            "zone_name": "F8 NW Apartment",
            "zone_return_air_node_or_nodelist_name": "F8 NW Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 59": {
            "zone_air_exhaust_node_or_nodelist_name": "F8 SE Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F8 SE Apartment Inlets",
            "zone_air_node_name": "F8 SE Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F8 SE Apartment Equipment",
            "zone_name": "F8 SE Apartment",
            "zone_return_air_node_or_nodelist_name": "F8 SE Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 60": {
            "zone_air_exhaust_node_or_nodelist_name": "F8 NE Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F8 NE Apartment Inlets",
            "zone_air_node_name": "F8 NE Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F8 NE Apartment Equipment",
            "zone_name": "F8 NE Apartment",
            "zone_return_air_node_or_nodelist_name": "F8 NE Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 61": {
            "zone_air_exhaust_node_or_nodelist_name": "F8 N1 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F8 N1 Apartment Inlets",
            "zone_air_node_name": "F8 N1 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F8 N1 Apartment Equipment",
            "zone_name": "F8 N1 Apartment",
            "zone_return_air_node_or_nodelist_name": "F8 N1 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 62": {
            "zone_air_exhaust_node_or_nodelist_name": "F8 N2 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F8 N2 Apartment Inlets",
            "zone_air_node_name": "F8 N2 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F8 N2 Apartment Equipment",
            "zone_name": "F8 N2 Apartment",
            "zone_return_air_node_or_nodelist_name": "F8 N2 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 63": {
            "zone_air_exhaust_node_or_nodelist_name": "F8 S1 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F8 S1 Apartment Inlets",
            "zone_air_node_name": "F8 S1 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F8 S1 Apartment Equipment",
            "zone_name": "F8 S1 Apartment",
            "zone_return_air_node_or_nodelist_name": "F8 S1 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 64": {
            "zone_air_exhaust_node_or_nodelist_name": "F8 S2 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F8 S2 Apartment Inlets",
            "zone_air_node_name": "F8 S2 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F8 S2 Apartment Equipment",
            "zone_name": "F8 S2 Apartment",
            "zone_return_air_node_or_nodelist_name": "F8 S2 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 65": {
            "zone_air_exhaust_node_or_nodelist_name": "F9 SW Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F9 SW Apartment Inlets",
            "zone_air_node_name": "F9 SW Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F9 SW Apartment Equipment",
            "zone_name": "F9 SW Apartment",
            "zone_return_air_node_or_nodelist_name": "F9 SW Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 66": {
            "zone_air_exhaust_node_or_nodelist_name": "F9 NW Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F9 NW Apartment Inlets",
            "zone_air_node_name": "F9 NW Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F9 NW Apartment Equipment",
            "zone_name": "F9 NW Apartment",
            "zone_return_air_node_or_nodelist_name": "F9 NW Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 67": {
            "zone_air_exhaust_node_or_nodelist_name": "F9 SE Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F9 SE Apartment Inlets",
            "zone_air_node_name": "F9 SE Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F9 SE Apartment Equipment",
            "zone_name": "F9 SE Apartment",
            "zone_return_air_node_or_nodelist_name": "F9 SE Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 68": {
            "zone_air_exhaust_node_or_nodelist_name": "F9 NE Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F9 NE Apartment Inlets",
            "zone_air_node_name": "F9 NE Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F9 NE Apartment Equipment",
            "zone_name": "F9 NE Apartment",
            "zone_return_air_node_or_nodelist_name": "F9 NE Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 69": {
            "zone_air_exhaust_node_or_nodelist_name": "F9 N1 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F9 N1 Apartment Inlets",
            "zone_air_node_name": "F9 N1 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F9 N1 Apartment Equipment",
            "zone_name": "F9 N1 Apartment",
            "zone_return_air_node_or_nodelist_name": "F9 N1 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 70": {
            "zone_air_exhaust_node_or_nodelist_name": "F9 N2 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F9 N2 Apartment Inlets",
            "zone_air_node_name": "F9 N2 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F9 N2 Apartment Equipment",
            "zone_name": "F9 N2 Apartment",
            "zone_return_air_node_or_nodelist_name": "F9 N2 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 71": {
            "zone_air_exhaust_node_or_nodelist_name": "F9 S1 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F9 S1 Apartment Inlets",
            "zone_air_node_name": "F9 S1 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F9 S1 Apartment Equipment",
            "zone_name": "F9 S1 Apartment",
            "zone_return_air_node_or_nodelist_name": "F9 S1 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 72": {
            "zone_air_exhaust_node_or_nodelist_name": "F9 S2 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "F9 S2 Apartment Inlets",
            "zone_air_node_name": "F9 S2 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "F9 S2 Apartment Equipment",
            "zone_name": "F9 S2 Apartment",
            "zone_return_air_node_or_nodelist_name": "F9 S2 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 73": {
            "zone_air_exhaust_node_or_nodelist_name": "T SW Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "T SW Apartment Inlets",
            "zone_air_node_name": "T SW Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "T SW Apartment Equipment",
            "zone_name": "T SW Apartment",
            "zone_return_air_node_or_nodelist_name": "T SW Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 74": {
            "zone_air_exhaust_node_or_nodelist_name": "T NW Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "T NW Apartment Inlets",
            "zone_air_node_name": "T NW Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "T NW Apartment Equipment",
            "zone_name": "T NW Apartment",
            "zone_return_air_node_or_nodelist_name": "T NW Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 75": {
            "zone_air_exhaust_node_or_nodelist_name": "T SE Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "T SE Apartment Inlets",
            "zone_air_node_name": "T SE Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "T SE Apartment Equipment",
            "zone_name": "T SE Apartment",
            "zone_return_air_node_or_nodelist_name": "T SE Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 76": {
            "zone_air_exhaust_node_or_nodelist_name": "T NE Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "T NE Apartment Inlets",
            "zone_air_node_name": "T NE Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "T NE Apartment Equipment",
            "zone_name": "T NE Apartment",
            "zone_return_air_node_or_nodelist_name": "T NE Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 77": {
            "zone_air_exhaust_node_or_nodelist_name": "T N1 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "T N1 Apartment Inlets",
            "zone_air_node_name": "T N1 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "T N1 Apartment Equipment",
            "zone_name": "T N1 Apartment",
            "zone_return_air_node_or_nodelist_name": "T N1 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 78": {
            "zone_air_exhaust_node_or_nodelist_name": "T N2 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "T N2 Apartment Inlets",
            "zone_air_node_name": "T N2 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "T N2 Apartment Equipment",
            "zone_name": "T N2 Apartment",
            "zone_return_air_node_or_nodelist_name": "T N2 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 79": {
            "zone_air_exhaust_node_or_nodelist_name": "T S1 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "T S1 Apartment Inlets",
            "zone_air_node_name": "T S1 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "T S1 Apartment Equipment",
            "zone_name": "T S1 Apartment",
            "zone_return_air_node_or_nodelist_name": "T S1 Apartment Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 80": {
            "zone_air_exhaust_node_or_nodelist_name": "T S2 Apartment Zone Exhaust Node",
            "zone_air_inlet_node_or_nodelist_name": "T S2 Apartment Inlets",
            "zone_air_node_name": "T S2 Apartment Zone Air Node",
            "zone_conditioning_equipment_list_name": "T S2 Apartment Equipment",
            "zone_name": "T S2 Apartment",
            "zone_return_air_node_or_nodelist_name": "T S2 Apartment Return Outlet"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "F2 N1 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F2 N1 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F2 N1 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F2 N2 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F2 N2 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F2 N2 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F2 NE Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F2 NE Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F2 NE Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F2 NW Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F2 NW Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F2 NW Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F2 S1 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F2 S1 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F2 S1 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F2 S2 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F2 S2 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F2 S2 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F2 SE Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F2 SE Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F2 SE Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F2 SW Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F2 SW Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F2 SW Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F3 N1 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F3 N1 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F3 N1 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F3 N2 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F3 N2 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F3 N2 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F3 NE Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F3 NE Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F3 NE Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F3 NW Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F3 NW Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F3 NW Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F3 S1 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F3 S1 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F3 S1 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F3 S2 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F3 S2 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F3 S2 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F3 SE Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F3 SE Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F3 SE Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F3 SW Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F3 SW Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F3 SW Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F4 N1 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F4 N1 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F4 N1 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F4 N2 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F4 N2 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F4 N2 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F4 NE Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F4 NE Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F4 NE Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F4 NW Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F4 NW Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F4 NW Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F4 S1 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F4 S1 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F4 S1 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F4 S2 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F4 S2 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F4 S2 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F4 SE Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F4 SE Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F4 SE Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F4 SW Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F4 SW Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F4 SW Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F6 N1 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F6 N1 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F6 N1 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F6 N2 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F6 N2 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F6 N2 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F6 NE Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F6 NE Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F6 NE Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F6 NW Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F6 NW Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F6 NW Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F6 S1 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F6 S1 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F6 S1 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F6 S2 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F6 S2 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F6 S2 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F6 SE Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F6 SE Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F6 SE Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F6 SW Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F6 SW Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F6 SW Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F7 N1 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F7 N1 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F7 N1 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F7 N2 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F7 N2 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F7 N2 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F7 NE Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F7 NE Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F7 NE Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F7 NW Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F7 NW Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F7 NW Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F7 S1 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F7 S1 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F7 S1 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F7 S2 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F7 S2 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F7 S2 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F7 SE Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F7 SE Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F7 SE Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F7 SW Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F7 SW Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F7 SW Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F8 N1 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F8 N1 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F8 N1 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F8 N2 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F8 N2 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F8 N2 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F8 NE Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F8 NE Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F8 NE Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F8 NW Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F8 NW Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F8 NW Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F8 S1 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F8 S1 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F8 S1 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F8 S2 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F8 S2 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F8 S2 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F8 SE Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F8 SE Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F8 SE Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F8 SW Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F8 SW Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F8 SW Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F9 N1 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F9 N1 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F9 N1 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F9 N2 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F9 N2 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F9 N2 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F9 NE Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F9 NE Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F9 NE Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F9 NW Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F9 NW Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F9 NW Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F9 S1 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F9 S1 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F9 S1 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F9 S2 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F9 S2 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F9 S2 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F9 SE Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F9 SE Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F9 SE Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "F9 SW Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "F9 SW Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "F9 SW Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "G N1 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "G N1 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "G N1 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "G N2 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "G N2 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "G N2 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "G NE Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "G NE Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "G NE Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "G NW Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "G NW Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "G NW Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "G S1 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "G S1 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "G S1 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "G S2 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "G S2 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "G S2 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "G SW Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "G SW Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "G SW Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "M N1 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "M N1 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "M N1 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "M N2 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "M N2 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "M N2 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "M NE Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "M NE Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "M NE Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "M NW Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "M NW Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "M NW Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "M S1 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "M S1 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "M S1 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "M S2 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "M S2 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "M S2 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "M SE Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "M SE Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "M SE Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "M SW Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "M SW Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "M SW Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Office Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Office Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "T N1 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "T N1 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "T N1 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "T N2 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "T N2 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "T N2 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "T NE Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "T NE Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "T NE Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "T NW Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "T NW Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "T NW Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "T S1 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "T S1 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "T S1 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "T S2 Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "T S2 Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "T S2 Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "T SE Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "T SE Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "T SE Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "T SW Apartment Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "T SW Apartment ERV",
                    "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "T SW Apartment Direct Air ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "Door_Infil_GC": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 1.008078792,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_Door_Opening_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "G Corridor"
        },
        "F2 Corridor_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 Corridor"
        },
        "F2 N1 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 N1 Apartment"
        },
        "F2 N2 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 N2 Apartment"
        },
        "F2 NE Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 NE Apartment"
        },
        "F2 NW Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 NW Apartment"
        },
        "F2 S1 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 S1 Apartment"
        },
        "F2 S2 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 S2 Apartment"
        },
        "F2 SE Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 SE Apartment"
        },
        "F2 SW Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F2 SW Apartment"
        },
        "F3 Corridor_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 Corridor"
        },
        "F3 N1 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 N1 Apartment"
        },
        "F3 N2 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 N2 Apartment"
        },
        "F3 NE Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 NE Apartment"
        },
        "F3 NW Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 NW Apartment"
        },
        "F3 S1 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 S1 Apartment"
        },
        "F3 S2 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 S2 Apartment"
        },
        "F3 SE Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 SE Apartment"
        },
        "F3 SW Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F3 SW Apartment"
        },
        "F4 Corridor_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 Corridor"
        },
        "F4 N1 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 N1 Apartment"
        },
        "F4 N2 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 N2 Apartment"
        },
        "F4 NE Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 NE Apartment"
        },
        "F4 NW Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 NW Apartment"
        },
        "F4 S1 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 S1 Apartment"
        },
        "F4 S2 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 S2 Apartment"
        },
        "F4 SE Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 SE Apartment"
        },
        "F4 SW Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F4 SW Apartment"
        },
        "F6 Corridor_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 Corridor"
        },
        "F6 N1 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 N1 Apartment"
        },
        "F6 N2 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 N2 Apartment"
        },
        "F6 NE Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 NE Apartment"
        },
        "F6 NW Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 NW Apartment"
        },
        "F6 S1 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 S1 Apartment"
        },
        "F6 S2 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 S2 Apartment"
        },
        "F6 SE Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 SE Apartment"
        },
        "F6 SW Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F6 SW Apartment"
        },
        "F7 Corridor_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 Corridor"
        },
        "F7 N1 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 N1 Apartment"
        },
        "F7 N2 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 N2 Apartment"
        },
        "F7 NE Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 NE Apartment"
        },
        "F7 NW Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 NW Apartment"
        },
        "F7 S1 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 S1 Apartment"
        },
        "F7 S2 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 S2 Apartment"
        },
        "F7 SE Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 SE Apartment"
        },
        "F7 SW Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F7 SW Apartment"
        },
        "F8 Corridor_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 Corridor"
        },
        "F8 N1 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 N1 Apartment"
        },
        "F8 N2 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 N2 Apartment"
        },
        "F8 NE Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 NE Apartment"
        },
        "F8 NW Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 NW Apartment"
        },
        "F8 S1 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 S1 Apartment"
        },
        "F8 S2 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 S2 Apartment"
        },
        "F8 SE Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 SE Apartment"
        },
        "F8 SW Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F8 SW Apartment"
        },
        "F9 Corridor_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 Corridor"
        },
        "F9 N1 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 N1 Apartment"
        },
        "F9 N2 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 N2 Apartment"
        },
        "F9 NE Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 NE Apartment"
        },
        "F9 NW Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 NW Apartment"
        },
        "F9 S1 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 S1 Apartment"
        },
        "F9 S2 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 S2 Apartment"
        },
        "F9 SE Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 SE Apartment"
        },
        "F9 SW Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "F9 SW Apartment"
        },
        "G Corridor_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "G Corridor"
        },
        "G N1 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "G N1 Apartment"
        },
        "G N2 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "G N2 Apartment"
        },
        "G NE Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "G NE Apartment"
        },
        "G NW Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "G NW Apartment"
        },
        "G S1 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "G S1 Apartment"
        },
        "G S2 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "G S2 Apartment"
        },
        "G SW Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "G SW Apartment"
        },
        "M Corridor_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "M Corridor"
        },
        "M N1 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "M N1 Apartment"
        },
        "M N2 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "M N2 Apartment"
        },
        "M NE Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "M NE Apartment"
        },
        "M NW Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "M NW Apartment"
        },
        "M S1 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "M S1 Apartment"
        },
        "M S2 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "M S2 Apartment"
        },
        "M SE Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "M SE Apartment"
        },
        "M SW Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "M SW Apartment"
        },
        "Office_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.00056896,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office"
        },
        "T Corridor_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 6.6170048e-05,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "T Corridor"
        },
        "T N1 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000162551872,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "T N1 Apartment"
        },
        "T N2 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000162551872,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "T N2 Apartment"
        },
        "T NE Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000226844352,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "T NE Apartment"
        },
        "T NW Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000226844352,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "T NW Apartment"
        },
        "T S1 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000162551872,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "T S1 Apartment"
        },
        "T S2 Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000162551872,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "T S2 Apartment"
        },
        "T SE Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000226844352,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "T SE Apartment"
        },
        "T SW Apartment_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000226844352,
            "schedule_name": "INF_APT_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "T SW Apartment"
        }
    },
    "ZoneVentilation:WindandStackOpenArea": {
        "F2 N1 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F2 N1 Apartment"
        },
        "F2 N2 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F2 N2 Apartment"
        },
        "F2 NE Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F2 NE Apartment"
        },
        "F2 NW Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F2 NW Apartment"
        },
        "F2 S1 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F2 S1 Apartment"
        },
        "F2 S2 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F2 S2 Apartment"
        },
        "F2 SE Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F2 SE Apartment"
        },
        "F2 SW Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F2 SW Apartment"
        },
        "F3 N1 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F3 N1 Apartment"
        },
        "F3 N2 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F3 N2 Apartment"
        },
        "F3 NE Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F3 NE Apartment"
        },
        "F3 NW Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F3 NW Apartment"
        },
        "F3 S1 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F3 S1 Apartment"
        },
        "F3 S2 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F3 S2 Apartment"
        },
        "F3 SE Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F3 SE Apartment"
        },
        "F3 SW Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F3 SW Apartment"
        },
        "F4 N1 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F4 N1 Apartment"
        },
        "F4 N2 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F4 N2 Apartment"
        },
        "F4 NE Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F4 NE Apartment"
        },
        "F4 NW Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F4 NW Apartment"
        },
        "F4 S1 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F4 S1 Apartment"
        },
        "F4 S2 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F4 S2 Apartment"
        },
        "F4 SE Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F4 SE Apartment"
        },
        "F4 SW Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F4 SW Apartment"
        },
        "F6 N1 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F6 N1 Apartment"
        },
        "F6 N2 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F6 N2 Apartment"
        },
        "F6 NE Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F6 NE Apartment"
        },
        "F6 NW Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F6 NW Apartment"
        },
        "F6 S1 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F6 S1 Apartment"
        },
        "F6 S2 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F6 S2 Apartment"
        },
        "F6 SE Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F6 SE Apartment"
        },
        "F6 SW Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F6 SW Apartment"
        },
        "F7 N1 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F7 N1 Apartment"
        },
        "F7 N2 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F7 N2 Apartment"
        },
        "F7 NE Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F7 NE Apartment"
        },
        "F7 NW Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F7 NW Apartment"
        },
        "F7 S1 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F7 S1 Apartment"
        },
        "F7 S2 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F7 S2 Apartment"
        },
        "F7 SE Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F7 SE Apartment"
        },
        "F7 SW Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F7 SW Apartment"
        },
        "F8 N1 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F8 N1 Apartment"
        },
        "F8 N2 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F8 N2 Apartment"
        },
        "F8 NE Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F8 NE Apartment"
        },
        "F8 NW Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F8 NW Apartment"
        },
        "F8 S1 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F8 S1 Apartment"
        },
        "F8 S2 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F8 S2 Apartment"
        },
        "F8 SE Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F8 SE Apartment"
        },
        "F8 SW Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F8 SW Apartment"
        },
        "F9 N1 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F9 N1 Apartment"
        },
        "F9 N2 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F9 N2 Apartment"
        },
        "F9 NE Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F9 NE Apartment"
        },
        "F9 NW Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F9 NW Apartment"
        },
        "F9 S1 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F9 S1 Apartment"
        },
        "F9 S2 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F9 S2 Apartment"
        },
        "F9 SE Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F9 SE Apartment"
        },
        "F9 SW Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "F9 SW Apartment"
        },
        "G N1 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "G N1 Apartment"
        },
        "G N2 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "G N2 Apartment"
        },
        "G NE Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "G NE Apartment"
        },
        "G NW Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "G NW Apartment"
        },
        "G S1 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "G S1 Apartment"
        },
        "G S2 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "G S2 Apartment"
        },
        "G SW Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "G SW Apartment"
        },
        "M N1 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "M N1 Apartment"
        },
        "M N2 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "M N2 Apartment"
        },
        "M NE Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "M NE Apartment"
        },
        "M NW Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "M NW Apartment"
        },
        "M S1 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "M S1 Apartment"
        },
        "M S2 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "M S2 Apartment"
        },
        "M SE Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "M SE Apartment"
        },
        "M SW Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "M SW Apartment"
        },
        "T N1 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "T N1 Apartment"
        },
        "T N2 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "T N2 Apartment"
        },
        "T NE Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "T NE Apartment"
        },
        "T NW Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "T NW Apartment"
        },
        "T S1 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "T S1 Apartment"
        },
        "T S2 Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "T S2 Apartment"
        },
        "T SE Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "T SE Apartment"
        },
        "T SW Apartment Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 15.2393,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 26.67,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.1181,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "T SW Apartment"
        }
    }
}