{
    "AirLoopHVAC": {
        "Typical Terminal Reheat 1": {
            "availability_manager_list_name": "Heat Pump 1 Avail List",
            "branch_list_name": "Air Loop Branches",
            "demand_side_inlet_node_names": "Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "Return Air Mixer Outlet",
            "design_supply_air_flow_rate": 1.7,
            "supply_side_inlet_node_name": "Outdoor Air Mixer Inlet Node",
            "supply_side_outlet_node_names": "Air Loop Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "OA Sys 1 Controllers": {
            "controller_1_name": "OA Controller 1",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "OA Sys 1": {
            "controller_list_name": "OA Sys 1 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys 1 Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "OA Sys 1 Equipment": {
            "component_1_name": "OA Mixing Box 1",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "HeatPumpReturnPath": {
            "components": [
                {
                    "component_name": "Zone Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Return Air Mixer Outlet"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "HeatPumpSupplyPath": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment Inlet Node"
        }
    },
    "AirLoopHVAC:UnitaryHeatPump:AirToAir": {
        "DXAC Heat Pump 1": {
            "air_inlet_node_name": "Mixed Air Node",
            "air_outlet_node_name": "Air Loop Outlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "controlling_zone_or_thermostat_location": "East Zone",
            "cooling_coil_name": "ASIHP1",
            "cooling_coil_object_type": "CoilSystem:IntegratedHeatPump:AirSource",
            "cooling_supply_air_flow_rate": 1.7,
            "fan_placement": "BlowThrough",
            "heating_coil_name": "ASIHP1",
            "heating_coil_object_type": "CoilSystem:IntegratedHeatPump:AirSource",
            "heating_supply_air_flow_rate": 1.7,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature_from_supplemental_heater": 50,
            "no_load_supply_air_flow_rate": 0.0,
            "supplemental_heating_coil_name": "Heat Pump DX Supp Heating Coil 1",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_air_fan_name": "Supply Fan 1",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "CyclingFanSchedule"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "Zone Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Zone 1 Outlet Node"
                },
                {
                    "inlet_node_name": "Zone 2 Outlet Node"
                },
                {
                    "inlet_node_name": "Zone 3 Outlet Node"
                }
            ],
            "outlet_node_name": "Return Air Mixer Outlet"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "Zone Supply Air Splitter": {
            "inlet_node_name": "Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Zone 1 Inlet Node ATInlet"
                },
                {
                    "outlet_node_name": "Zone 2 Inlet Node ATInlet"
                },
                {
                    "outlet_node_name": "Zone 3 Inlet Node ATInlet"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "Zone1DirectAir": {
            "air_inlet_node_name": "Zone 1 Inlet Node ATInlet",
            "air_outlet_node_name": "Zone 1 Inlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "maximum_air_flow_rate": 0.612
        },
        "Zone2DirectAir": {
            "air_inlet_node_name": "Zone 2 Inlet Node ATInlet",
            "air_outlet_node_name": "Zone 2 Inlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "maximum_air_flow_rate": 0.476
        },
        "Zone3DirectAir": {
            "air_inlet_node_name": "Zone 3 Inlet Node ATInlet",
            "air_outlet_node_name": "Zone 3 Inlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "maximum_air_flow_rate": 0.612
        }
    },
    "AvailabilityManager:Scheduled": {
        "Heat Pump 1 Avail": {
            "schedule_name": "FanAndCoilAvailSched"
        },
        "Outdoor Air 1 Avail": {
            "schedule_name": "OutdoorAirAvailSched"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "Heat Pump 1 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "Heat Pump 1 Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Outdoor Air 1 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "Outdoor Air 1 Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Branch": {
        "Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Outdoor Air Mixer Inlet Node",
                    "component_name": "OA Sys 1",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mixed Air Node"
                },
                {
                    "component_inlet_node_name": "Mixed Air Node",
                    "component_name": "DXAC Heat Pump 1",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatPump:AirToAir",
                    "component_outlet_node_name": "Air Loop Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "Air Loop Main Branch"
                }
            ]
        }
    },
    "Building": {
        "NONE": {
            "loads_convergence_tolerance_value": 0.039999999,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "Suburbs"
        }
    },
    "BuildingSurface:Detailed": {
        "Zn001:Flr001": {
            "construction_name": "FLOOR SLAB 8 IN",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn001:Flr001",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "West Zone"
        },
        "Zn001:Roof001": {
            "construction_name": "ROOF34",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "West Zone"
        },
        "Zn001:Wall001": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "West Zone"
        },
        "Zn001:Wall002": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "West Zone"
        },
        "Zn001:Wall003": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn003:Wall004",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "West Zone"
        },
        "Zn001:Wall004": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn002:Wall004",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "West Zone"
        },
        "Zn002:Flr001": {
            "construction_name": "FLOOR SLAB 8 IN",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn002:Flr001",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Roof001": {
            "construction_name": "ROOF34",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Wall001": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Wall002": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Wall003": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Wall004": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn001:Wall004",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "EAST ZONE"
        },
        "Zn002:Wall005": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn003:Wall005",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "EAST ZONE"
        },
        "Zn003:Flr001": {
            "construction_name": "FLOOR SLAB 8 IN",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn003:Flr001",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Roof001": {
            "construction_name": "ROOF34",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Wall001": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Wall002": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Wall003": {
            "construction_name": "EXTWALL80",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Wall004": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn001:Wall003",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "NORTH ZONE"
        },
        "Zn003:Wall005": {
            "construction_name": "PARTITION06",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Zn002:Wall005",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "NORTH ZONE"
        }
    },
    "Coil:Cooling:DX:VariableSpeed": {
        "Heat Pump ACDXCoil 1": {
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 200.0,
            "energy_part_load_fraction_curve_name": "HPACCOOLPLFFPLR",
            "gross_rated_total_cooling_capacity_at_selected_nominal_speed_level": 32000,
            "indoor_air_inlet_node_name": "DX Cooling Coil Air Inlet Node",
            "indoor_air_outlet_node_name": "Heating Coil Air Inlet Node",
            "initial_moisture_evaporation_rate_divided_by_steady_state_ac_latent_capacity": 0.0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10.0,
            "nominal_speed_level": 10,
            "nominal_time_for_condensate_to_begin_leaving_the_coil": 0.0,
            "number_of_speeds": 10,
            "rated_air_flow_rate_at_selected_nominal_speed_level": 1.7,
            "speed_1_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACCOOLEIRFFF",
            "speed_1_energy_input_ratio_function_of_temperature_curve_name": "HPACCOOLEIRFT",
            "speed_1_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_1_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_1_reference_unit_gross_rated_total_cooling_capacity": 1524.1,
            "speed_1_reference_unit_rated_air_flow_rate": 0.1359072,
            "speed_1_reference_unit_rated_condenser_air_flow_rate": 0.26,
            "speed_1_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "HPACCoolCapFFF",
            "speed_1_total_cooling_capacity_function_of_temperature_curve_name": "HPACCoolCapFT",
            "speed_2_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACCOOLEIRFFF",
            "speed_2_energy_input_ratio_function_of_temperature_curve_name": "HPACCOOLEIRFT",
            "speed_2_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_2_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_2_reference_unit_gross_rated_total_cooling_capacity": 1877.9,
            "speed_2_reference_unit_rated_air_flow_rate": 0.151008,
            "speed_2_reference_unit_rated_condenser_air_flow_rate": 0.3,
            "speed_2_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "HPACCoolCapFFF",
            "speed_2_total_cooling_capacity_function_of_temperature_curve_name": "HPACCoolCapFT",
            "speed_3_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACCOOLEIRFFF",
            "speed_3_energy_input_ratio_function_of_temperature_curve_name": "HPACCOOLEIRFT",
            "speed_3_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_3_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_3_reference_unit_gross_rated_total_cooling_capacity": 2226.6,
            "speed_3_reference_unit_rated_air_flow_rate": 0.1661088,
            "speed_3_reference_unit_rated_condenser_air_flow_rate": 0.33,
            "speed_3_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "HPACCoolCapFFF",
            "speed_3_total_cooling_capacity_function_of_temperature_curve_name": "HPACCoolCapFT",
            "speed_4_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACCOOLEIRFFF",
            "speed_4_energy_input_ratio_function_of_temperature_curve_name": "HPACCOOLEIRFT",
            "speed_4_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_4_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_4_reference_unit_gross_rated_total_cooling_capacity": 2911.3,
            "speed_4_reference_unit_rated_air_flow_rate": 0.1963104,
            "speed_4_reference_unit_rated_condenser_air_flow_rate": 0.38,
            "speed_4_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "HPACCoolCapFFF",
            "speed_4_total_cooling_capacity_function_of_temperature_curve_name": "HPACCoolCapFT",
            "speed_5_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACCOOLEIRFFF",
            "speed_5_energy_input_ratio_function_of_temperature_curve_name": "HPACCOOLEIRFT",
            "speed_5_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_5_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_5_reference_unit_gross_rated_total_cooling_capacity": 3581.7,
            "speed_5_reference_unit_rated_air_flow_rate": 0.226512,
            "speed_5_reference_unit_rated_condenser_air_flow_rate": 0.44,
            "speed_5_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "HPACCoolCapFFF",
            "speed_5_total_cooling_capacity_function_of_temperature_curve_name": "HPACCoolCapFT",
            "speed_6_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACCOOLEIRFFF",
            "speed_6_energy_input_ratio_function_of_temperature_curve_name": "HPACCOOLEIRFT",
            "speed_6_reference_unit_condenser_air_flow_rate": 0.5,
            "speed_6_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_6_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_6_reference_unit_gross_rated_total_cooling_capacity": 4239.5,
            "speed_6_reference_unit_rated_air_flow_rate": 0.2567136,
            "speed_6_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "HPACCoolCapFFF",
            "speed_6_total_cooling_capacity_function_of_temperature_curve_name": "HPACCoolCapFT",
            "speed_7_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACCOOLEIRFFF",
            "speed_7_energy_input_ratio_function_of_temperature_curve_name": "HPACCOOLEIRFT",
            "speed_7_reference_unit_condenser_flow_rate": 0.57,
            "speed_7_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_7_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_7_reference_unit_gross_rated_total_cooling_capacity": 4885.7,
            "speed_7_reference_unit_rated_air_flow_rate": 0.2869152,
            "speed_7_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "HPACCoolCapFFF",
            "speed_7_total_cooling_capacity_function_of_temperature_curve_name": "HPACCoolCapFT",
            "speed_8_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACCOOLEIRFFF",
            "speed_8_energy_input_ratio_function_of_temperature_curve_name": "HPACCOOLEIRFT",
            "speed_8_reference_unit_condenser_air_flow_rate": 0.63,
            "speed_8_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_8_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_8_reference_unit_gross_rated_total_cooling_capacity": 5520.7,
            "speed_8_reference_unit_rated_air_flow_rate": 0.3171168,
            "speed_8_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "HPACCoolCapFFF",
            "speed_8_total_cooling_capacity_function_of_temperature_curve_name": "HPACCoolCapFT",
            "speed_9_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACCOOLEIRFFF",
            "speed_9_energy_input_ratio_function_of_temperature_curve_name": "HPACCOOLEIRFT",
            "speed_9_reference_unit_condenser_air_flow_rate": 0.69,
            "speed_9_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_9_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_9_reference_unit_gross_rated_total_cooling_capacity": 6144.8,
            "speed_9_reference_unit_rated_air_flow_rate": 0.3473184,
            "speed_9_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "HPACCoolCapFFF",
            "speed_9_total_cooling_capacity_function_of_temperature_curve_name": "HPACCoolCapFT",
            "speed_10_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACCOOLEIRFFF",
            "speed_10_energy_input_ratio_function_of_temperature_curve_name": "HPACCOOLEIRFT",
            "speed_10_reference_unit_condenser_air_flow_rate": 0.74,
            "speed_10_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_10_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_10_reference_unit_gross_rated_total_cooling_capacity": 6758.0,
            "speed_10_reference_unit_rated_air_flow_rate": 0.37752,
            "speed_10_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "HPACCoolCapFFF",
            "speed_10_total_cooling_capacity_function_of_temperature_curve_name": "HPACCoolCapFT"
        },
        "SCDWHCoolCoil1": {
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 200.0,
            "energy_part_load_fraction_curve_name": "HPACCOOLPLFFPLR",
            "gross_rated_total_cooling_capacity_at_selected_nominal_speed_level": 32000,
            "indoor_air_inlet_node_name": "DX Cooling Coil Air Inlet Node",
            "indoor_air_outlet_node_name": "Heating Coil Air Inlet Node",
            "initial_moisture_evaporation_rate_divided_by_steady_state_ac_latent_capacity": 0.0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10.0,
            "nominal_speed_level": 10,
            "nominal_time_for_condensate_to_begin_leaving_the_coil": 0.0,
            "number_of_speeds": 10,
            "rated_air_flow_rate_at_selected_nominal_speed_level": 1.7,
            "speed_1_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACCOOLEIRFFF",
            "speed_1_energy_input_ratio_function_of_temperature_curve_name": "HPACCOOLEIRFT",
            "speed_1_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_1_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_1_reference_unit_gross_rated_total_cooling_capacity": 1524.1,
            "speed_1_reference_unit_rated_air_flow_rate": 0.1359072,
            "speed_1_reference_unit_rated_condenser_air_flow_rate": 0.26,
            "speed_1_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "HPACCoolCapFFF",
            "speed_1_total_cooling_capacity_function_of_temperature_curve_name": "HPACCoolCapFT",
            "speed_2_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACCOOLEIRFFF",
            "speed_2_energy_input_ratio_function_of_temperature_curve_name": "HPACCOOLEIRFT",
            "speed_2_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_2_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_2_reference_unit_gross_rated_total_cooling_capacity": 1877.9,
            "speed_2_reference_unit_rated_air_flow_rate": 0.151008,
            "speed_2_reference_unit_rated_condenser_air_flow_rate": 0.3,
            "speed_2_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "HPACCoolCapFFF",
            "speed_2_total_cooling_capacity_function_of_temperature_curve_name": "HPACCoolCapFT",
            "speed_3_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACCOOLEIRFFF",
            "speed_3_energy_input_ratio_function_of_temperature_curve_name": "HPACCOOLEIRFT",
            "speed_3_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_3_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_3_reference_unit_gross_rated_total_cooling_capacity": 2226.6,
            "speed_3_reference_unit_rated_air_flow_rate": 0.1661088,
            "speed_3_reference_unit_rated_condenser_air_flow_rate": 0.33,
            "speed_3_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "HPACCoolCapFFF",
            "speed_3_total_cooling_capacity_function_of_temperature_curve_name": "HPACCoolCapFT",
            "speed_4_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACCOOLEIRFFF",
            "speed_4_energy_input_ratio_function_of_temperature_curve_name": "HPACCOOLEIRFT",
            "speed_4_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_4_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_4_reference_unit_gross_rated_total_cooling_capacity": 2911.3,
            "speed_4_reference_unit_rated_air_flow_rate": 0.1963104,
            "speed_4_reference_unit_rated_condenser_air_flow_rate": 0.38,
            "speed_4_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "HPACCoolCapFFF",
            "speed_4_total_cooling_capacity_function_of_temperature_curve_name": "HPACCoolCapFT",
            "speed_5_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACCOOLEIRFFF",
            "speed_5_energy_input_ratio_function_of_temperature_curve_name": "HPACCOOLEIRFT",
            "speed_5_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_5_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_5_reference_unit_gross_rated_total_cooling_capacity": 3581.7,
            "speed_5_reference_unit_rated_air_flow_rate": 0.226512,
            "speed_5_reference_unit_rated_condenser_air_flow_rate": 0.44,
            "speed_5_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "HPACCoolCapFFF",
            "speed_5_total_cooling_capacity_function_of_temperature_curve_name": "HPACCoolCapFT",
            "speed_6_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACCOOLEIRFFF",
            "speed_6_energy_input_ratio_function_of_temperature_curve_name": "HPACCOOLEIRFT",
            "speed_6_reference_unit_condenser_air_flow_rate": 0.5,
            "speed_6_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_6_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_6_reference_unit_gross_rated_total_cooling_capacity": 4239.5,
            "speed_6_reference_unit_rated_air_flow_rate": 0.2567136,
            "speed_6_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "HPACCoolCapFFF",
            "speed_6_total_cooling_capacity_function_of_temperature_curve_name": "HPACCoolCapFT",
            "speed_7_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACCOOLEIRFFF",
            "speed_7_energy_input_ratio_function_of_temperature_curve_name": "HPACCOOLEIRFT",
            "speed_7_reference_unit_condenser_flow_rate": 0.57,
            "speed_7_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_7_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_7_reference_unit_gross_rated_total_cooling_capacity": 4885.7,
            "speed_7_reference_unit_rated_air_flow_rate": 0.2869152,
            "speed_7_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "HPACCoolCapFFF",
            "speed_7_total_cooling_capacity_function_of_temperature_curve_name": "HPACCoolCapFT",
            "speed_8_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACCOOLEIRFFF",
            "speed_8_energy_input_ratio_function_of_temperature_curve_name": "HPACCOOLEIRFT",
            "speed_8_reference_unit_condenser_air_flow_rate": 0.63,
            "speed_8_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_8_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_8_reference_unit_gross_rated_total_cooling_capacity": 5520.7,
            "speed_8_reference_unit_rated_air_flow_rate": 0.3171168,
            "speed_8_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "HPACCoolCapFFF",
            "speed_8_total_cooling_capacity_function_of_temperature_curve_name": "HPACCoolCapFT",
            "speed_9_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACCOOLEIRFFF",
            "speed_9_energy_input_ratio_function_of_temperature_curve_name": "HPACCOOLEIRFT",
            "speed_9_reference_unit_condenser_air_flow_rate": 0.69,
            "speed_9_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_9_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_9_reference_unit_gross_rated_total_cooling_capacity": 6144.8,
            "speed_9_reference_unit_rated_air_flow_rate": 0.3473184,
            "speed_9_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "HPACCoolCapFFF",
            "speed_9_total_cooling_capacity_function_of_temperature_curve_name": "HPACCoolCapFT",
            "speed_10_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACCOOLEIRFFF",
            "speed_10_energy_input_ratio_function_of_temperature_curve_name": "HPACCOOLEIRFT",
            "speed_10_reference_unit_condenser_air_flow_rate": 0.74,
            "speed_10_reference_unit_gross_rated_cooling_cop": 4.0,
            "speed_10_reference_unit_gross_rated_sensible_heat_ratio": 0.75,
            "speed_10_reference_unit_gross_rated_total_cooling_capacity": 6758.0,
            "speed_10_reference_unit_rated_air_flow_rate": 0.37752,
            "speed_10_total_cooling_capacity_function_of_air_flow_fraction_curve_name": "HPACCoolCapFFF",
            "speed_10_total_cooling_capacity_function_of_temperature_curve_name": "HPACCoolCapFT"
        }
    },
    "Coil:Heating:DX:VariableSpeed": {
        "Heat Pump DX Heating Coil 1": {
            "crankcase_heater_capacity": 200.0,
            "defrost_control": "Timed",
            "defrost_strategy": "Resistive",
            "defrost_time_period_fraction": 0.166667,
            "energy_part_load_fraction_curve_name": "HPACCOOLPLFFPLR",
            "indoor_air_inlet_node_name": "Heating Coil Air Inlet Node",
            "indoor_air_outlet_node_name": "SuppHeating Coil Air Inlet Node",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10.0,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 5.0,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -5.0,
            "nominal_speed_level": 10,
            "number_of_speeds": 10,
            "rated_air_flow_rate_at_selected_nominal_speed_level": 1.7,
            "rated_heating_capacity_at_selected_nominal_speed_level": 35000,
            "resistive_defrost_heater_capacity": 20000,
            "speed_1_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACHeatEIRFFF",
            "speed_1_energy_input_ratio_function_of_temperature_curve_name": "HPACHeatEIRFT",
            "speed_1_heating_capacity_function_of_temperature_curve_name": "HPACHeatCapFT",
            "speed_1_reference_unit_gross_rated_heating_capacity": 1838.7,
            "speed_1_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_1_reference_unit_rated_air_flow_rate": 0.1661088,
            "speed_1_total_heating_capacity_function_of_air_flow_fraction_curve_name": "HPACHeatCapFFF",
            "speed_2_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACHeatEIRFFF",
            "speed_2_energy_input_ratio_function_of_temperature_curve_name": "HPACHeatEIRFT",
            "speed_2_heating_capacity_function_of_temperature_curve_name": "HPACHeatCapFT",
            "speed_2_reference_unit_gross_rated_heating_capacity": 2295.5,
            "speed_2_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_2_reference_unit_rated_air_flow_rate": 0.179322,
            "speed_2_total_heating_capacity_function_of_air_flow_fraction_curve_name": "HPACHeatCapFFF",
            "speed_3_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACHeatEIRFFF",
            "speed_3_energy_input_ratio_function_of_temperature_curve_name": "HPACHeatEIRFT",
            "speed_3_heating_capacity_function_of_temperature_curve_name": "HPACHeatCapFT",
            "speed_3_reference_unit_gross_rated_heating_capacity": 2751.3,
            "speed_3_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_3_reference_unit_rated_air_flow_rate": 0.1925352,
            "speed_3_total_heating_capacity_function_of_air_flow_fraction_curve_name": "HPACHeatCapFFF",
            "speed_4_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACHeatEIRFFF",
            "speed_4_energy_input_ratio_function_of_temperature_curve_name": "HPACHeatEIRFT",
            "speed_4_heating_capacity_function_of_air_flow_fraction_curve_name": "HPACHeatCapFFF",
            "speed_4_heating_capacity_function_of_temperature_curve_name": "HPACHeatCapFT",
            "speed_4_reference_unit_gross_rated_heating_capacity": 3659.6,
            "speed_4_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_4_reference_unit_rated_air_flow_rate": 0.2189616,
            "speed_5_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACHeatEIRFFF",
            "speed_5_energy_input_ratio_function_of_temperature_curve_name": "HPACHeatEIRFT",
            "speed_5_heating_capacity_function_of_air_flow_fraction_curve_name": "HPACHeatCapFFF",
            "speed_5_heating_capacity_function_of_temperature_curve_name": "HPACHeatCapFT",
            "speed_5_reference_unit_gross_rated_heating_capacity": 4563.7,
            "speed_5_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_5_reference_unit_rated_air_flow_rate": 0.245388,
            "speed_6_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACHeatEIRFFF",
            "speed_6_energy_input_ratio_function_of_temperature_curve_name": "HPACHeatEIRFT",
            "speed_6_heating_capacity_function_of_air_flow_fraction_curve_name": "HPACHeatCapFFF",
            "speed_6_heating_capacity_function_of_temperature_curve_name": "HPACHeatCapFT",
            "speed_6_reference_unit_gross_rated_heating_capacity": 5463.3,
            "speed_6_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_6_reference_unit_rated_air_flow_rate": 0.2718144,
            "speed_7_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACHeatEIRFFF",
            "speed_7_energy_input_ratio_function_of_temperature_curve_name": "HPACHeatEIRFT",
            "speed_7_heating_capacity_function_of_air_flow_fraction_curve_name": "HPACHeatCapFFF",
            "speed_7_heating_capacity_function_of_temperature_curve_name": "HPACHeatCapFT",
            "speed_7_reference_unit_gross_rated_heating_capacity": 6358.4,
            "speed_7_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_7_reference_unit_rated_air_flow_rate": 0.2982408,
            "speed_8_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACHeatEIRFFF",
            "speed_8_energy_input_ratio_function_of_temperature_curve_name": "HPACHeatEIRFT",
            "speed_8_heating_capacity_function_of_air_flow_fraction_curve_name": "HPACHeatCapFFF",
            "speed_8_heating_capacity_function_of_temperature_curve_name": "HPACHeatCapFT",
            "speed_8_reference_unit_gross_rated_heating_capacity": 7248.5,
            "speed_8_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_8_reference_unit_rated_air_flow_rate": 0.3246672,
            "speed_9_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACHeatEIRFFF",
            "speed_9_energy_input_ratio_function_of_temperature_curve_name": "HPACHeatEIRFT",
            "speed_9_heating_capacity_function_of_air_flow_fraction_curve_name": "HPACHeatCapFFF",
            "speed_9_heating_capacity_function_of_temperature_curve_name": "HPACHeatCapFT",
            "speed_9_reference_unit_gross_rated_heating_capacity": 8133.6,
            "speed_9_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_9_reference_unit_rated_air_flow_rate": 0.3510936,
            "speed_10_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACHeatEIRFFF",
            "speed_10_energy_input_ratio_function_of_temperature_curve_name": "HPACHeatEIRFT",
            "speed_10_heating_capacity_function_of_air_flow_fraction_curve_name": "HPACHeatCapFFF",
            "speed_10_heating_capacity_function_of_temperature_curve_name": "HPACHeatCapFT",
            "speed_10_reference_unit_gross_rated_heating_capacity": 9013.2,
            "speed_10_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_10_reference_unit_rated_air_flow_rate": 0.37752
        },
        "SHDWHHeatCoil1": {
            "crankcase_heater_capacity": 200.0,
            "defrost_control": "Timed",
            "defrost_strategy": "Resistive",
            "defrost_time_period_fraction": 0.166667,
            "energy_part_load_fraction_curve_name": "HPACCOOLPLFFPLR",
            "indoor_air_inlet_node_name": "Heating Coil Air Inlet Node",
            "indoor_air_outlet_node_name": "SuppHeating Coil Air Inlet Node",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10.0,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 5.0,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -5.0,
            "nominal_speed_level": 10,
            "number_of_speeds": 10,
            "rated_air_flow_rate_at_selected_nominal_speed_level": 1.7,
            "rated_heating_capacity_at_selected_nominal_speed_level": 35000,
            "resistive_defrost_heater_capacity": 20000,
            "speed_1_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACHeatEIRFFF",
            "speed_1_energy_input_ratio_function_of_temperature_curve_name": "HPACHeatEIRFT",
            "speed_1_heating_capacity_function_of_temperature_curve_name": "HPACHeatCapFT",
            "speed_1_reference_unit_gross_rated_heating_capacity": 1838.7,
            "speed_1_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_1_reference_unit_rated_air_flow_rate": 0.1661088,
            "speed_1_total_heating_capacity_function_of_air_flow_fraction_curve_name": "HPACHeatCapFFF",
            "speed_2_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACHeatEIRFFF",
            "speed_2_energy_input_ratio_function_of_temperature_curve_name": "HPACHeatEIRFT",
            "speed_2_heating_capacity_function_of_temperature_curve_name": "HPACHeatCapFT",
            "speed_2_reference_unit_gross_rated_heating_capacity": 2295.5,
            "speed_2_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_2_reference_unit_rated_air_flow_rate": 0.179322,
            "speed_2_total_heating_capacity_function_of_air_flow_fraction_curve_name": "HPACHeatCapFFF",
            "speed_3_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACHeatEIRFFF",
            "speed_3_energy_input_ratio_function_of_temperature_curve_name": "HPACHeatEIRFT",
            "speed_3_heating_capacity_function_of_temperature_curve_name": "HPACHeatCapFT",
            "speed_3_reference_unit_gross_rated_heating_capacity": 2751.3,
            "speed_3_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_3_reference_unit_rated_air_flow_rate": 0.1925352,
            "speed_3_total_heating_capacity_function_of_air_flow_fraction_curve_name": "HPACHeatCapFFF",
            "speed_4_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACHeatEIRFFF",
            "speed_4_energy_input_ratio_function_of_temperature_curve_name": "HPACHeatEIRFT",
            "speed_4_heating_capacity_function_of_air_flow_fraction_curve_name": "HPACHeatCapFFF",
            "speed_4_heating_capacity_function_of_temperature_curve_name": "HPACHeatCapFT",
            "speed_4_reference_unit_gross_rated_heating_capacity": 3659.6,
            "speed_4_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_4_reference_unit_rated_air_flow_rate": 0.2189616,
            "speed_5_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACHeatEIRFFF",
            "speed_5_energy_input_ratio_function_of_temperature_curve_name": "HPACHeatEIRFT",
            "speed_5_heating_capacity_function_of_air_flow_fraction_curve_name": "HPACHeatCapFFF",
            "speed_5_heating_capacity_function_of_temperature_curve_name": "HPACHeatCapFT",
            "speed_5_reference_unit_gross_rated_heating_capacity": 4563.7,
            "speed_5_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_5_reference_unit_rated_air_flow_rate": 0.245388,
            "speed_6_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACHeatEIRFFF",
            "speed_6_energy_input_ratio_function_of_temperature_curve_name": "HPACHeatEIRFT",
            "speed_6_heating_capacity_function_of_air_flow_fraction_curve_name": "HPACHeatCapFFF",
            "speed_6_heating_capacity_function_of_temperature_curve_name": "HPACHeatCapFT",
            "speed_6_reference_unit_gross_rated_heating_capacity": 5463.3,
            "speed_6_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_6_reference_unit_rated_air_flow_rate": 0.2718144,
            "speed_7_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACHeatEIRFFF",
            "speed_7_energy_input_ratio_function_of_temperature_curve_name": "HPACHeatEIRFT",
            "speed_7_heating_capacity_function_of_air_flow_fraction_curve_name": "HPACHeatCapFFF",
            "speed_7_heating_capacity_function_of_temperature_curve_name": "HPACHeatCapFT",
            "speed_7_reference_unit_gross_rated_heating_capacity": 6358.4,
            "speed_7_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_7_reference_unit_rated_air_flow_rate": 0.2982408,
            "speed_8_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACHeatEIRFFF",
            "speed_8_energy_input_ratio_function_of_temperature_curve_name": "HPACHeatEIRFT",
            "speed_8_heating_capacity_function_of_air_flow_fraction_curve_name": "HPACHeatCapFFF",
            "speed_8_heating_capacity_function_of_temperature_curve_name": "HPACHeatCapFT",
            "speed_8_reference_unit_gross_rated_heating_capacity": 7248.5,
            "speed_8_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_8_reference_unit_rated_air_flow_rate": 0.3246672,
            "speed_9_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACHeatEIRFFF",
            "speed_9_energy_input_ratio_function_of_temperature_curve_name": "HPACHeatEIRFT",
            "speed_9_heating_capacity_function_of_air_flow_fraction_curve_name": "HPACHeatCapFFF",
            "speed_9_heating_capacity_function_of_temperature_curve_name": "HPACHeatCapFT",
            "speed_9_reference_unit_gross_rated_heating_capacity": 8133.6,
            "speed_9_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_9_reference_unit_rated_air_flow_rate": 0.3510936,
            "speed_10_energy_input_ratio_function_of_air_flow_fraction_curve_name": "HPACHeatEIRFFF",
            "speed_10_energy_input_ratio_function_of_temperature_curve_name": "HPACHeatEIRFT",
            "speed_10_heating_capacity_function_of_air_flow_fraction_curve_name": "HPACHeatCapFFF",
            "speed_10_heating_capacity_function_of_temperature_curve_name": "HPACHeatCapFT",
            "speed_10_reference_unit_gross_rated_heating_capacity": 9013.2,
            "speed_10_reference_unit_gross_rated_heating_cop": 5.0,
            "speed_10_reference_unit_rated_air_flow_rate": 0.37752
        }
    },
    "Coil:Heating:Fuel": {
        "Heat Pump DX Supp Heating Coil 1": {
            "air_inlet_node_name": "SuppHeating Coil Air Inlet Node",
            "air_outlet_node_name": "Air Loop Outlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": 45000
        }
    },
    "Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed": {
        "HPWHOutdoorDXCoilVS": {
            "condenser_pump_heat_included_in_rated_heating_capacity_and_rated_cop": "No",
            "condenser_pump_power_included_in_rated_cop": "No",
            "condenser_water_inlet_node_name": "HPOutdoorWaterInletNode",
            "condenser_water_outlet_node_name": "HPOutdoorWaterOutletNode",
            "crankcase_heater_capacity": 100.0,
            "evaporator_air_inlet_node_name": "HPOutdoorFanAirOutletNode",
            "evaporator_air_outlet_node_name": "HPOutdoorAirOutletNode",
            "evaporator_air_temperature_type_for_curve_objects": "WetBulbTemperature",
            "evaporator_fan_power_included_in_rated_cop": "No",
            "fraction_of_condenser_pump_heat_to_water": 0.1,
            "maximum_ambient_temperature_for_crankcase_heater_operation": 5.0,
            "nominal_speed_level": 10,
            "number_of_speeds": 10,
            "part_load_fraction_correlation_curve_name": "HPWHPLFFPLR",
            "rated_condenser_inlet_water_temperature": 55.72,
            "rated_condenser_water_flow_rate": 0.00016,
            "rated_evaporator_air_flow_rate": 0.2685,
            "rated_evaporator_inlet_air_dry_bulb_temperature": 29.44,
            "rated_evaporator_inlet_air_wet_bulb_temperature": 22.22,
            "rated_sensible_heat_ratio_at_speed_1": 0.8,
            "rated_sensible_heat_ratio_at_speed_2": 0.79,
            "rated_sensible_heat_ratio_at_speed_3": 0.78,
            "rated_sensible_heat_ratio_at_speed_4": 0.77,
            "rated_sensible_heat_ratio_at_speed_5": 0.76,
            "rated_sensible_heat_ratio_at_speed_6": 0.75,
            "rated_sensible_heat_ratio_at_speed_7": 0.74,
            "rated_sensible_heat_ratio_at_speed_8": 0.73,
            "rated_sensible_heat_ratio_at_speed_9": 0.72,
            "rated_sensible_heat_ratio_at_speed_10": 0.7,
            "rated_water_heating_capacity": 4000.0,
            "rated_water_heating_capacity_at_speed_1": 400.0,
            "rated_water_heating_capacity_at_speed_2": 800.0,
            "rated_water_heating_capacity_at_speed_3": 1200.0,
            "rated_water_heating_capacity_at_speed_4": 1600.0,
            "rated_water_heating_capacity_at_speed_5": 2000.0,
            "rated_water_heating_capacity_at_speed_6": 2400.0,
            "rated_water_heating_capacity_at_speed_7": 2800.0,
            "rated_water_heating_capacity_at_speed_8": 3200.0,
            "rated_water_heating_capacity_at_speed_9": 3600.0,
            "rated_water_heating_capacity_at_speed_10": 4000.0,
            "rated_water_heating_cop_at_speed_1": 5.0,
            "rated_water_heating_cop_at_speed_2": 4.8,
            "rated_water_heating_cop_at_speed_3": 4.4,
            "rated_water_heating_cop_at_speed_4": 4.0,
            "rated_water_heating_cop_at_speed_5": 3.8,
            "rated_water_heating_cop_at_speed_6": 3.4,
            "rated_water_heating_cop_at_speed_7": 3.0,
            "rated_water_heating_cop_at_speed_8": 2.6,
            "rated_water_heating_cop_at_speed_9": 2.3,
            "rated_water_heating_cop_at_speed_10": 2.0,
            "speed_1_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_1_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_1_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_1_reference_unit_rated_air_flow_rate": 0.02014,
            "speed_1_reference_unit_rated_water_flow_rate": 1.8e-05,
            "speed_1_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_1_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_1_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_1_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_2_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_2_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_2_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_2_reference_unit_rated_air_flow_rate": 0.04028,
            "speed_2_reference_unit_rated_water_flow_rate": 3.6e-05,
            "speed_2_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_2_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_2_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_2_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_3_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_3_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_3_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_3_reference_unit_rated_air_flow_rate": 0.06042,
            "speed_3_reference_unit_rated_water_flow_rate": 5.4e-05,
            "speed_3_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_3_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_3_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_3_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_4_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_4_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_4_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_4_reference_unit_rated_air_flow_rate": 0.08056,
            "speed_4_reference_unit_rated_water_flow_rate": 7.2e-05,
            "speed_4_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_4_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_4_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_4_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_5_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_5_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_5_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_5_reference_unit_rated_air_flow_rate": 0.1007,
            "speed_5_reference_unit_rated_water_flow_rate": 9e-05,
            "speed_5_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_5_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_5_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_5_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_6_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_6_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_6_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_6_reference_unit_rated_air_flow_rate": 0.12084,
            "speed_6_reference_unit_rated_water_flow_rate": 0.000108,
            "speed_6_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_6_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_6_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_6_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_7_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_7_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_7_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_7_reference_unit_rated_air_flow_rate": 0.14098,
            "speed_7_reference_unit_rated_water_flow_rate": 0.000126,
            "speed_7_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_7_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_7_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_7_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_8_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_8_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_8_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_8_reference_unit_rated_air_flow_rate": 0.16112,
            "speed_8_reference_unit_rated_water_flow_rate": 0.000144,
            "speed_8_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_8_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_8_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_8_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_9_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_9_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_9_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_9_reference_unit_rated_air_flow_rate": 0.18126,
            "speed_9_reference_unit_rated_water_flow_rate": 0.000162,
            "speed_9_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_9_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_9_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_9_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_10_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_10_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_10_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_10_reference_unit_rated_air_flow_rate": 0.2014,
            "speed_10_reference_unit_rated_water_flow_rate": 0.000179,
            "speed_10_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_10_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_10_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_10_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic"
        },
        "SCDWHWHCoil1": {
            "condenser_pump_heat_included_in_rated_heating_capacity_and_rated_cop": "No",
            "condenser_pump_power_included_in_rated_cop": "No",
            "condenser_water_inlet_node_name": "HPOutdoorWaterInletNode",
            "condenser_water_outlet_node_name": "HPOutdoorWaterOutletNode",
            "crankcase_heater_capacity": 100.0,
            "evaporator_air_inlet_node_name": "HPOutdoorFanAirOutletNode",
            "evaporator_air_outlet_node_name": "HPOutdoorAirOutletNode",
            "evaporator_air_temperature_type_for_curve_objects": "WetBulbTemperature",
            "evaporator_fan_power_included_in_rated_cop": "No",
            "fraction_of_condenser_pump_heat_to_water": 0.1,
            "maximum_ambient_temperature_for_crankcase_heater_operation": 5.0,
            "nominal_speed_level": 10,
            "number_of_speeds": 10,
            "part_load_fraction_correlation_curve_name": "HPWHPLFFPLR",
            "rated_condenser_inlet_water_temperature": 55.72,
            "rated_condenser_water_flow_rate": "Autocalculate",
            "rated_evaporator_air_flow_rate": "Autocalculate",
            "rated_evaporator_inlet_air_dry_bulb_temperature": 29.44,
            "rated_evaporator_inlet_air_wet_bulb_temperature": 22.22,
            "rated_sensible_heat_ratio_at_speed_1": 0.8,
            "rated_sensible_heat_ratio_at_speed_2": 0.79,
            "rated_sensible_heat_ratio_at_speed_3": 0.78,
            "rated_sensible_heat_ratio_at_speed_4": 0.77,
            "rated_sensible_heat_ratio_at_speed_5": 0.76,
            "rated_sensible_heat_ratio_at_speed_6": 0.75,
            "rated_sensible_heat_ratio_at_speed_7": 0.74,
            "rated_sensible_heat_ratio_at_speed_8": 0.73,
            "rated_sensible_heat_ratio_at_speed_9": 0.72,
            "rated_sensible_heat_ratio_at_speed_10": 0.7,
            "rated_water_heating_capacity": 4000.0,
            "rated_water_heating_capacity_at_speed_1": 400.0,
            "rated_water_heating_capacity_at_speed_2": 800.0,
            "rated_water_heating_capacity_at_speed_3": 1200.0,
            "rated_water_heating_capacity_at_speed_4": 1600.0,
            "rated_water_heating_capacity_at_speed_5": 2000.0,
            "rated_water_heating_capacity_at_speed_6": 2400.0,
            "rated_water_heating_capacity_at_speed_7": 2800.0,
            "rated_water_heating_capacity_at_speed_8": 3200.0,
            "rated_water_heating_capacity_at_speed_9": 3600.0,
            "rated_water_heating_capacity_at_speed_10": 4000.0,
            "rated_water_heating_cop_at_speed_1": 5.0,
            "rated_water_heating_cop_at_speed_2": 4.8,
            "rated_water_heating_cop_at_speed_3": 4.4,
            "rated_water_heating_cop_at_speed_4": 4.0,
            "rated_water_heating_cop_at_speed_5": 3.8,
            "rated_water_heating_cop_at_speed_6": 3.4,
            "rated_water_heating_cop_at_speed_7": 3.0,
            "rated_water_heating_cop_at_speed_8": 2.6,
            "rated_water_heating_cop_at_speed_9": 2.3,
            "rated_water_heating_cop_at_speed_10": 2.0,
            "speed_1_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_1_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_1_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_1_reference_unit_rated_air_flow_rate": 0.02014,
            "speed_1_reference_unit_rated_water_flow_rate": 1.8e-05,
            "speed_1_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_1_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_1_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_1_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_2_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_2_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_2_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_2_reference_unit_rated_air_flow_rate": 0.04028,
            "speed_2_reference_unit_rated_water_flow_rate": 3.6e-05,
            "speed_2_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_2_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_2_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_2_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_3_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_3_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_3_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_3_reference_unit_rated_air_flow_rate": 0.06042,
            "speed_3_reference_unit_rated_water_flow_rate": 5.4e-05,
            "speed_3_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_3_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_3_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_3_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_4_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_4_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_4_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_4_reference_unit_rated_air_flow_rate": 0.08056,
            "speed_4_reference_unit_rated_water_flow_rate": 7.2e-05,
            "speed_4_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_4_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_4_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_4_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_5_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_5_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_5_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_5_reference_unit_rated_air_flow_rate": 0.1007,
            "speed_5_reference_unit_rated_water_flow_rate": 9e-05,
            "speed_5_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_5_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_5_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_5_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_6_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_6_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_6_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_6_reference_unit_rated_air_flow_rate": 0.12084,
            "speed_6_reference_unit_rated_water_flow_rate": 0.000108,
            "speed_6_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_6_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_6_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_6_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_7_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_7_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_7_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_7_reference_unit_rated_air_flow_rate": 0.14098,
            "speed_7_reference_unit_rated_water_flow_rate": 0.000126,
            "speed_7_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_7_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_7_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_7_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_8_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_8_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_8_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_8_reference_unit_rated_air_flow_rate": 0.16112,
            "speed_8_reference_unit_rated_water_flow_rate": 0.000144,
            "speed_8_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_8_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_8_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_8_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_9_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_9_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_9_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_9_reference_unit_rated_air_flow_rate": 0.18126,
            "speed_9_reference_unit_rated_water_flow_rate": 0.000162,
            "speed_9_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_9_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_9_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_9_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_10_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_10_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_10_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_10_reference_unit_rated_air_flow_rate": 0.2014,
            "speed_10_reference_unit_rated_water_flow_rate": 0.000179,
            "speed_10_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_10_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_10_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_10_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic"
        },
        "SCWHCoil1": {
            "condenser_pump_heat_included_in_rated_heating_capacity_and_rated_cop": "No",
            "condenser_pump_power_included_in_rated_cop": "No",
            "condenser_water_inlet_node_name": "HPOutdoorWaterInletNode",
            "condenser_water_outlet_node_name": "HPOutdoorWaterOutletNode",
            "crankcase_heater_capacity": 100.0,
            "evaporator_air_inlet_node_name": "DX Cooling Coil Air Inlet Node",
            "evaporator_air_outlet_node_name": "Heating Coil Air Inlet Node",
            "evaporator_air_temperature_type_for_curve_objects": "WetBulbTemperature",
            "evaporator_fan_power_included_in_rated_cop": "No",
            "fraction_of_condenser_pump_heat_to_water": 0.1,
            "maximum_ambient_temperature_for_crankcase_heater_operation": 5.0,
            "nominal_speed_level": 10,
            "number_of_speeds": 10,
            "part_load_fraction_correlation_curve_name": "HPWHPLFFPLR",
            "rated_condenser_inlet_water_temperature": 55.72,
            "rated_condenser_water_flow_rate": "Autocalculate",
            "rated_evaporator_air_flow_rate": "Autocalculate",
            "rated_evaporator_inlet_air_dry_bulb_temperature": 29.44,
            "rated_evaporator_inlet_air_wet_bulb_temperature": 22.22,
            "rated_sensible_heat_ratio_at_speed_1": 0.8,
            "rated_sensible_heat_ratio_at_speed_2": 0.79,
            "rated_sensible_heat_ratio_at_speed_3": 0.78,
            "rated_sensible_heat_ratio_at_speed_4": 0.77,
            "rated_sensible_heat_ratio_at_speed_5": 0.76,
            "rated_sensible_heat_ratio_at_speed_6": 0.75,
            "rated_sensible_heat_ratio_at_speed_7": 0.74,
            "rated_sensible_heat_ratio_at_speed_8": 0.73,
            "rated_sensible_heat_ratio_at_speed_9": 0.72,
            "rated_sensible_heat_ratio_at_speed_10": 0.7,
            "rated_water_heating_capacity": 4000.0,
            "rated_water_heating_capacity_at_speed_1": 400.0,
            "rated_water_heating_capacity_at_speed_2": 800.0,
            "rated_water_heating_capacity_at_speed_3": 1200.0,
            "rated_water_heating_capacity_at_speed_4": 1600.0,
            "rated_water_heating_capacity_at_speed_5": 2000.0,
            "rated_water_heating_capacity_at_speed_6": 2400.0,
            "rated_water_heating_capacity_at_speed_7": 2800.0,
            "rated_water_heating_capacity_at_speed_8": 3200.0,
            "rated_water_heating_capacity_at_speed_9": 3600.0,
            "rated_water_heating_capacity_at_speed_10": 4000.0,
            "rated_water_heating_cop_at_speed_1": 5.0,
            "rated_water_heating_cop_at_speed_2": 4.8,
            "rated_water_heating_cop_at_speed_3": 4.4,
            "rated_water_heating_cop_at_speed_4": 4.0,
            "rated_water_heating_cop_at_speed_5": 3.8,
            "rated_water_heating_cop_at_speed_6": 3.4,
            "rated_water_heating_cop_at_speed_7": 3.0,
            "rated_water_heating_cop_at_speed_8": 2.6,
            "rated_water_heating_cop_at_speed_9": 2.3,
            "rated_water_heating_cop_at_speed_10": 2.0,
            "speed_1_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_1_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_1_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_1_reference_unit_rated_air_flow_rate": 0.02014,
            "speed_1_reference_unit_rated_water_flow_rate": 1.8e-05,
            "speed_1_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_1_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_1_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_1_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_2_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_2_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_2_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_2_reference_unit_rated_air_flow_rate": 0.04028,
            "speed_2_reference_unit_rated_water_flow_rate": 3.6e-05,
            "speed_2_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_2_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_2_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_2_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_3_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_3_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_3_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_3_reference_unit_rated_air_flow_rate": 0.06042,
            "speed_3_reference_unit_rated_water_flow_rate": 5.4e-05,
            "speed_3_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_3_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_3_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_3_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_4_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_4_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_4_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_4_reference_unit_rated_air_flow_rate": 0.08056,
            "speed_4_reference_unit_rated_water_flow_rate": 7.2e-05,
            "speed_4_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_4_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_4_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_4_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_5_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_5_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_5_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_5_reference_unit_rated_air_flow_rate": 0.1007,
            "speed_5_reference_unit_rated_water_flow_rate": 9e-05,
            "speed_5_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_5_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_5_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_5_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_6_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_6_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_6_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_6_reference_unit_rated_air_flow_rate": 0.12084,
            "speed_6_reference_unit_rated_water_flow_rate": 0.000108,
            "speed_6_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_6_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_6_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_6_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_7_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_7_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_7_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_7_reference_unit_rated_air_flow_rate": 0.14098,
            "speed_7_reference_unit_rated_water_flow_rate": 0.000126,
            "speed_7_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_7_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_7_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_7_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_8_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_8_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_8_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_8_reference_unit_rated_air_flow_rate": 0.16112,
            "speed_8_reference_unit_rated_water_flow_rate": 0.000144,
            "speed_8_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_8_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_8_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_8_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_9_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_9_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_9_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_9_reference_unit_rated_air_flow_rate": 0.18126,
            "speed_9_reference_unit_rated_water_flow_rate": 0.000162,
            "speed_9_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_9_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_9_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_9_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_10_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_10_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_10_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_10_reference_unit_rated_air_flow_rate": 0.2014,
            "speed_10_reference_unit_rated_water_flow_rate": 0.000179,
            "speed_10_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_10_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_10_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_10_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic"
        },
        "SHDWHWHCoil1": {
            "condenser_pump_heat_included_in_rated_heating_capacity_and_rated_cop": "No",
            "condenser_pump_power_included_in_rated_cop": "No",
            "condenser_water_inlet_node_name": "HPOutdoorWaterInletNode",
            "condenser_water_outlet_node_name": "HPOutdoorWaterOutletNode",
            "crankcase_heater_capacity": 100.0,
            "evaporator_air_inlet_node_name": "HPOutdoorFanAirOutletNode",
            "evaporator_air_outlet_node_name": "HPOutdoorAirOutletNode",
            "evaporator_air_temperature_type_for_curve_objects": "WetBulbTemperature",
            "evaporator_fan_power_included_in_rated_cop": "No",
            "fraction_of_condenser_pump_heat_to_water": 0.1,
            "maximum_ambient_temperature_for_crankcase_heater_operation": 5.0,
            "nominal_speed_level": 10,
            "number_of_speeds": 10,
            "part_load_fraction_correlation_curve_name": "HPWHPLFFPLR",
            "rated_condenser_inlet_water_temperature": 55.72,
            "rated_condenser_water_flow_rate": 0.00016,
            "rated_evaporator_air_flow_rate": 0.2685,
            "rated_evaporator_inlet_air_dry_bulb_temperature": 29.44,
            "rated_evaporator_inlet_air_wet_bulb_temperature": 22.22,
            "rated_sensible_heat_ratio_at_speed_1": 0.8,
            "rated_sensible_heat_ratio_at_speed_2": 0.79,
            "rated_sensible_heat_ratio_at_speed_3": 0.78,
            "rated_sensible_heat_ratio_at_speed_4": 0.77,
            "rated_sensible_heat_ratio_at_speed_5": 0.76,
            "rated_sensible_heat_ratio_at_speed_6": 0.75,
            "rated_sensible_heat_ratio_at_speed_7": 0.74,
            "rated_sensible_heat_ratio_at_speed_8": 0.73,
            "rated_sensible_heat_ratio_at_speed_9": 0.72,
            "rated_sensible_heat_ratio_at_speed_10": 0.7,
            "rated_water_heating_capacity": 400.0,
            "rated_water_heating_capacity_at_speed_1": 400.0,
            "rated_water_heating_capacity_at_speed_2": 800.0,
            "rated_water_heating_capacity_at_speed_3": 1200.0,
            "rated_water_heating_capacity_at_speed_4": 1600.0,
            "rated_water_heating_capacity_at_speed_5": 2000.0,
            "rated_water_heating_capacity_at_speed_6": 2400.0,
            "rated_water_heating_capacity_at_speed_7": 2800.0,
            "rated_water_heating_capacity_at_speed_8": 3200.0,
            "rated_water_heating_capacity_at_speed_9": 3600.0,
            "rated_water_heating_capacity_at_speed_10": 4000.0,
            "rated_water_heating_cop_at_speed_1": 5.0,
            "rated_water_heating_cop_at_speed_2": 4.8,
            "rated_water_heating_cop_at_speed_3": 4.4,
            "rated_water_heating_cop_at_speed_4": 4.0,
            "rated_water_heating_cop_at_speed_5": 3.8,
            "rated_water_heating_cop_at_speed_6": 3.4,
            "rated_water_heating_cop_at_speed_7": 3.0,
            "rated_water_heating_cop_at_speed_8": 2.6,
            "rated_water_heating_cop_at_speed_9": 2.3,
            "rated_water_heating_cop_at_speed_10": 2.0,
            "speed_1_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_1_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_1_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_1_reference_unit_rated_air_flow_rate": 0.02014,
            "speed_1_reference_unit_rated_water_flow_rate": 1.8e-05,
            "speed_1_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_1_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_1_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_1_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_2_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_2_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_2_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_2_reference_unit_rated_air_flow_rate": 0.04028,
            "speed_2_reference_unit_rated_water_flow_rate": 3.6e-05,
            "speed_2_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_2_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_2_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_2_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_3_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_3_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_3_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_3_reference_unit_rated_air_flow_rate": 0.06042,
            "speed_3_reference_unit_rated_water_flow_rate": 5.4e-05,
            "speed_3_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_3_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_3_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_3_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_4_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_4_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_4_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_4_reference_unit_rated_air_flow_rate": 0.08056,
            "speed_4_reference_unit_rated_water_flow_rate": 7.2e-05,
            "speed_4_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_4_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_4_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_4_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_5_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_5_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_5_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_5_reference_unit_rated_air_flow_rate": 0.1007,
            "speed_5_reference_unit_rated_water_flow_rate": 9e-05,
            "speed_5_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_5_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_5_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_5_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_6_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_6_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_6_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_6_reference_unit_rated_air_flow_rate": 0.12084,
            "speed_6_reference_unit_rated_water_flow_rate": 0.000108,
            "speed_6_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_6_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_6_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_6_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_7_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_7_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_7_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_7_reference_unit_rated_air_flow_rate": 0.14098,
            "speed_7_reference_unit_rated_water_flow_rate": 0.000126,
            "speed_7_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_7_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_7_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_7_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_8_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_8_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_8_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_8_reference_unit_rated_air_flow_rate": 0.16112,
            "speed_8_reference_unit_rated_water_flow_rate": 0.000144,
            "speed_8_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_8_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_8_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_8_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_9_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_9_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_9_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_9_reference_unit_rated_air_flow_rate": 0.18126,
            "speed_9_reference_unit_rated_water_flow_rate": 0.000162,
            "speed_9_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_9_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_9_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_9_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_10_cop_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_10_cop_function_of_temperature_curve_name": "HPWHHeatingCOPFTemp",
            "speed_10_cop_function_of_water_flow_fraction_curve_name": "ConstantCubic",
            "speed_10_reference_unit_rated_air_flow_rate": 0.2014,
            "speed_10_reference_unit_rated_water_flow_rate": 0.000179,
            "speed_10_reference_unit_water_pump_input_power_at_rated_conditions": 10.0,
            "speed_10_total_wh_capacity_function_of_air_flow_fraction_curve_name": "ConstantCubic",
            "speed_10_total_wh_capacity_function_of_temperature_curve_name": "HPWHHeatingCapFTemp",
            "speed_10_total_wh_capacity_function_of_water_flow_fraction_curve_name": "ConstantCubic"
        }
    },
    "CoilSystem:IntegratedHeatPump:AirSource": {
        "ASIHP1": {
            "ambient_temperature_above_which_wh_has_higher_priority": 16.0,
            "ambient_temperature_limit_for_scwh_mode": 28.0,
            "dedicated_water_heating_coil_name": "HPWHOutdoorDXCoilVS",
            "flag_to_indicate_load_control_in_scwh_mode": 0,
            "indoor_temperature_above_which_wh_has_higher_priority": 20.0,
            "indoor_temperature_limit_for_scwh_mode": 23.0,
            "maximum_running_time_before_allowing_electric_resistance_heat_use_during_shdwh_mode": 600,
            "maximum_water_flow_volume_before_switching_from_scdwh_to_scwh_mode": 3.0,
            "minimum_speed_level_for_scdwh_mode": 1,
            "minimum_speed_level_for_scwh_mode": 1,
            "minimum_speed_level_for_shdwh_mode": 1,
            "scdwh_cooling_coil_name": "SCDWHCoolCoil1",
            "scdwh_water_heating_coil_name": "SCDWHWHCoil1",
            "scwh_coil_name": "SCWHCoil1",
            "shdwh_heating_coil_name": "SHDWHHeatCoil1",
            "shdwh_water_heating_coil_name": "SHDWHWHCoil1",
            "space_cooling_coil_name": "Heat Pump ACDXCoil 1",
            "space_heating_coil_name": "Heat Pump DX Heating Coil 1",
            "supply_hot_water_flow_sensor_node_name": "HPOutdoorWaterOutletNode"
        }
    },
    "Construction": {
        "EXTWALL80": {
            "layer_2": "C4 - 4 IN COMMON BRICK",
            "layer_3": "E1 - 3 / 4 IN PLASTER OR GYP BOARD",
            "outside_layer": "A1 - 1 IN STUCCO"
        },
        "FLOOR SLAB 8 IN": {
            "outside_layer": "C10 - 8 IN HW CONCRETE"
        },
        "PARTITION06": {
            "layer_2": "C6 - 8 IN CLAY TILE",
            "layer_3": "E1 - 3 / 4 IN PLASTER OR GYP BOARD",
            "outside_layer": "E1 - 3 / 4 IN PLASTER OR GYP BOARD"
        },
        "ROOF34": {
            "layer_2": "E3 - 3 / 8 IN FELT AND MEMBRANE",
            "layer_3": "B5 - 1 IN DENSE INSULATION",
            "layer_4": "C12 - 2 IN HW CONCRETE",
            "outside_layer": "E2 - 1 / 2 IN SLAG OR STONE"
        },
        "WIN-CON-LIGHT": {
            "outside_layer": "WIN-LAY-GLASS-LIGHT"
        }
    },
    "Controller:OutdoorAir": {
        "OA Controller 1": {
            "actuator_node_name": "Outside Air Inlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1.7,
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 0.51,
            "minimum_outdoor_air_schedule_name": "OAFractionSched",
            "mixed_air_node_name": "Mixed Air Node",
            "relief_air_outlet_node_name": "Relief Air Outlet Node",
            "return_air_node_name": "Outdoor Air Mixer Inlet Node"
        }
    },
    "Curve:Biquadratic": {
        "HPACCOOLEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "HPACCoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "HPACHeatCapFT": {
            "coefficient1_constant": 0.8529681407,
            "coefficient2_x": -0.0004847169,
            "coefficient3_x_2": -1.0693e-06,
            "coefficient4_y": 0.0185542164,
            "coefficient5_y_2": 8.72425e-05,
            "coefficient6_x_y": -1.66868e-05,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 1.1896,
            "maximum_value_of_x": 23.33,
            "maximum_value_of_y": 17.22,
            "minimum_curve_output": 0.3799,
            "minimum_value_of_x": 17.78,
            "minimum_value_of_y": -28.89,
            "output_unit_type": "Dimensionless"
        },
        "HPACHeatEIRFT": {
            "coefficient1_constant": 0.7077081462,
            "coefficient2_x": 0.0148163478,
            "coefficient3_x_2": 0.0002622589,
            "coefficient4_y": -0.0113239622,
            "coefficient5_y_2": 0.0002939277,
            "coefficient6_x_y": -0.0003605284,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 2.0277,
            "maximum_value_of_x": 23.33,
            "maximum_value_of_y": 17.22,
            "minimum_curve_output": 0.8266,
            "minimum_value_of_x": 17.78,
            "minimum_value_of_y": -28.89,
            "output_unit_type": "Dimensionless"
        },
        "HPWHHeatingCOPFTemp": {
            "coefficient1_constant": 1.19713,
            "coefficient2_x": 0.077849,
            "coefficient3_x_2": -1.6e-06,
            "coefficient4_y": -0.02675,
            "coefficient5_y_2": 0.000296,
            "coefficient6_x_y": -0.00112,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 40.0,
            "maximum_value_of_y": 90.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 20.0,
            "output_unit_type": "Dimensionless"
        },
        "HPWHHeatingCapFTemp": {
            "coefficient1_constant": 0.369827,
            "coefficient2_x": 0.043341,
            "coefficient3_x_2": -0.00023,
            "coefficient4_y": 0.000466,
            "coefficient5_y_2": 2.6e-05,
            "coefficient6_x_y": -0.00027,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 40.0,
            "maximum_value_of_y": 90.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 20.0,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Cubic": {
        "ConstantCubic": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 100,
            "minimum_value_of_x": -100
        },
        "HPACHeatCapFFF": {
            "coefficient1_constant": 0.84,
            "coefficient2_x": 0.16,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        }
    },
    "Curve:Quadratic": {
        "HPACCOOLEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "HPACCOOLPLFFPLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPACCoolCapFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "HPACHeatEIRFFF": {
            "coefficient1_constant": 1.3824,
            "coefficient2_x": -0.4336,
            "coefficient3_x_2": 0.0512,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPWHPLFFPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "ElectricEquipment": {
        "EAST ZONE ElecEq 1": {
            "design_level": 1464.375,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "INTERMITTENT",
            "zone_or_zonelist_or_space_or_spacelist_name": "EAST ZONE"
        },
        "NORTH ZONE ElecEq 1": {
            "design_level": 2928.751,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "INTERMITTENT",
            "zone_or_zonelist_or_space_or_spacelist_name": "NORTH ZONE"
        },
        "West Zone ElecEq 1": {
            "design_level": 2928.751,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.3,
            "schedule_name": "INTERMITTENT",
            "zone_or_zonelist_or_space_or_spacelist_name": "West Zone"
        }
    },
    "Fan:OnOff": {
        "HPWHOutdoorFan": {
            "air_inlet_node_name": "HPOutdoorAirInletNode",
            "air_outlet_node_name": "HPOutdoorFanAirOutletNode",
            "availability_schedule_name": "PlantHPWHSch",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": 0.2685,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 100.0
        },
        "Supply Fan 1": {
            "air_inlet_node_name": "Mixed Air Node",
            "air_outlet_node_name": "DX Cooling Coil Air Inlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": 1.7,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 300.0
        }
    },
    "FenestrationSurface:Detailed": {
        "Zn001:Wall001:Win001": {
            "building_surface_name": "Zn001:Wall001",
            "construction_name": "WIN-CON-LIGHT",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.548,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 0.548,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.5,
            "vertex_3_x_coordinate": 5.548,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.5,
            "vertex_4_x_coordinate": 5.548,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.5,
            "view_factor_to_ground": 0.5
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "World",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "Lights": {
        "EAST ZONE Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 1464.375,
            "return_air_fraction": 0,
            "schedule_name": "OFFICE LIGHTING",
            "zone_or_zonelist_or_space_or_spacelist_name": "EAST ZONE"
        },
        "NORTH ZONE Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "lighting_level": 878.6252,
            "return_air_fraction": 0,
            "schedule_name": "OFFICE LIGHTING",
            "zone_or_zonelist_or_space_or_spacelist_name": "NORTH ZONE"
        }
    },
    "Material": {
        "A1 - 1 IN STUCCO": {
            "conductivity": 0.6918309,
            "density": 1858.142,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.025389841,
            "visible_absorptance": 0.92
        },
        "B5 - 1 IN DENSE INSULATION": {
            "conductivity": 0.04323943,
            "density": 91.30524,
            "roughness": "VeryRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.025389841,
            "visible_absorptance": 0.5
        },
        "C4 - 4 IN COMMON BRICK": {
            "conductivity": 0.7264224,
            "density": 1922.216,
            "roughness": "Rough",
            "solar_absorptance": 0.76,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1014984,
            "visible_absorptance": 0.76
        },
        "C6 - 8 IN CLAY TILE": {
            "conductivity": 0.5707605,
            "density": 1121.292,
            "roughness": "Smooth",
            "solar_absorptance": 0.82,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2033016,
            "visible_absorptance": 0.82
        },
        "C10 - 8 IN HW CONCRETE": {
            "conductivity": 1.729577,
            "density": 2242.585,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2033016,
            "visible_absorptance": 0.65
        },
        "C12 - 2 IN HW CONCRETE": {
            "conductivity": 1.729577,
            "density": 2242.585,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.050901599,
            "visible_absorptance": 0.65
        },
        "E1 - 3 / 4 IN PLASTER OR GYP BOARD": {
            "conductivity": 0.7264224,
            "density": 1601.846,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.01905,
            "visible_absorptance": 0.92
        },
        "E2 - 1 / 2 IN SLAG OR STONE": {
            "conductivity": 1.435549,
            "density": 881.0155,
            "roughness": "Rough",
            "solar_absorptance": 0.55,
            "specific_heat": 1673.6,
            "thermal_absorptance": 0.9,
            "thickness": 0.012710161,
            "visible_absorptance": 0.55
        },
        "E3 - 3 / 8 IN FELT AND MEMBRANE": {
            "conductivity": 0.1902535,
            "density": 1121.292,
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "specific_heat": 1673.6,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095402403,
            "visible_absorptance": 0.75
        }
    },
    "NodeList": {
        "East Zone List": {
            "nodes": [
                {
                    "node_name": "Zone 2 Node"
                }
            ]
        },
        "North Zone List": {
            "nodes": [
                {
                    "node_name": "Zone 3 Node"
                }
            ]
        },
        "OutsideAirInletNodes": {
            "nodes": [
                {
                    "node_name": "Outside Air Inlet Node"
                }
            ]
        },
        "West Zone List": {
            "nodes": [
                {
                    "node_name": "Zone 1 Node"
                }
            ]
        },
        "Zone1Inlets": {
            "nodes": [
                {
                    "node_name": "Zone 1 Inlet Node"
                }
            ]
        },
        "Zone2Inlets": {
            "nodes": [
                {
                    "node_name": "Zone 2 Inlet Node"
                }
            ]
        },
        "Zone3Inlets": {
            "nodes": [
                {
                    "node_name": "Zone 3 Inlet Node"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "OA Mixing Box 1": {
            "mixed_air_node_name": "Mixed Air Node",
            "outdoor_air_stream_node_name": "Outside Air Inlet Node",
            "relief_air_stream_node_name": "Relief Air Outlet Node",
            "return_air_stream_node_name": "Outdoor Air Mixer Inlet Node"
        }
    },
    "OutdoorAir:Node": {
        "HPOUTDOORAIRINLETNODE": {},
        "HPOutdoorAirOutletNode": {},
        "HPWHOutdoorTank OA Node": {}
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:Diagnostics": {
        "Output:Diagnostics 1": {
            "diagnostics": [
                {
                    "key": "DisplayExtraWarnings"
                }
            ]
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 4": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 5": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 6": {
            "key_name": "NaturalGas:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 7": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 8": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 9": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 10": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 11": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 12": {
            "key_name": "NaturalGas:HVAC",
            "reporting_frequency": "RunPeriod"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Unitary System Fan Part Load Ratio"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Unitary System Compressor Part Load Ratio"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Air System Sensible Heating Energy"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Air System Sensible Cooling Energy"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Air Humidity Ratio"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Fan Electricity Rate"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Heating Coil Heating Energy"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Heating Coil Heating Rate"
        },
        "Output:Variable 11": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Heating Coil NaturalGas Rate"
        },
        "Output:Variable 12": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Integrated Heat Pump Air Loop Mass Flow Rate"
        },
        "Output:Variable 13": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Integrated Heat Pump Condenser Water Mass Flow Rate"
        },
        "Output:Variable 14": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Integrated Heat Pump Air Total Cooling Rate"
        },
        "Output:Variable 15": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Integrated Heat Pump Air Heating Rate"
        },
        "Output:Variable 16": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Integrated Heat Pump Water Heating Rate"
        },
        "Output:Variable 17": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Integrated Heat Pump Electricity Rate"
        },
        "Output:Variable 18": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Integrated Heat Pump Air Latent Cooling Rate"
        },
        "Output:Variable 19": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Integrated Heat Pump Source Heat Transfer Rate"
        },
        "Output:Variable 20": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Integrated Heat Pump COP"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "EastPeople": {
            "activity_level_schedule_name": "Activity Sch",
            "air_velocity_schedule_name": "Air Velo Sch",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Sch",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 3.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OFFICE OCCUPANCY",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "EAST ZONE"
        },
        "NorthPeople": {
            "activity_level_schedule_name": "Activity Sch",
            "air_velocity_schedule_name": "Air Velo Sch",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Sch",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 4.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OFFICE OCCUPANCY",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "NORTH ZONE"
        },
        "WestPeople": {
            "activity_level_schedule_name": "Activity Sch",
            "air_velocity_schedule_name": "Air Velo Sch",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Sch",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 3.0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OFFICE OCCUPANCY",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Eff Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "West Zone"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 14,
            "begin_month": 1,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 14,
            "end_month": 1,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        },
        "Run Period 2": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 7,
            "begin_month": 7,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 7,
            "end_month": 7,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "No"
        }
    },
    "Schedule:Compact": {
        "Activity Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 131.8
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Air Velo Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.137
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Clothing Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Cooling Setpoints": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  7:00"
                },
                {
                    "field": 30.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CyclingFanSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "FanAndCoilAvailSched": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "HPWHTempSch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Heating Setpoints": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  7:00"
                },
                {
                    "field": 15.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Hot Water Demand Schedule": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 5:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "UNTIL: 7:00"
                },
                {
                    "field": 0.003
                },
                {
                    "field": "UNTIL: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "UNTIL: 13:10"
                },
                {
                    "field": 0.001
                },
                {
                    "field": "UNTIL: 18:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "UNTIL: 18:30"
                },
                {
                    "field": 0.003
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Hot Water Setpoint Temp Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 50.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "INTERMITTENT": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "OAFractionSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "OFFICE LIGHTING": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "OFFICE OCCUPANCY": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "OutdoorAirAvailSched": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PlantHPWHSch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Work Eff Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Control Type"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "No",
            "do_zone_sizing_calculation": "No",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "No"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 20.3,
            "august_ground_temperature": 20.77,
            "december_ground_temperature": 20.2,
            "february_ground_temperature": 20.03,
            "january_ground_temperature": 20.03,
            "july_ground_temperature": 20.62,
            "june_ground_temperature": 20.52,
            "march_ground_temperature": 20.13,
            "may_ground_temperature": 20.43,
            "november_ground_temperature": 20.44,
            "october_ground_temperature": 20.55,
            "september_ground_temperature": 20.78
        }
    },
    "Site:Location": {
        "Chicago Ohare Intl Ap IL USA WMO=725300": {
            "elevation": 205.0,
            "latitude": 41.99,
            "longitude": -87.91,
            "time_zone": -6.0
        }
    },
    "SizingPeriod:DesignDay": {
        "Chicago Ohare Intl Ap Ann Clg 1% Condns DB=>MWB": {
            "barometric_pressure": 98886.0,
            "daily_dry_bulb_temperature_range": 10.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.6,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23,
            "wind_direction": 230,
            "wind_speed": 5.2
        },
        "Chicago Ohare Intl Ap Ann Htg 99% Condns DB": {
            "barometric_pressure": 98886.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -16.6,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -16.6,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:SingleCooling": {
        "Cooling Setpoint with SB": {
            "setpoint_temperature_schedule_name": "Cooling Setpoints"
        }
    },
    "ThermostatSetpoint:SingleHeating": {
        "Heating Setpoint with SB": {
            "setpoint_temperature_schedule_name": "Heating Setpoints"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "23.2"
        }
    },
    "WaterHeater:HeatPump:PumpedCondenser": {
        "OutdoorHeatPumpWaterHeater": {
            "availability_schedule_name": "PlantHPWHSch",
            "compressor_location": "Outdoors",
            "compressor_setpoint_temperature_schedule_name": "HPWHTempSch",
            "condenser_water_flow_rate": 0.00016,
            "condenser_water_inlet_node_name": "HPOutdoorWaterInletNode",
            "condenser_water_outlet_node_name": "HPOutdoorWaterOutletNode",
            "dead_band_temperature_difference": 2.0,
            "dx_coil_name": "ASIHP1",
            "dx_coil_object_type": "CoilSystem:IntegratedHeatPump:AirSource",
            "evaporator_air_flow_rate": 0.2685,
            "exhaust_air_node_name": "HPOutdoorAirOutletNode",
            "fan_name": "HPWHOutdoorFan",
            "fan_object_type": "Fan:OnOff",
            "fan_placement": "BlowThrough",
            "inlet_air_configuration": "OutdoorAirOnly",
            "minimum_inlet_air_temperature_for_compressor_operation": -5.0,
            "outdoor_air_node_name": "HPOutdoorAirInletNode",
            "tank_name": "HPWHOutdoorTank",
            "tank_object_type": "WaterHeater:Mixed"
        }
    },
    "WaterHeater:Mixed": {
        "HPWHOutdoorTank": {
            "ambient_temperature_indicator": "Outdoors",
            "ambient_temperature_outdoor_air_node_name": "HPWHOutdoorTank OA Node",
            "deadband_temperature_difference": 2.0,
            "heater_control_type": "Cycle",
            "heater_fuel_type": "Electricity",
            "heater_maximum_capacity": 5000,
            "heater_minimum_capacity": 0,
            "heater_thermal_efficiency": 0.95,
            "maximum_temperature_limit": 82.2222,
            "off_cycle_loss_coefficient_to_ambient_temperature": 2.0,
            "off_cycle_loss_fraction_to_zone": 1.0,
            "off_cycle_parasitic_fuel_consumption_rate": 10,
            "off_cycle_parasitic_fuel_type": "Electricity",
            "off_cycle_parasitic_heat_fraction_to_tank": 0,
            "on_cycle_loss_coefficient_to_ambient_temperature": 2.0,
            "on_cycle_loss_fraction_to_zone": 1.0,
            "on_cycle_parasitic_fuel_consumption_rate": 30,
            "on_cycle_parasitic_fuel_type": "Electricity",
            "on_cycle_parasitic_heat_fraction_to_tank": 0,
            "peak_use_flow_rate": 0.000379,
            "setpoint_temperature_schedule_name": "Hot Water Setpoint Temp Schedule",
            "source_side_effectiveness": 0.95,
            "source_side_inlet_node_name": "HPOutdoorWaterOutletNode",
            "source_side_outlet_node_name": "HPOutdoorWaterInletNode",
            "tank_volume": 0.3785,
            "use_flow_rate_fraction_schedule_name": "Hot Water Demand Schedule"
        }
    },
    "WindowMaterial:Glazing": {
        "WIN-LAY-GLASS-LIGHT": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.031,
            "back_side_visible_reflectance_at_normal_incidence": 0.05,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.031,
            "front_side_visible_reflectance_at_normal_incidence": 0.05,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.9,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.9
        }
    },
    "Zone": {
        "EAST ZONE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "NORTH ZONE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "West Zone": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneControl:Thermostat": {
        "Zone 2 Thermostat": {
            "control_1_name": "Heating Setpoint with SB",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_2_name": "Cooling Setpoint with SB",
            "control_2_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "EAST ZONE"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "Zone1DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "Zone 1 Inlet Node",
            "air_terminal_name": "Zone1DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Zone2DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "Zone 2 Inlet Node",
            "air_terminal_name": "Zone2DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Zone3DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "Zone 3 Inlet Node",
            "air_terminal_name": "Zone3DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "Zone1Inlets",
            "zone_air_node_name": "Zone 1 Node",
            "zone_conditioning_equipment_list_name": "Zone1Equipment",
            "zone_name": "West Zone",
            "zone_return_air_node_or_nodelist_name": "Zone 1 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "Zone2Inlets",
            "zone_air_node_name": "Zone 2 Node",
            "zone_conditioning_equipment_list_name": "Zone2Equipment",
            "zone_name": "EAST ZONE",
            "zone_return_air_node_or_nodelist_name": "Zone 2 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "Zone3Inlets",
            "zone_air_node_name": "Zone 3 Node",
            "zone_conditioning_equipment_list_name": "Zone3Equipment",
            "zone_name": "NORTH ZONE",
            "zone_return_air_node_or_nodelist_name": "Zone 3 Outlet Node"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Zone1Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone1DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone2Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone2DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone3Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone3DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    }
}