{
    "AirLoopHVAC": {
        "VAV SYS 1": {
            "availability_manager_list_name": "VAV SYS 1 Availability Managers",
            "branch_list_name": "VAV SYS 1 Branches",
            "controller_list_name": "VAV SYS 1 Controllers",
            "demand_side_inlet_node_names": "VAV SYS 1 Zone Equip Inlet",
            "demand_side_outlet_node_name": "VAV SYS 1 Return Air Outlet",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "VAV SYS 1 Air Loop Inlet",
            "supply_side_outlet_node_names": "VAV SYS 1 Air Loop Outlet"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "VAV SYS 1 Controllers": {
            "controller_1_name": "VAV SYS 1 Cooling Coil Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "VAV SYS 1 Heating Coil Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "VAV SYS 1 OA System Controllers": {
            "controller_1_name": "VAV SYS 1 OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "VAV SYS 1 OA System": {
            "controller_list_name": "VAV SYS 1 OA System Controllers",
            "outdoor_air_equipment_list_name": "VAV SYS 1 OA System Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "VAV SYS 1 OA System Equipment": {
            "component_1_name": "VAV SYS 1 OA Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "VAV SYS 1 Return Path": {
            "components": [
                {
                    "component_name": "VAV SYS 1 Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "VAV SYS 1 Return Air Outlet"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "VAV SYS 1 Supply Path": {
            "components": [
                {
                    "component_name": "VAV SYS 1 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "VAV SYS 1 Zone Equip Inlet"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "VAV SYS 1 Zone Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "ZN1_S_Space_1 Return Outlet"
                },
                {
                    "inlet_node_name": "ZN2_E_Space_1 Return Outlet"
                },
                {
                    "inlet_node_name": "ZN3_N_Space_1 Return Outlet"
                },
                {
                    "inlet_node_name": "ZN4_W_Space_1 Return Outlet"
                },
                {
                    "inlet_node_name": "ZN5_Core_Space_1 Return Outlet"
                },
                {
                    "inlet_node_name": "ZN6_S_Space_2 Return Outlet"
                },
                {
                    "inlet_node_name": "ZN7_E_Space_2 Return Outlet"
                },
                {
                    "inlet_node_name": "ZN8_N_Space_2 Return Outlet"
                },
                {
                    "inlet_node_name": "ZN9_W_Space_2 Return Outlet"
                },
                {
                    "inlet_node_name": "ZN10_Core_Space_2 Return Outlet"
                }
            ],
            "outlet_node_name": "VAV SYS 1 Return Air Outlet"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "VAV SYS 1 Zone Splitter": {
            "inlet_node_name": "VAV SYS 1 Zone Equip Inlet",
            "nodes": [
                {
                    "outlet_node_name": "ZN1_S_Space_1 Damper Inlet"
                },
                {
                    "outlet_node_name": "ZN2_E_Space_1 Damper Inlet"
                },
                {
                    "outlet_node_name": "ZN3_N_Space_1 Damper Inlet"
                },
                {
                    "outlet_node_name": "ZN4_W_Space_1 Damper Inlet"
                },
                {
                    "outlet_node_name": "ZN5_Core_Space_1 Damper Inlet"
                },
                {
                    "outlet_node_name": "ZN6_S_Space_2 Damper Inlet"
                },
                {
                    "outlet_node_name": "ZN7_E_Space_2 Damper Inlet"
                },
                {
                    "outlet_node_name": "ZN8_N_Space_2 Damper Inlet"
                },
                {
                    "outlet_node_name": "ZN9_W_Space_2 Damper Inlet"
                },
                {
                    "outlet_node_name": "ZN10_Core_Space_2 Damper Inlet"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:VAV:Reheat": {
        "ZN1_S_Space_1 VAV Reheat": {
            "air_inlet_node_name": "ZN1_S_Space_1 Damper Inlet",
            "air_outlet_node_name": "ZN1_S_Space_1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "ZN1_S_Space_1 Damper Outlet",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "ZN1_S_Space_1 Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "ZN2_E_Space_1 VAV Reheat": {
            "air_inlet_node_name": "ZN2_E_Space_1 Damper Inlet",
            "air_outlet_node_name": "ZN2_E_Space_1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "ZN2_E_Space_1 Damper Outlet",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "ZN2_E_Space_1 Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "ZN3_N_Space_1 VAV Reheat": {
            "air_inlet_node_name": "ZN3_N_Space_1 Damper Inlet",
            "air_outlet_node_name": "ZN3_N_Space_1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "ZN3_N_Space_1 Damper Outlet",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "ZN3_N_Space_1 Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "ZN4_W_Space_1 VAV Reheat": {
            "air_inlet_node_name": "ZN4_W_Space_1 Damper Inlet",
            "air_outlet_node_name": "ZN4_W_Space_1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "ZN4_W_Space_1 Damper Outlet",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "ZN4_W_Space_1 Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "ZN5_Core_Space_1 VAV Reheat": {
            "air_inlet_node_name": "ZN5_Core_Space_1 Damper Inlet",
            "air_outlet_node_name": "ZN5_Core_Space_1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "ZN5_Core_Space_1 Damper Outlet",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "ZN5_Core_Space_1 Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "ZN6_S_Space_2 VAV Reheat": {
            "air_inlet_node_name": "ZN6_S_Space_2 Damper Inlet",
            "air_outlet_node_name": "ZN6_S_Space_2 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "ZN6_S_Space_2 Damper Outlet",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "ZN6_S_Space_2 Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "ZN7_E_Space_2 VAV Reheat": {
            "air_inlet_node_name": "ZN7_E_Space_2 Damper Inlet",
            "air_outlet_node_name": "ZN7_E_Space_2 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "ZN7_E_Space_2 Damper Outlet",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "ZN7_E_Space_2 Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "ZN8_N_Space_2 VAV Reheat": {
            "air_inlet_node_name": "ZN8_N_Space_2 Damper Inlet",
            "air_outlet_node_name": "ZN8_N_Space_2 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "ZN8_N_Space_2 Damper Outlet",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "ZN8_N_Space_2 Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "ZN9_W_Space_2 VAV Reheat": {
            "air_inlet_node_name": "ZN9_W_Space_2 Damper Inlet",
            "air_outlet_node_name": "ZN9_W_Space_2 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "ZN9_W_Space_2 Damper Outlet",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "ZN9_W_Space_2 Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "ZN10_Core_Space_2 VAV Reheat": {
            "air_inlet_node_name": "ZN10_Core_Space_2 Damper Inlet",
            "air_outlet_node_name": "ZN10_Core_Space_2 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "ZN10_Core_Space_2 Damper Outlet",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "ZN10_Core_Space_2 Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        }
    },
    "AvailabilityManager:Scheduled": {
        "VAV SYS 1 Availability 1": {
            "schedule_name": "FAN_SCH"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "VAV SYS 1 Availability Managers": {
            "managers": [
                {
                    "availability_manager_name": "VAV SYS 1 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Boiler:HotWater": {
        "Boiler Plant Boiler": {
            "boiler_flow_mode": "LeavingSetpointModulated",
            "boiler_water_inlet_node_name": "Boiler Plant Boiler Inlet Node",
            "boiler_water_outlet_node_name": "Boiler Plant Boiler Outlet Node",
            "design_water_flow_rate": "Autosize",
            "efficiency_curve_temperature_evaluation_variable": "LeavingBoiler",
            "fuel_type": "NaturalGas",
            "maximum_part_load_ratio": 1.2,
            "minimum_part_load_ratio": 0.0,
            "nominal_capacity": "Autosize",
            "nominal_thermal_efficiency": 0.8,
            "normalized_boiler_efficiency_curve_name": "BoilerEfficiency",
            "optimum_part_load_ratio": 1.0,
            "water_outlet_upper_temperature_limit": 100.0
        }
    },
    "Branch": {
        "Boiler Plant Boiler Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Boiler Plant Boiler Inlet Node",
                    "component_name": "Boiler Plant Boiler",
                    "component_object_type": "Boiler:HotWater",
                    "component_outlet_node_name": "Boiler Plant Boiler Outlet Node"
                }
            ]
        },
        "Boiler Plant HW Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Boiler Plant HW Supply Bypass Inlet Node",
                    "component_name": "Boiler Plant HW Supply Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Boiler Plant HW Supply Bypass Outlet Node"
                }
            ]
        },
        "Boiler Plant HW Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Boiler Plant HW Supply Inlet Node",
                    "component_name": "Boiler Plant HW Circ Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Boiler Plant HW Pump Outlet Node"
                }
            ]
        },
        "Boiler Plant HW Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Boiler Plant HW Supply Exit Pipe Inlet Node",
                    "component_name": "Boiler Plant HW Supply Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Boiler Plant HW Supply Outlet Node"
                }
            ]
        },
        "CHW Demand 1 ChW Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CHW Demand 1 ChW Bypass Inlet Node",
                    "component_name": "CHW Demand 1 ChW Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CHW Demand 1 ChW Bypass Outlet Node"
                }
            ]
        },
        "CHW Demand 1 ChW Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CHW Demand 1 ChW Demand Inlet Node",
                    "component_name": "CHW Demand 1 ChW Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CHW Demand 1 ChW Demand Entrance Pipe Outlet Node"
                }
            ]
        },
        "CHW Demand 1 ChW Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CHW Demand 1 ChW Demand Exit Pipe Inlet Node",
                    "component_name": "CHW Demand 1 ChW Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CHW Demand 1 ChW Demand Outlet Node"
                }
            ]
        },
        "Chiller Plant ChW Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chiller Plant ChW Supply Bypass Inlet Node",
                    "component_name": "Chiller Plant ChW Supply Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chiller Plant ChW Supply Bypass Outlet Node"
                }
            ]
        },
        "Chiller Plant ChW Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chiller Plant ChW Supply Inlet Node",
                    "component_name": "Chiller Plant ChW Circ Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "Chiller Plant ChW Pump Outlet Node"
                }
            ]
        },
        "Chiller Plant ChW Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chiller Plant ChW Supply Exit Pipe Inlet Node",
                    "component_name": "Chiller Plant ChW Supply Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chiller Plant ChW Supply Outlet Node"
                }
            ]
        },
        "Chiller Plant Chiller Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chiller Plant Chiller Inlet Node",
                    "component_name": "Chiller Plant Chiller",
                    "component_object_type": "Chiller:Electric",
                    "component_outlet_node_name": "Chiller Plant Chiller Outlet Node"
                }
            ]
        },
        "Chiller Plant Chiller Condenser Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chiller Plant Chiller Cond Inlet Node",
                    "component_name": "Chiller Plant Chiller",
                    "component_object_type": "Chiller:Electric",
                    "component_outlet_node_name": "Chiller Plant Chiller Cond Outlet Node"
                }
            ]
        },
        "Chiller Plant Condenser Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chiller Plant Condenser Inlet Node",
                    "component_name": "Chiller Plant Condenser",
                    "component_object_type": "CoolingTower:SingleSpeed",
                    "component_outlet_node_name": "Chiller Plant Condenser Outlet Node"
                }
            ]
        },
        "Chiller Plant Condenser Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chiller Plant Condenser Demand Bypass Inlet Node",
                    "component_name": "Chiller Plant Condenser Demand Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chiller Plant Condenser Demand Bypass Outlet Node"
                }
            ]
        },
        "Chiller Plant Condenser Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chiller Plant Cnd Demand Inlet Node",
                    "component_name": "Chiller Plant Cnd Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chiller Plant Cnd Demand In Pipe Outlet Node"
                }
            ]
        },
        "Chiller Plant Condenser Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chiller Plant Condenser Demand Exit Pipe Inlet Node",
                    "component_name": "Chiller Plant Condenser Demand Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chiller Plant Cnd Demand Outlet Node"
                }
            ]
        },
        "Chiller Plant Condenser Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chiller Plant Condenser Supply Bypass Inlet Node",
                    "component_name": "Chiller Plant Condenser Supply Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chiller Plant Condenser Supply Bypass Outlet Node"
                }
            ]
        },
        "Chiller Plant Condenser Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chiller Plant Cnd Supply Inlet Node",
                    "component_name": "Chiller Plant Cnd Circ Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Chiller Plant Cnd Pump Outlet Node"
                }
            ]
        },
        "Chiller Plant Condenser Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chiller Plant Condenser Supply Exit Pipe Inlet Node",
                    "component_name": "Chiller Plant Condenser Supply Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chiller Plant Cnd Supply Outlet Node"
                }
            ]
        },
        "HW Demand 1 HW Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Demand 1 HW Bypass Inlet Node",
                    "component_name": "HW Demand 1 HW Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Demand 1 HW Bypass Outlet Node"
                }
            ]
        },
        "HW Demand 1 HW Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Demand 1 HW Demand Inlet Node",
                    "component_name": "HW Demand 1 HW Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Demand 1 HW Demand Entrance Pipe Outlet Node"
                }
            ]
        },
        "HW Demand 1 HW Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Demand 1 HW Demand Exit Pipe Inlet Node",
                    "component_name": "HW Demand 1 HW Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Demand 1 HW Demand Outlet Node"
                }
            ]
        },
        "VAV SYS 1 ChW-Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV SYS 1 Cooling Coil ChW Inlet",
                    "component_name": "VAV SYS 1 Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV SYS 1 Cooling Coil ChW Outlet"
                }
            ]
        },
        "VAV SYS 1 HW-Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV SYS 1 Heating Coil HW Inlet",
                    "component_name": "VAV SYS 1 Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV SYS 1 Heating Coil HW Outlet"
                }
            ]
        },
        "VAV SYS 1 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV SYS 1 Air Loop Inlet",
                    "component_name": "VAV SYS 1 OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "VAV SYS 1 Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "VAV SYS 1 Mixed Air Outlet",
                    "component_name": "VAV SYS 1 Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV SYS 1 Cooling Coil Outlet"
                },
                {
                    "component_inlet_node_name": "VAV SYS 1 Cooling Coil Outlet",
                    "component_name": "VAV SYS 1 Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV SYS 1 Heating Coil Outlet"
                },
                {
                    "component_inlet_node_name": "VAV SYS 1 Heating Coil Outlet",
                    "component_name": "VAV SYS 1 Supply Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "VAV SYS 1 Air Loop Outlet"
                }
            ]
        },
        "ZN1_S_Space_1 HW-Branch": {
            "components": [
                {
                    "component_inlet_node_name": "ZN1_S_Space_1 Reheat Coil HW Inlet",
                    "component_name": "ZN1_S_Space_1 Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "ZN1_S_Space_1 Reheat Coil HW Outlet"
                }
            ]
        },
        "ZN2_E_Space_1 HW-Branch": {
            "components": [
                {
                    "component_inlet_node_name": "ZN2_E_Space_1 Reheat Coil HW Inlet",
                    "component_name": "ZN2_E_Space_1 Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "ZN2_E_Space_1 Reheat Coil HW Outlet"
                }
            ]
        },
        "ZN3_N_Space_1 HW-Branch": {
            "components": [
                {
                    "component_inlet_node_name": "ZN3_N_Space_1 Reheat Coil HW Inlet",
                    "component_name": "ZN3_N_Space_1 Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "ZN3_N_Space_1 Reheat Coil HW Outlet"
                }
            ]
        },
        "ZN4_W_Space_1 HW-Branch": {
            "components": [
                {
                    "component_inlet_node_name": "ZN4_W_Space_1 Reheat Coil HW Inlet",
                    "component_name": "ZN4_W_Space_1 Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "ZN4_W_Space_1 Reheat Coil HW Outlet"
                }
            ]
        },
        "ZN5_Core_Space_1 HW-Branch": {
            "components": [
                {
                    "component_inlet_node_name": "ZN5_Core_Space_1 Reheat Coil HW Inlet",
                    "component_name": "ZN5_Core_Space_1 Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "ZN5_Core_Space_1 Reheat Coil HW Outlet"
                }
            ]
        },
        "ZN6_S_Space_2 HW-Branch": {
            "components": [
                {
                    "component_inlet_node_name": "ZN6_S_Space_2 Reheat Coil HW Inlet",
                    "component_name": "ZN6_S_Space_2 Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "ZN6_S_Space_2 Reheat Coil HW Outlet"
                }
            ]
        },
        "ZN7_E_Space_2 HW-Branch": {
            "components": [
                {
                    "component_inlet_node_name": "ZN7_E_Space_2 Reheat Coil HW Inlet",
                    "component_name": "ZN7_E_Space_2 Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "ZN7_E_Space_2 Reheat Coil HW Outlet"
                }
            ]
        },
        "ZN8_N_Space_2 HW-Branch": {
            "components": [
                {
                    "component_inlet_node_name": "ZN8_N_Space_2 Reheat Coil HW Inlet",
                    "component_name": "ZN8_N_Space_2 Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "ZN8_N_Space_2 Reheat Coil HW Outlet"
                }
            ]
        },
        "ZN9_W_Space_2 HW-Branch": {
            "components": [
                {
                    "component_inlet_node_name": "ZN9_W_Space_2 Reheat Coil HW Inlet",
                    "component_name": "ZN9_W_Space_2 Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "ZN9_W_Space_2 Reheat Coil HW Outlet"
                }
            ]
        },
        "ZN10_Core_Space_2 HW-Branch": {
            "components": [
                {
                    "component_inlet_node_name": "ZN10_Core_Space_2 Reheat Coil HW Inlet",
                    "component_name": "ZN10_Core_Space_2 Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "ZN10_Core_Space_2 Reheat Coil HW Outlet"
                }
            ]
        }
    },
    "BranchList": {
        "Boiler Plant HW Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "Boiler Plant HW Supply Inlet Branch"
                },
                {
                    "branch_name": "Boiler Plant Boiler Branch"
                },
                {
                    "branch_name": "Boiler Plant HW Supply Bypass Branch"
                },
                {
                    "branch_name": "Boiler Plant HW Supply Outlet Branch"
                }
            ]
        },
        "CHW Demand 1 ChW Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "CHW Demand 1 ChW Inlet Branch"
                },
                {
                    "branch_name": "VAV SYS 1 ChW-Branch"
                },
                {
                    "branch_name": "CHW Demand 1 ChW Bypass Branch"
                },
                {
                    "branch_name": "CHW Demand 1 ChW Outlet Branch"
                }
            ]
        },
        "Chiller Plant ChW Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "Chiller Plant ChW Supply Inlet Branch"
                },
                {
                    "branch_name": "Chiller Plant Chiller Branch"
                },
                {
                    "branch_name": "Chiller Plant ChW Supply Bypass Branch"
                },
                {
                    "branch_name": "Chiller Plant ChW Supply Outlet Branch"
                }
            ]
        },
        "Chiller Plant Cnd Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "Chiller Plant Condenser Demand Inlet Branch"
                },
                {
                    "branch_name": "Chiller Plant Chiller Condenser Branch"
                },
                {
                    "branch_name": "Chiller Plant Condenser Demand Bypass Branch"
                },
                {
                    "branch_name": "Chiller Plant Condenser Demand Outlet Branch"
                }
            ]
        },
        "Chiller Plant Condenser Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "Chiller Plant Condenser Supply Inlet Branch"
                },
                {
                    "branch_name": "Chiller Plant Condenser Branch"
                },
                {
                    "branch_name": "Chiller Plant Condenser Supply Bypass Branch"
                },
                {
                    "branch_name": "Chiller Plant Condenser Supply Outlet Branch"
                }
            ]
        },
        "HW Demand 1 HW Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "HW Demand 1 HW Inlet Branch"
                },
                {
                    "branch_name": "ZN1_S_Space_1 HW-Branch"
                },
                {
                    "branch_name": "ZN2_E_Space_1 HW-Branch"
                },
                {
                    "branch_name": "ZN3_N_Space_1 HW-Branch"
                },
                {
                    "branch_name": "ZN4_W_Space_1 HW-Branch"
                },
                {
                    "branch_name": "ZN5_Core_Space_1 HW-Branch"
                },
                {
                    "branch_name": "ZN6_S_Space_2 HW-Branch"
                },
                {
                    "branch_name": "ZN7_E_Space_2 HW-Branch"
                },
                {
                    "branch_name": "ZN8_N_Space_2 HW-Branch"
                },
                {
                    "branch_name": "ZN9_W_Space_2 HW-Branch"
                },
                {
                    "branch_name": "ZN10_Core_Space_2 HW-Branch"
                },
                {
                    "branch_name": "VAV SYS 1 HW-Branch"
                },
                {
                    "branch_name": "HW Demand 1 HW Bypass Branch"
                },
                {
                    "branch_name": "HW Demand 1 HW Outlet Branch"
                }
            ]
        },
        "VAV SYS 1 Branches": {
            "branches": [
                {
                    "branch_name": "VAV SYS 1 Main Branch"
                }
            ]
        }
    },
    "Building": {
        "AutoBuilt Model": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0.0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.2,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "ZN1_S_Space_1:Ceiling": {
            "construction_name": "Int-floor-underside",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_S_Space_2:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 25.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 20.43,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_S_Space_1"
        },
        "ZN1_S_Space_1:ExtWall:South": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN1_S_Space_1"
        },
        "ZN1_S_Space_1:IntWall:East": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_E_Space_1:IntWall:South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 25.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 25.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.43,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.43,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_S_Space_1"
        },
        "ZN1_S_Space_1:IntWall:North": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_Core_Space_1:IntWall:South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.43,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 20.43,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_S_Space_1"
        },
        "ZN1_S_Space_1:IntWall:West": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_W_Space_1:IntWall:South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_S_Space_1"
        },
        "ZN1_S_Space_1:floor": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.43,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN1_S_Space_1"
        },
        "ZN2_E_Space_1:Ceiling": {
            "construction_name": "Int-floor-underside",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN7_E_Space_2:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": -4.57,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 20.43,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_E_Space_1"
        },
        "ZN2_E_Space_1:ExtWall:East": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": -4.57,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": -4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 20.43,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 20.43,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN2_E_Space_1"
        },
        "ZN2_E_Space_1:IntWall:North": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN3_N_Space_1:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 20.43,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 20.43,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_E_Space_1"
        },
        "ZN2_E_Space_1:IntWall:South": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN1_S_Space_1:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": -4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": -4.57,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_E_Space_1"
        },
        "ZN2_E_Space_1:IntWall:West": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_Core_Space_1:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_E_Space_1"
        },
        "ZN2_E_Space_1:floor": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 20.43,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": -4.57,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN2_E_Space_1"
        },
        "ZN3_N_Space_1:Ceiling": {
            "construction_name": "Int-floor-underside",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_N_Space_2:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 20.43,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_N_Space_1"
        },
        "ZN3_N_Space_1:ExtWall:North": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.43,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 20.43,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN3_N_Space_1"
        },
        "ZN3_N_Space_1:IntWall:East": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_E_Space_1:IntWall:North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.43,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.43,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_N_Space_1"
        },
        "ZN3_N_Space_1:IntWall:South": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_Core_Space_1:IntWall:North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_N_Space_1"
        },
        "ZN3_N_Space_1:IntWall:West": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_W_Space_1:IntWall:North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": -4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_N_Space_1"
        },
        "ZN3_N_Space_1:floor": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.43,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN3_N_Space_1"
        },
        "ZN4_W_Space_1:Ceiling": {
            "construction_name": "Int-floor-underside",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_W_Space_2:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 25.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 20.43,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_W_Space_1"
        },
        "ZN4_W_Space_1:ExtWall:West": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 25.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 25.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN4_W_Space_1"
        },
        "ZN4_W_Space_1:IntWall:East": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_Core_Space_1:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 20.43,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 20.43,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_W_Space_1"
        },
        "ZN4_W_Space_1:IntWall:North": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN3_N_Space_1:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 20.43,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 20.43,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 25.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 25.0,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_W_Space_1"
        },
        "ZN4_W_Space_1:IntWall:South": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN1_S_Space_1:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_W_Space_1"
        },
        "ZN4_W_Space_1:floor": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 25.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 20.43,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN4_W_Space_1"
        },
        "ZN5_Core_Space_1:Ceiling": {
            "construction_name": "Int-floor-underside",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN10_Core_Space_2:floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_Core_Space_1"
        },
        "ZN5_Core_Space_1:IntWall:East": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_E_Space_1:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_Core_Space_1"
        },
        "ZN5_Core_Space_1:IntWall:North": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN3_N_Space_1:IntWall:South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_Core_Space_1"
        },
        "ZN5_Core_Space_1:IntWall:South": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN1_S_Space_1:IntWall:North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_Core_Space_1"
        },
        "ZN5_Core_Space_1:IntWall:West": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_W_Space_1:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_Core_Space_1"
        },
        "ZN5_Core_Space_1:floor": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Ext-slab",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN5_Core_Space_1"
        },
        "ZN6_S_Space_2:ExtWall:South": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN6_S_Space_2"
        },
        "ZN6_S_Space_2:IntWall:East": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN7_E_Space_2:IntWall:South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 25.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 25.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.43,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.43,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_S_Space_2"
        },
        "ZN6_S_Space_2:IntWall:North": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN10_Core_Space_2:IntWall:South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.43,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 20.43,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_S_Space_2"
        },
        "ZN6_S_Space_2:IntWall:West": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_W_Space_2:IntWall:South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_S_Space_2"
        },
        "ZN6_S_Space_2:Roof": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 25.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 20.43,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN6_S_Space_2"
        },
        "ZN6_S_Space_2:floor": {
            "construction_name": "Int-floor-topside",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN1_S_Space_1:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.43,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 25.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN6_S_Space_2"
        },
        "ZN7_E_Space_2:ExtWall:East": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": -4.57,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": -4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 20.43,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 20.43,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN7_E_Space_2"
        },
        "ZN7_E_Space_2:IntWall:North": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_N_Space_2:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 20.43,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 20.43,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_E_Space_2"
        },
        "ZN7_E_Space_2:IntWall:South": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_S_Space_2:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": -4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": -4.57,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_E_Space_2"
        },
        "ZN7_E_Space_2:IntWall:West": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN10_Core_Space_2:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_E_Space_2"
        },
        "ZN7_E_Space_2:Roof": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": -4.57,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 20.43,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN7_E_Space_2"
        },
        "ZN7_E_Space_2:floor": {
            "construction_name": "Int-floor-topside",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN2_E_Space_1:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 20.43,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": -4.57,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN7_E_Space_2"
        },
        "ZN8_N_Space_2:ExtWall:North": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.43,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 20.43,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN8_N_Space_2"
        },
        "ZN8_N_Space_2:IntWall:East": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN7_E_Space_2:IntWall:North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.43,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.43,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_N_Space_2"
        },
        "ZN8_N_Space_2:IntWall:South": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN10_Core_Space_2:IntWall:North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_N_Space_2"
        },
        "ZN8_N_Space_2:IntWall:West": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_W_Space_2:IntWall:North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": -4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_N_Space_2"
        },
        "ZN8_N_Space_2:Roof": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 20.43,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN8_N_Space_2"
        },
        "ZN8_N_Space_2:floor": {
            "construction_name": "Int-floor-topside",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN3_N_Space_1:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 20.43,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN8_N_Space_2"
        },
        "ZN9_W_Space_2:ExtWall:West": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Ext-wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 25.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 25.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN9_W_Space_2"
        },
        "ZN9_W_Space_2:IntWall:East": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN10_Core_Space_2:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 20.43,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 20.43,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_W_Space_2"
        },
        "ZN9_W_Space_2:IntWall:North": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_N_Space_2:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 20.43,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 20.43,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 25.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 25.0,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_W_Space_2"
        },
        "ZN9_W_Space_2:IntWall:South": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_S_Space_2:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_W_Space_2"
        },
        "ZN9_W_Space_2:Roof": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 25.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 20.43,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN9_W_Space_2"
        },
        "ZN9_W_Space_2:floor": {
            "construction_name": "Int-floor-topside",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN4_W_Space_1:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 25.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 20.43,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.57,
                    "vertex_y_coordinate": 4.57,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN9_W_Space_2"
        },
        "ZN10_Core_Space_2:IntWall:East": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN7_E_Space_2:IntWall:West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN10_Core_Space_2"
        },
        "ZN10_Core_Space_2:IntWall:North": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN8_N_Space_2:IntWall:South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN10_Core_Space_2"
        },
        "ZN10_Core_Space_2:IntWall:South": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN6_S_Space_2:IntWall:North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN10_Core_Space_2"
        },
        "ZN10_Core_Space_2:IntWall:West": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN9_W_Space_2:IntWall:East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN10_Core_Space_2"
        },
        "ZN10_Core_Space_2:Roof": {
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.8
                },
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 3.8
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "ZN10_Core_Space_2"
        },
        "ZN10_Core_Space_2:floor": {
            "construction_name": "Int-floor-topside",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ZN5_Core_Space_1:Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 15.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.86,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZN10_Core_Space_2"
        }
    },
    "Chiller:Electric": {
        "Chiller Plant Chiller": {
            "chilled_water_inlet_node_name": "Chiller Plant Chiller Inlet Node",
            "chilled_water_outlet_node_name": "Chiller Plant Chiller Outlet Node",
            "chilled_water_outlet_temperature_lower_limit": 5,
            "chiller_flow_mode": "ConstantFlow",
            "coefficient_1_of_capacity_ratio_curve": 0.9949,
            "coefficient_1_of_full_load_ratio_curve": 0.03303,
            "coefficient_1_of_power_ratio_curve": 2.333,
            "coefficient_2_of_capacity_ratio_curve": -0.045954,
            "coefficient_2_of_full_load_ratio_curve": 0.6852,
            "coefficient_2_of_power_ratio_curve": -1.975,
            "coefficient_3_of_capacity_ratio_curve": -0.0013543,
            "coefficient_3_of_full_load_ratio_curve": 0.2818,
            "coefficient_3_of_power_ratio_curve": 0.6121,
            "condenser_inlet_node_name": "Chiller Plant Chiller Cond Inlet Node",
            "condenser_outlet_node_name": "Chiller Plant Chiller Cond Outlet Node",
            "condenser_type": "WaterCooled",
            "design_chilled_water_flow_rate": "Autosize",
            "design_chilled_water_outlet_temperature": 6.67,
            "design_condenser_fluid_flow_rate": "Autosize",
            "design_condenser_inlet_temperature": 35.0,
            "maximum_part_load_ratio": 1.0,
            "minimum_part_load_ratio": 0.0,
            "nominal_capacity": "Autosize",
            "nominal_cop": 3.0,
            "optimum_part_load_ratio": 0.65,
            "temperature_rise_coefficient": 2.778
        }
    },
    "Coil:Cooling:Water": {
        "VAV SYS 1 Cooling Coil": {
            "air_inlet_node_name": "VAV SYS 1 Mixed Air Outlet",
            "air_outlet_node_name": "VAV SYS 1 Cooling Coil Outlet",
            "availability_schedule_name": "CoolingCoilAvailSched",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "VAV SYS 1 Cooling Coil ChW Inlet",
            "water_outlet_node_name": "VAV SYS 1 Cooling Coil ChW Outlet"
        }
    },
    "Coil:Heating:Water": {
        "VAV SYS 1 Heating Coil": {
            "air_inlet_node_name": "VAV SYS 1 Cooling Coil Outlet",
            "air_outlet_node_name": "VAV SYS 1 Heating Coil Outlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "VAV SYS 1 Heating Coil HW Inlet",
            "water_outlet_node_name": "VAV SYS 1 Heating Coil HW Outlet"
        },
        "ZN1_S_Space_1 Reheat Coil": {
            "air_inlet_node_name": "ZN1_S_Space_1 Damper Outlet",
            "air_outlet_node_name": "ZN1_S_Space_1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ZN1_S_Space_1 Reheat Coil HW Inlet",
            "water_outlet_node_name": "ZN1_S_Space_1 Reheat Coil HW Outlet"
        },
        "ZN2_E_Space_1 Reheat Coil": {
            "air_inlet_node_name": "ZN2_E_Space_1 Damper Outlet",
            "air_outlet_node_name": "ZN2_E_Space_1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ZN2_E_Space_1 Reheat Coil HW Inlet",
            "water_outlet_node_name": "ZN2_E_Space_1 Reheat Coil HW Outlet"
        },
        "ZN3_N_Space_1 Reheat Coil": {
            "air_inlet_node_name": "ZN3_N_Space_1 Damper Outlet",
            "air_outlet_node_name": "ZN3_N_Space_1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ZN3_N_Space_1 Reheat Coil HW Inlet",
            "water_outlet_node_name": "ZN3_N_Space_1 Reheat Coil HW Outlet"
        },
        "ZN4_W_Space_1 Reheat Coil": {
            "air_inlet_node_name": "ZN4_W_Space_1 Damper Outlet",
            "air_outlet_node_name": "ZN4_W_Space_1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ZN4_W_Space_1 Reheat Coil HW Inlet",
            "water_outlet_node_name": "ZN4_W_Space_1 Reheat Coil HW Outlet"
        },
        "ZN5_Core_Space_1 Reheat Coil": {
            "air_inlet_node_name": "ZN5_Core_Space_1 Damper Outlet",
            "air_outlet_node_name": "ZN5_Core_Space_1 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ZN5_Core_Space_1 Reheat Coil HW Inlet",
            "water_outlet_node_name": "ZN5_Core_Space_1 Reheat Coil HW Outlet"
        },
        "ZN6_S_Space_2 Reheat Coil": {
            "air_inlet_node_name": "ZN6_S_Space_2 Damper Outlet",
            "air_outlet_node_name": "ZN6_S_Space_2 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ZN6_S_Space_2 Reheat Coil HW Inlet",
            "water_outlet_node_name": "ZN6_S_Space_2 Reheat Coil HW Outlet"
        },
        "ZN7_E_Space_2 Reheat Coil": {
            "air_inlet_node_name": "ZN7_E_Space_2 Damper Outlet",
            "air_outlet_node_name": "ZN7_E_Space_2 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ZN7_E_Space_2 Reheat Coil HW Inlet",
            "water_outlet_node_name": "ZN7_E_Space_2 Reheat Coil HW Outlet"
        },
        "ZN8_N_Space_2 Reheat Coil": {
            "air_inlet_node_name": "ZN8_N_Space_2 Damper Outlet",
            "air_outlet_node_name": "ZN8_N_Space_2 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ZN8_N_Space_2 Reheat Coil HW Inlet",
            "water_outlet_node_name": "ZN8_N_Space_2 Reheat Coil HW Outlet"
        },
        "ZN9_W_Space_2 Reheat Coil": {
            "air_inlet_node_name": "ZN9_W_Space_2 Damper Outlet",
            "air_outlet_node_name": "ZN9_W_Space_2 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ZN9_W_Space_2 Reheat Coil HW Inlet",
            "water_outlet_node_name": "ZN9_W_Space_2 Reheat Coil HW Outlet"
        },
        "ZN10_Core_Space_2 Reheat Coil": {
            "air_inlet_node_name": "ZN10_Core_Space_2 Damper Outlet",
            "air_outlet_node_name": "ZN10_Core_Space_2 Supply Inlet",
            "availability_schedule_name": "ReheatCoilAvailSched",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ZN10_Core_Space_2 Reheat Coil HW Inlet",
            "water_outlet_node_name": "ZN10_Core_Space_2 Reheat Coil HW Outlet"
        }
    },
    "ComponentCost:Adjustments": {
        "ComponentCost:Adjustments 1": {
            "commissioning_fee": 0.005,
            "contingency": 0.0,
            "contractor_fee": 0.07,
            "design_and_engineering_fees": 0.06,
            "miscellaneous_cost_per_conditioned_area": 0.0,
            "permits_bonding_and_insurance": 0.04,
            "regional_adjustment_factor": 1.0
        }
    },
    "ComponentCost:LineItem": {
        "East Window: ASHRAE 90.1-2004_Sec 5.5-2_east_window": {
            "cost_per_area": 150.0,
            "item_name": "ASHRAE 90.1-2004_Sec 5.5-2_east_window",
            "line_item_type": "Construction"
        },
        "Ext Slab: ASHRAE 90.1-2004_Sec 5.5-2_Ext-slab": {
            "cost_per_area": 55.0,
            "item_name": "ASHRAE 90.1-2004_Sec 5.5-2_Ext-slab",
            "line_item_type": "Construction"
        },
        "Ext Wall: ASHRAE 90.1-2004_Sec 5.5-2_Ext-wall": {
            "cost_per_area": 26.0,
            "item_name": "ASHRAE 90.1-2004_Sec 5.5-2_Ext-wall",
            "line_item_type": "Construction"
        },
        "Int Wall: ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall": {
            "cost_per_area": 21.0,
            "item_name": "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall",
            "line_item_type": "Construction"
        },
        "Interior Floor": {
            "cost_per_area": 15,
            "item_name": "INT-FLOOR-UNDERSIDE",
            "line_item_type": "Construction"
        },
        "Interior Furnishings": {
            "cost_per_area": 1,
            "item_name": "InteriorFurnishings",
            "line_item_type": "Construction"
        },
        "North Window: ASHRAE 90.1-2004_Sec 5.5-2_north_window": {
            "cost_per_area": 130.0,
            "item_name": "ASHRAE 90.1-2004_Sec 5.5-2_north_window",
            "line_item_type": "Construction"
        },
        "Roof: ASHRAE 90.1-2004_Sec 5.5-2_Roof": {
            "cost_per_area": 30.0,
            "item_name": "ASHRAE 90.1-2004_Sec 5.5-2_Roof",
            "line_item_type": "Construction"
        },
        "South Window: ASHRAE 90.1-2004_Sec 5.5-2_south_window": {
            "cost_per_area": 150.0,
            "item_name": "ASHRAE 90.1-2004_Sec 5.5-2_south_window",
            "line_item_type": "Construction"
        },
        "West Window: ASHRAE 90.1-2004_Sec 5.5-2_west_window": {
            "cost_per_area": 150.0,
            "item_name": "ASHRAE 90.1-2004_Sec 5.5-2_west_window",
            "line_item_type": "Construction"
        },
        "central chiller": {
            "cost_per_unit_of_output_capacity": 1.0,
            "item_name": "Chiller Plant Chiller",
            "line_item_type": "Chiller:Electric"
        }
    },
    "CondenserEquipmentList": {
        "Chiller Plant Condenser plant": {
            "equipment": [
                {
                    "equipment_name": "Chiller Plant Condenser",
                    "equipment_object_type": "CoolingTower:SingleSpeed"
                }
            ]
        }
    },
    "CondenserEquipmentOperationSchemes": {
        "Chiller Plant Condenser Loop Operation": {
            "control_scheme_1_name": "Chiller Plant Condenser Only",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        }
    },
    "CondenserLoop": {
        "Chiller Plant Condenser Loop": {
            "condenser_demand_side_branch_list_name": "Chiller Plant Cnd Demand Side Branches",
            "condenser_demand_side_connector_list_name": "Chiller Plant Cnd Demand Side Connectors",
            "condenser_equipment_operation_scheme_name": "Chiller Plant Condenser Loop Operation",
            "condenser_loop_temperature_setpoint_node_name": "Chiller Plant Cnd Supply Outlet Node",
            "condenser_loop_volume": "Autocalculate",
            "condenser_side_branch_list_name": "Chiller Plant Condenser Supply Side Branches",
            "condenser_side_connector_list_name": "Chiller Plant Condenser Supply Side Connectors",
            "condenser_side_inlet_node_name": "Chiller Plant Cnd Supply Inlet Node",
            "condenser_side_outlet_node_name": "Chiller Plant Cnd Supply Outlet Node",
            "demand_side_inlet_node_name": "Chiller Plant Cnd Demand Inlet Node",
            "demand_side_outlet_node_name": "Chiller Plant Cnd Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "SequentialLoad",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 80,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 5
        }
    },
    "Connector:Mixer": {
        "Boiler Plant HW Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Boiler Plant Boiler Branch"
                },
                {
                    "inlet_branch_name": "Boiler Plant HW Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "Boiler Plant HW Supply Outlet Branch"
        },
        "CHW Demand 1 ChW Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "VAV SYS 1 ChW-Branch"
                },
                {
                    "inlet_branch_name": "CHW Demand 1 ChW Bypass Branch"
                }
            ],
            "outlet_branch_name": "CHW Demand 1 ChW Outlet Branch"
        },
        "Chiller Plant ChW Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Chiller Plant Chiller Branch"
                },
                {
                    "inlet_branch_name": "Chiller Plant ChW Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "Chiller Plant ChW Supply Outlet Branch"
        },
        "Chiller Plant Condenser Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Chiller Plant Chiller Condenser Branch"
                },
                {
                    "inlet_branch_name": "Chiller Plant Condenser Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Chiller Plant Condenser Demand Outlet Branch"
        },
        "Chiller Plant Condenser Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Chiller Plant Condenser Branch"
                },
                {
                    "inlet_branch_name": "Chiller Plant Condenser Supply Bypass Branch"
                }
            ],
            "outlet_branch_name": "Chiller Plant Condenser Supply Outlet Branch"
        },
        "HW Demand 1 HW Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "ZN1_S_Space_1 HW-Branch"
                },
                {
                    "inlet_branch_name": "ZN2_E_Space_1 HW-Branch"
                },
                {
                    "inlet_branch_name": "ZN3_N_Space_1 HW-Branch"
                },
                {
                    "inlet_branch_name": "ZN4_W_Space_1 HW-Branch"
                },
                {
                    "inlet_branch_name": "ZN5_Core_Space_1 HW-Branch"
                },
                {
                    "inlet_branch_name": "ZN6_S_Space_2 HW-Branch"
                },
                {
                    "inlet_branch_name": "ZN7_E_Space_2 HW-Branch"
                },
                {
                    "inlet_branch_name": "ZN8_N_Space_2 HW-Branch"
                },
                {
                    "inlet_branch_name": "ZN9_W_Space_2 HW-Branch"
                },
                {
                    "inlet_branch_name": "ZN10_Core_Space_2 HW-Branch"
                },
                {
                    "inlet_branch_name": "VAV SYS 1 HW-Branch"
                },
                {
                    "inlet_branch_name": "HW Demand 1 HW Bypass Branch"
                }
            ],
            "outlet_branch_name": "HW Demand 1 HW Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "Boiler Plant HW Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Boiler Plant Boiler Branch"
                },
                {
                    "outlet_branch_name": "Boiler Plant HW Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "Boiler Plant HW Supply Inlet Branch"
        },
        "CHW Demand 1 ChW Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "VAV SYS 1 ChW-Branch"
                },
                {
                    "outlet_branch_name": "CHW Demand 1 ChW Bypass Branch"
                }
            ],
            "inlet_branch_name": "CHW Demand 1 ChW Inlet Branch"
        },
        "Chiller Plant ChW Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Chiller Plant Chiller Branch"
                },
                {
                    "outlet_branch_name": "Chiller Plant ChW Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "Chiller Plant ChW Supply Inlet Branch"
        },
        "Chiller Plant Condenser Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Chiller Plant Chiller Condenser Branch"
                },
                {
                    "outlet_branch_name": "Chiller Plant Condenser Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Chiller Plant Condenser Demand Inlet Branch"
        },
        "Chiller Plant Condenser Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Chiller Plant Condenser Branch"
                },
                {
                    "outlet_branch_name": "Chiller Plant Condenser Supply Bypass Branch"
                }
            ],
            "inlet_branch_name": "Chiller Plant Condenser Supply Inlet Branch"
        },
        "HW Demand 1 HW Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "ZN1_S_Space_1 HW-Branch"
                },
                {
                    "outlet_branch_name": "ZN2_E_Space_1 HW-Branch"
                },
                {
                    "outlet_branch_name": "ZN3_N_Space_1 HW-Branch"
                },
                {
                    "outlet_branch_name": "ZN4_W_Space_1 HW-Branch"
                },
                {
                    "outlet_branch_name": "ZN5_Core_Space_1 HW-Branch"
                },
                {
                    "outlet_branch_name": "ZN6_S_Space_2 HW-Branch"
                },
                {
                    "outlet_branch_name": "ZN7_E_Space_2 HW-Branch"
                },
                {
                    "outlet_branch_name": "ZN8_N_Space_2 HW-Branch"
                },
                {
                    "outlet_branch_name": "ZN9_W_Space_2 HW-Branch"
                },
                {
                    "outlet_branch_name": "ZN10_Core_Space_2 HW-Branch"
                },
                {
                    "outlet_branch_name": "VAV SYS 1 HW-Branch"
                },
                {
                    "outlet_branch_name": "HW Demand 1 HW Bypass Branch"
                }
            ],
            "inlet_branch_name": "HW Demand 1 HW Inlet Branch"
        }
    },
    "ConnectorList": {
        "Boiler Plant HW Supply Side Connectors": {
            "connector_1_name": "Boiler Plant HW Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Boiler Plant HW Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CHW Demand 1 ChW Demand Side Connectors": {
            "connector_1_name": "CHW Demand 1 ChW Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CHW Demand 1 ChW Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Chiller Plant ChW Supply Side Connectors": {
            "connector_1_name": "Chiller Plant ChW Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Chiller Plant ChW Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Chiller Plant Cnd Demand Side Connectors": {
            "connector_1_name": "Chiller Plant Condenser Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Chiller Plant Condenser Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Chiller Plant Condenser Supply Side Connectors": {
            "connector_1_name": "Chiller Plant Condenser Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Chiller Plant Condenser Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HW Demand 1 HW Demand Side Connectors": {
            "connector_1_name": "HW Demand 1 HW Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HW Demand 1 HW Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "ASHRAE 90.1-2004_Sec 5.5-2_Ext-slab": {
            "layer_2": "ASHRAE 90.1-2004_Sec 5.5-2_CP02 CARPET PAD",
            "outside_layer": "ASHRAE 90.1-2004_Sec 5.5-2_MAT-CC05 8 HW CONCRETE"
        },
        "ASHRAE 90.1-2004_Sec 5.5-2_Ext-wall": {
            "layer_2": "ASHRAE 90.1-2004_Sec 5.5-2_Wall Insulation_1",
            "layer_3": "ASHRAE 90.1-2004_Sec 5.5-2_GP01 1/2 GYPSUM",
            "outside_layer": "ASHRAE 90.1-2004_Sec 5.5-2_MAT-SHEATH"
        },
        "ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall": {
            "layer_2": "ASHRAE 90.1-2004_Sec 5.5-2_GP01 1/2 GYPSUM",
            "outside_layer": "ASHRAE 90.1-2004_Sec 5.5-2_GP01 1/2 GYPSUM"
        },
        "ASHRAE 90.1-2004_Sec 5.5-2_Roof": {
            "layer_2": "ASHRAE 90.1-2004_Sec 5.5-2_Roof Insulation_1",
            "layer_3": "ASHRAE 90.1-2004_Sec 5.5-2_MAT-METAL",
            "outside_layer": "BaseEco"
        },
        "ASHRAE 90.1-2004_Sec 5.5-2_east_window": {
            "outside_layer": "ASHRAE 90.1-2004_Sec 5.5-2_Theoretical Glass 6"
        },
        "ASHRAE 90.1-2004_Sec 5.5-2_north_window": {
            "outside_layer": "ASHRAE 90.1-2004_Sec 5.5-2_Theoretical Glass 7"
        },
        "ASHRAE 90.1-2004_Sec 5.5-2_south_window": {
            "outside_layer": "ASHRAE 90.1-2004_Sec 5.5-2_Theoretical Glass 6"
        },
        "ASHRAE 90.1-2004_Sec 5.5-2_west_window": {
            "outside_layer": "ASHRAE 90.1-2004_Sec 5.5-2_Theoretical Glass 6"
        },
        "INT-FLOOR-TOPSIDE": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "MAT-CC05 4  MW CONCRETE"
        },
        "INT-FLOOR-UNDERSIDE": {
            "layer_2": "MAT-CC05 4  MW CONCRETE",
            "outside_layer": "CP02 CARPET PAD"
        },
        "InteriorFurnishings": {
            "outside_layer": "Wood 6inch"
        }
    },
    "Controller:OutdoorAir": {
        "VAV SYS 1 OA Controller": {
            "actuator_node_name": "VAV SYS 1 Outside Air Inlet",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 19.0,
            "economizer_minimum_limit_dry_bulb_temperature": 4.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "VAV SYS 1 Mixed Air Outlet",
            "relief_air_outlet_node_name": "VAV SYS 1 Relief Air Outlet",
            "return_air_node_name": "VAV SYS 1 Air Loop Inlet"
        }
    },
    "Controller:WaterCoil": {
        "VAV SYS 1 Cooling Coil Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV SYS 1 Cooling Coil ChW Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV SYS 1 Cooling Coil Outlet"
        },
        "VAV SYS 1 Heating Coil Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV SYS 1 Heating Coil HW Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV SYS 1 Heating Coil Outlet"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 5,
            "minimum_system_timestep": 5
        }
    },
    "CoolingTower:SingleSpeed": {
        "Chiller Plant Condenser": {
            "design_air_flow_rate": "Autosize",
            "design_fan_power": "Autosize",
            "design_u_factor_times_area_value": "Autosize",
            "design_water_flow_rate": "Autosize",
            "free_convection_regime_air_flow_rate": "Autocalculate",
            "free_convection_regime_u_factor_times_area_value": "Autocalculate",
            "water_inlet_node_name": "Chiller Plant Condenser Inlet Node",
            "water_outlet_node_name": "Chiller Plant Condenser Outlet Node"
        }
    },
    "Curve:Quadratic": {
        "BoilerEfficiency": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "Daylighting:Controls": {
        "ZN1_S_Space_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "ZN1_S_Space_1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "ZN1_S_Space_1_DaylRefPt1",
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 20.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "ZN1_S_Space_1"
        },
        "ZN2_E_Space_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "ZN2_E_Space_1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "ZN2_E_Space_1_DaylRefPt1",
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 20.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "ZN2_E_Space_1"
        },
        "ZN3_N_Space_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "ZN3_N_Space_1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "ZN3_N_Space_1_DaylRefPt1",
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 20.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "ZN3_N_Space_1"
        },
        "ZN4_W_Space_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "ZN4_W_Space_1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "ZN4_W_Space_1_DaylRefPt1",
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 20.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "ZN4_W_Space_1"
        },
        "ZN6_S_Space_2_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "ZN6_S_Space_2_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "ZN6_S_Space_2_DaylRefPt1",
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 20.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "ZN6_S_Space_2"
        },
        "ZN7_E_Space_2_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "ZN7_E_Space_2_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "ZN7_E_Space_2_DaylRefPt1",
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 20.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "ZN7_E_Space_2"
        },
        "ZN8_N_Space_2_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "ZN8_N_Space_2_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "ZN8_N_Space_2_DaylRefPt1",
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 20.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "ZN8_N_Space_2"
        },
        "ZN9_W_Space_2_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "ZN9_W_Space_2_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 1.0,
                    "illuminance_setpoint_at_reference_point": 400.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180,
            "glare_calculation_daylighting_reference_point_name": "ZN9_W_Space_2_DaylRefPt1",
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 20.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "ZN9_W_Space_2"
        }
    },
    "Daylighting:ReferencePoint": {
        "ZN1_S_Space_1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 12.5,
            "y_coordinate_of_reference_point": 2.285,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "ZN1_S_Space_1"
        },
        "ZN2_E_Space_1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 2.285,
            "y_coordinate_of_reference_point": 7.93,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "ZN2_E_Space_1"
        },
        "ZN3_N_Space_1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 7.93,
            "y_coordinate_of_reference_point": 2.285,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "ZN3_N_Space_1"
        },
        "ZN4_W_Space_1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 2.285,
            "y_coordinate_of_reference_point": 12.5,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "ZN4_W_Space_1"
        },
        "ZN6_S_Space_2_DaylRefPt1": {
            "x_coordinate_of_reference_point": 12.5,
            "y_coordinate_of_reference_point": 2.285,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "ZN6_S_Space_2"
        },
        "ZN7_E_Space_2_DaylRefPt1": {
            "x_coordinate_of_reference_point": 2.285,
            "y_coordinate_of_reference_point": 7.93,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "ZN7_E_Space_2"
        },
        "ZN8_N_Space_2_DaylRefPt1": {
            "x_coordinate_of_reference_point": 7.93,
            "y_coordinate_of_reference_point": 2.285,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "ZN8_N_Space_2"
        },
        "ZN9_W_Space_2_DaylRefPt1": {
            "x_coordinate_of_reference_point": 2.285,
            "y_coordinate_of_reference_point": 12.5,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "ZN9_W_Space_2"
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA ZN1_S_Space_1": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN2_E_Space_1": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN3_N_Space_1": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN4_W_Space_1": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN5_Core_Space_1": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN6_S_Space_2": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN7_E_Space_2": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN8_N_Space_2": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN9_W_Space_2": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZN10_Core_Space_2": {
            "outdoor_air_flow_per_person": 0.01,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        }
    },
    "ElectricEquipment": {
        "ZN1_S_Space_1_Equip": {
            "design_level": 753.456,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN1_S_Space_1"
        },
        "ZN2_E_Space_1_Equip": {
            "design_level": 753.456,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN2_E_Space_1"
        },
        "ZN3_N_Space_1_Equip": {
            "design_level": 753.456,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN3_N_Space_1"
        },
        "ZN4_W_Space_1_Equip": {
            "design_level": 753.456,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN4_W_Space_1"
        },
        "ZN5_Core_Space_1_Equip": {
            "design_level": 2029.925,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN5_Core_Space_1"
        },
        "ZN6_S_Space_2_Equip": {
            "design_level": 753.456,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN6_S_Space_2"
        },
        "ZN7_E_Space_2_Equip": {
            "design_level": 753.456,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN7_E_Space_2"
        },
        "ZN8_N_Space_2_Equip": {
            "design_level": 753.456,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN8_N_Space_2"
        },
        "ZN9_W_Space_2_Equip": {
            "design_level": 753.456,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN9_W_Space_2"
        },
        "ZN10_Core_Space_2_Equip": {
            "design_level": 2029.925,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN10_Core_Space_2"
        }
    },
    "EnergyManagementSystem:Actuator": {
        "Actuator_Loop": {
            "actuated_component_control_type": "On/Off Supervisory",
            "actuated_component_type": "Plant Loop Overall",
            "actuated_component_unique_name": "Chiller Plant Condenser Loop"
        },
        "PumpFlowOverride": {
            "actuated_component_control_type": "Pump Mass Flow Rate",
            "actuated_component_type": "Pump",
            "actuated_component_unique_name": "Chiller Plant Cnd Circ Pump"
        }
    },
    "EnergyManagementSystem:GlobalVariable": {
        "EnergyManagementSystem:GlobalVariable 1": {
            "variables": [
                {
                    "erl_variable_name": "PumpFlowOverrideReport"
                }
            ]
        }
    },
    "EnergyManagementSystem:OutputVariable": {
        "EMS Condenser Flow Override On": {
            "ems_variable_name": "PumpFlowOverrideReport",
            "type_of_data_in_variable": "Averaged",
            "units": "On/Off",
            "update_frequency": "SystemTimestep"
        }
    },
    "EnergyManagementSystem:Program": {
        "TowerControl": {
            "lines": [
                {
                    "program_line": "IF (OutdoorTemp < 6.0)"
                },
                {
                    "program_line": "SET Actuator_Loop = 0.0"
                },
                {
                    "program_line": "SET PumpFlowOverride = 0.0"
                },
                {
                    "program_line": "SET PumpFlowOverrideReport = 1.0"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Actuator_Loop = Null"
                },
                {
                    "program_line": "SET PumpFlowOverride = Null"
                },
                {
                    "program_line": "SET PumpFlowOverrideReport = 0.0"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        }
    },
    "EnergyManagementSystem:ProgramCallingManager": {
        "Condenser OnOff Management": {
            "energyplus_model_calling_point": "InsideHVACSystemIterationLoop",
            "programs": [
                {
                    "program_name": "TowerControl"
                }
            ]
        }
    },
    "EnergyManagementSystem:Sensor": {
        "OutdoorTemp": {
            "output_variable_or_output_meter_index_key_name": "Environment",
            "output_variable_or_output_meter_name": "Site Outdoor Air Drybulb Temperature"
        }
    },
    "EnvironmentalImpactFactors": {
        "EnvironmentalImpactFactors 1": {
            "district_cooling_cop": 3.0,
            "district_heating_steam_conversion_efficiency": 0.25,
            "district_heating_water_efficiency": 0.3,
            "total_carbon_equivalent_emission_factor_from_ch4": 6.2727,
            "total_carbon_equivalent_emission_factor_from_co2": 0.2727,
            "total_carbon_equivalent_emission_factor_from_n2o": 80.7272
        }
    },
    "Exterior:Lights": {
        "Exterior Facade Lighting": {
            "control_option": "AstronomicalClock",
            "design_level": 0.0,
            "schedule_name": "ALWAYS_ON"
        }
    },
    "Fan:VariableVolume": {
        "VAV SYS 1 Supply Fan": {
            "air_inlet_node_name": "VAV SYS 1 Heating Coil Outlet",
            "air_outlet_node_name": "VAV SYS 1 Air Loop Outlet",
            "availability_schedule_name": "FAN_SCH",
            "fan_power_coefficient_1": 0.35071223,
            "fan_power_coefficient_2": 0.30850535,
            "fan_power_coefficient_3": -0.54137364,
            "fan_power_coefficient_4": 0.87198823,
            "fan_power_coefficient_5": 0.0,
            "fan_power_minimum_flow_fraction": 0.25,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 500.0
        }
    },
    "FenestrationSurface:Detailed": {
        "ZN1_S_Space_1:S_Window_0": {
            "building_surface_name": "ZN1_S_Space_1:ExtWall:South",
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_south_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.626,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 24.95,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 24.95,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.626,
            "view_factor_to_ground": 0.5
        },
        "ZN2_E_Space_1:E_Window_0": {
            "building_surface_name": "ZN2_E_Space_1:ExtWall:East",
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_east_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.57,
            "vertex_1_y_coordinate": -4.52,
            "vertex_1_z_coordinate": 2.626,
            "vertex_2_x_coordinate": 4.57,
            "vertex_2_y_coordinate": -4.52,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 4.57,
            "vertex_3_y_coordinate": 20.38,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 4.57,
            "vertex_4_y_coordinate": 20.38,
            "vertex_4_z_coordinate": 2.626,
            "view_factor_to_ground": 0.5
        },
        "ZN3_N_Space_1:N_Window_0": {
            "building_surface_name": "ZN3_N_Space_1:ExtWall:North",
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_north_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 20.38,
            "vertex_1_y_coordinate": 4.57,
            "vertex_1_z_coordinate": 2.626,
            "vertex_2_x_coordinate": 20.38,
            "vertex_2_y_coordinate": 4.57,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -4.52,
            "vertex_3_y_coordinate": 4.57,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -4.52,
            "vertex_4_y_coordinate": 4.57,
            "vertex_4_z_coordinate": 2.626,
            "view_factor_to_ground": 0.5
        },
        "ZN4_W_Space_1:W_Window_0": {
            "building_surface_name": "ZN4_W_Space_1:ExtWall:West",
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_west_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 24.95,
            "vertex_1_z_coordinate": 2.626,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 24.95,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 2.626,
            "view_factor_to_ground": 0.5
        },
        "ZN6_S_Space_2:S_Window_0": {
            "building_surface_name": "ZN6_S_Space_2:ExtWall:South",
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_south_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.626,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 24.95,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 24.95,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.626,
            "view_factor_to_ground": 0.5
        },
        "ZN7_E_Space_2:E_Window_0": {
            "building_surface_name": "ZN7_E_Space_2:ExtWall:East",
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_east_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.57,
            "vertex_1_y_coordinate": -4.52,
            "vertex_1_z_coordinate": 2.626,
            "vertex_2_x_coordinate": 4.57,
            "vertex_2_y_coordinate": -4.52,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 4.57,
            "vertex_3_y_coordinate": 20.38,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 4.57,
            "vertex_4_y_coordinate": 20.38,
            "vertex_4_z_coordinate": 2.626,
            "view_factor_to_ground": 0.5
        },
        "ZN8_N_Space_2:N_Window_0": {
            "building_surface_name": "ZN8_N_Space_2:ExtWall:North",
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_north_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 20.38,
            "vertex_1_y_coordinate": 4.57,
            "vertex_1_z_coordinate": 2.626,
            "vertex_2_x_coordinate": 20.38,
            "vertex_2_y_coordinate": 4.57,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": -4.52,
            "vertex_3_y_coordinate": 4.57,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": -4.52,
            "vertex_4_y_coordinate": 4.57,
            "vertex_4_z_coordinate": 2.626,
            "view_factor_to_ground": 0.5
        },
        "ZN9_W_Space_2:W_Window_0": {
            "building_surface_name": "ZN9_W_Space_2:ExtWall:West",
            "construction_name": "ASHRAE 90.1-2004_Sec 5.5-2_west_window",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 24.95,
            "vertex_1_z_coordinate": 2.626,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 24.95,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 2.626,
            "view_factor_to_ground": 0.5
        }
    },
    "FuelFactors": {
        "FuelFactors 1": {
            "ch4_emission_factor": 0.00188997,
            "co2_emission_factor": 175.64105,
            "co_emission_factor": 6129.54,
            "existing_fuel_resource_name": "Electricity",
            "hg_emission_factor": 1.71357e-06,
            "n2o_emission_factor": 0.00226796,
            "nh3_emission_factor": 0.00158386,
            "nmvoc_emission_factor": 0.0033911,
            "nox_emission_factor": 0.473122,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 0,
            "pm2_5_emission_factor": 0.00039846,
            "pm10_emission_factor": 0.0429055,
            "pm_emission_factor": 0.043304,
            "so2_emission_factor": 1.00584,
            "source_energy_factor": 2.694,
            "water_emission_factor": 0.14411
        },
        "FuelFactors 2": {
            "ch4_emission_factor": 0.000962826,
            "co2_emission_factor": 50.23439,
            "co_emission_factor": 0.0351641,
            "existing_fuel_resource_name": "NaturalGas",
            "hg_emission_factor": 1.08841e-07,
            "n2o_emission_factor": 0.000920964,
            "nh3_emission_factor": 0,
            "nmvoc_emission_factor": 0.00230241,
            "nox_emission_factor": 0.041862,
            "nuclear_high_level_emission_factor": 0,
            "nuclear_low_level_emission_factor": 0,
            "pb_emission_factor": 2.0931e-07,
            "pm2_5_emission_factor": 0.000795378,
            "pm10_emission_factor": 0.00238613,
            "pm_emission_factor": 0.00318151,
            "so2_emission_factor": 0.000251172,
            "source_energy_factor": 1.0,
            "water_emission_factor": 0
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "InternalMass": {
        "ZN1_S_Space_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 186.73,
            "zone_or_zonelist_name": "ZN1_S_Space_1"
        },
        "ZN2_E_Space_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 186.73,
            "zone_or_zonelist_name": "ZN2_E_Space_1"
        },
        "ZN3_N_Space_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 186.73,
            "zone_or_zonelist_name": "ZN3_N_Space_1"
        },
        "ZN4_W_Space_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 186.73,
            "zone_or_zonelist_name": "ZN4_W_Space_1"
        },
        "ZN5_Core_Space_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 503.079,
            "zone_or_zonelist_name": "ZN5_Core_Space_1"
        },
        "ZN6_S_Space_2": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 186.73,
            "zone_or_zonelist_name": "ZN6_S_Space_2"
        },
        "ZN7_E_Space_2": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 186.73,
            "zone_or_zonelist_name": "ZN7_E_Space_2"
        },
        "ZN8_N_Space_2": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 186.73,
            "zone_or_zonelist_name": "ZN8_N_Space_2"
        },
        "ZN9_W_Space_2": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 186.73,
            "zone_or_zonelist_name": "ZN9_W_Space_2"
        },
        "ZN10_Core_Space_2": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 503.079,
            "zone_or_zonelist_name": "ZN10_Core_Space_2"
        }
    },
    "Lights": {
        "ZN1_S_Space_1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1008.343,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN1_S_Space_1"
        },
        "ZN2_E_Space_1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1008.343,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN2_E_Space_1"
        },
        "ZN3_N_Space_1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1008.343,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN3_N_Space_1"
        },
        "ZN4_W_Space_1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1008.343,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN4_W_Space_1"
        },
        "ZN5_Core_Space_1_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2716.628,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN5_Core_Space_1"
        },
        "ZN6_S_Space_2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1008.343,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN6_S_Space_2"
        },
        "ZN7_E_Space_2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1008.343,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN7_E_Space_2"
        },
        "ZN8_N_Space_2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1008.343,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN8_N_Space_2"
        },
        "ZN9_W_Space_2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1008.343,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN9_W_Space_2"
        },
        "ZN10_Core_Space_2_Lights": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.2,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 2716.628,
            "return_air_fraction": 0.4,
            "schedule_name": "BLDG_LIGHT_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN10_Core_Space_2"
        }
    },
    "Material": {
        "1.5  MW CONCRETE": {
            "conductivity": 0.858,
            "density": 1968,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.038,
            "visible_absorptance": 0.7
        },
        "AC02": {
            "conductivity": 0.057,
            "density": 288.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1339.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.2
        },
        "ASHRAE 90.1-2004_Sec 5.5-2_BUILT UP ROOFING 3/8 IN": {
            "conductivity": 0.16,
            "density": 1121.29,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.7
        },
        "ASHRAE 90.1-2004_Sec 5.5-2_GP01 1/2 GYPSUM": {
            "conductivity": 0.16,
            "density": 800.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.5
        },
        "ASHRAE 90.1-2004_Sec 5.5-2_MAT-CC05 8 HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240.0,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.7
        },
        "ASHRAE 90.1-2004_Sec 5.5-2_MAT-METAL": {
            "conductivity": 45.006,
            "density": 7680.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.3
        },
        "ASHRAE 90.1-2004_Sec 5.5-2_Roof Insulation_1": {
            "conductivity": 0.049,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.125,
            "visible_absorptance": 0.7
        },
        "ASHRAE 90.1-2004_Sec 5.5-2_Wall Insulation_1": {
            "conductivity": 0.045,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.0376,
            "visible_absorptance": 0.7
        },
        "MAT-CC05 4  MW CONCRETE": {
            "conductivity": 0.858,
            "density": 1968,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1,
            "visible_absorptance": 0.2
        },
        "Very High Reflectivity Surface": {
            "conductivity": 237,
            "density": 2702,
            "roughness": "Smooth",
            "solar_absorptance": 0.05,
            "specific_heat": 903,
            "thermal_absorptance": 0.9,
            "thickness": 0.0005,
            "visible_absorptance": 0.05
        },
        "Wood 6inch": {
            "conductivity": 0.12,
            "density": 540.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        }
    },
    "Material:NoMass": {
        "ASHRAE 90.1-2004_Sec 5.5-2_CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2165,
            "visible_absorptance": 0.8
        },
        "ASHRAE 90.1-2004_Sec 5.5-2_MAT-SHEATH": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.3626,
            "visible_absorptance": 0.7
        },
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.8
        }
    },
    "Material:RoofVegetation": {
        "BaseEco": {
            "conductivity_of_dry_soil": 0.4,
            "density_of_dry_soil": 641,
            "height_of_plants": 0.5,
            "initial_volumetric_moisture_content_of_the_soil_layer": 0.2,
            "leaf_area_index": 5,
            "leaf_emissivity": 0.95,
            "leaf_reflectivity": 0.2,
            "minimum_stomatal_resistance": 180,
            "moisture_diffusion_calculation_method": "Simple",
            "residual_volumetric_moisture_content_of_the_soil_layer": 0.01,
            "roughness": "MediumSmooth",
            "saturation_volumetric_moisture_content_of_the_soil_layer": 0.4,
            "soil_layer_name": "EcoRoofSoil",
            "solar_absorptance": 0.8,
            "specific_heat_of_dry_soil": 1100,
            "thermal_absorptance": 0.95,
            "thickness": 0.18,
            "visible_absorptance": 0.7
        },
        "LowLAI": {
            "conductivity_of_dry_soil": 0.4,
            "density_of_dry_soil": 641,
            "height_of_plants": 0.5,
            "initial_volumetric_moisture_content_of_the_soil_layer": 0.2,
            "leaf_area_index": 0.5,
            "leaf_emissivity": 0.95,
            "leaf_reflectivity": 0.2,
            "minimum_stomatal_resistance": 180,
            "moisture_diffusion_calculation_method": "Simple",
            "residual_volumetric_moisture_content_of_the_soil_layer": 0.01,
            "roughness": "MediumSmooth",
            "saturation_volumetric_moisture_content_of_the_soil_layer": 0.4,
            "soil_layer_name": "EcoRoofSoil",
            "solar_absorptance": 0.8,
            "specific_heat_of_dry_soil": 1100,
            "thermal_absorptance": 0.95,
            "thickness": 0.18,
            "visible_absorptance": 0.7
        },
        "ThickSoil": {
            "conductivity_of_dry_soil": 0.4,
            "density_of_dry_soil": 641,
            "height_of_plants": 0.5,
            "initial_volumetric_moisture_content_of_the_soil_layer": 0.2,
            "leaf_area_index": 5,
            "leaf_emissivity": 0.95,
            "leaf_reflectivity": 0.2,
            "minimum_stomatal_resistance": 180,
            "moisture_diffusion_calculation_method": "Simple",
            "residual_volumetric_moisture_content_of_the_soil_layer": 0.01,
            "roughness": "MediumSmooth",
            "saturation_volumetric_moisture_content_of_the_soil_layer": 0.4,
            "soil_layer_name": "EcoRoofSoil",
            "solar_absorptance": 0.8,
            "specific_heat_of_dry_soil": 1100,
            "thermal_absorptance": 0.95,
            "thickness": 0.36,
            "visible_absorptance": 0.7
        }
    },
    "NodeList": {
        "VAV SYS 1 Heating Supply Air Temp Nodes": {
            "nodes": [
                {
                    "node_name": "VAV SYS 1 Heating Coil Outlet"
                }
            ]
        },
        "VAV SYS 1 Supply Air Temp Nodes": {
            "nodes": [
                {
                    "node_name": "VAV SYS 1 Air Loop Outlet"
                }
            ]
        },
        "ZN1_S_Space_1 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN1_S_Space_1 Supply Inlet"
                }
            ]
        },
        "ZN2_E_Space_1 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN2_E_Space_1 Supply Inlet"
                }
            ]
        },
        "ZN3_N_Space_1 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN3_N_Space_1 Supply Inlet"
                }
            ]
        },
        "ZN4_W_Space_1 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN4_W_Space_1 Supply Inlet"
                }
            ]
        },
        "ZN5_Core_Space_1 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN5_Core_Space_1 Supply Inlet"
                }
            ]
        },
        "ZN6_S_Space_2 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN6_S_Space_2 Supply Inlet"
                }
            ]
        },
        "ZN7_E_Space_2 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN7_E_Space_2 Supply Inlet"
                }
            ]
        },
        "ZN8_N_Space_2 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN8_N_Space_2 Supply Inlet"
                }
            ]
        },
        "ZN9_W_Space_2 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN9_W_Space_2 Supply Inlet"
                }
            ]
        },
        "ZN10_Core_Space_2 Inlets": {
            "nodes": [
                {
                    "node_name": "ZN10_Core_Space_2 Supply Inlet"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "VAV SYS 1 OA Mixing Box": {
            "mixed_air_node_name": "VAV SYS 1 Mixed Air Outlet",
            "outdoor_air_stream_node_name": "VAV SYS 1 Outside Air Inlet",
            "relief_air_stream_node_name": "VAV SYS 1 Relief Air Outlet",
            "return_air_stream_node_name": "VAV SYS 1 Air Loop Inlet"
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV SYS 1 Outside Air Inlet"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:EnvironmentalImpactFactors": {
        "Output:EnvironmentalImpactFactors 1": {
            "reporting_frequency": "Monthly"
        }
    },
    "Output:Meter:Cumulative:MeterFileOnly": {
        "Output:Meter:Cumulative:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Monthly"
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 4": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 5": {
            "key_name": "Electricity:Plant",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 6": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 7": {
            "key_name": "NaturalGas:Plant",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 8": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 9": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 10": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 11": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 12": {
            "key_name": "Electricity:Plant",
            "reporting_frequency": "RunPeriod"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "SimpleAndTabular"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Surfaces:List": {
        "Output:Surfaces:List 1": {
            "report_type": "Vertices"
        },
        "Output:Surfaces:List 2": {
            "report_specifications": "IDF",
            "report_type": "Lines"
        }
    },
    "Output:Table:Monthly": {
        "Overall HVAC System Energy": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Tower Inlet Temperature"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Tower Outlet Temperature"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Tower Mass Flow Rate"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Tower Heat Transfer Rate"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Tower Fan Electricity Rate"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water System Roof Irrigation Scheduled Depth"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water System Roof Irrigation Actual Depth"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Pump Electricity Rate"
        },
        "Output:Variable 11": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Pump Outlet Temperature"
        },
        "Output:Variable 12": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Pump Mass Flow Rate"
        },
        "Output:Variable 13": {
            "key_value": "*",
            "reporting_frequency": "Detailed",
            "variable_name": "Plant Supply Side Cooling Demand Rate"
        },
        "Output:Variable 14": {
            "key_value": "*",
            "reporting_frequency": "Detailed",
            "variable_name": "Plant Supply Side Heating Demand Rate"
        },
        "Output:Variable 15": {
            "key_value": "*",
            "reporting_frequency": "Detailed",
            "variable_name": "Plant Supply Side Inlet Mass Flow Rate"
        },
        "Output:Variable 16": {
            "key_value": "*",
            "reporting_frequency": "Detailed",
            "variable_name": "Plant Supply Side Inlet Temperature"
        },
        "Output:Variable 17": {
            "key_value": "*",
            "reporting_frequency": "Detailed",
            "variable_name": "Plant Supply Side Outlet Temperature"
        },
        "Output:Variable 18": {
            "key_value": "*",
            "reporting_frequency": "Detailed",
            "variable_name": "Zone Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 19": {
            "key_value": "*",
            "reporting_frequency": "Detailed",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 20": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "EMS Condenser Flow Override On"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "ZN1_S_Space_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 3.651,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN1_S_Space_1"
        },
        "ZN2_E_Space_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 3.651,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN2_E_Space_1"
        },
        "ZN3_N_Space_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 3.651,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN3_N_Space_1"
        },
        "ZN4_W_Space_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 3.651,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN4_W_Space_1"
        },
        "ZN5_Core_Space_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 9.835,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN5_Core_Space_1"
        },
        "ZN6_S_Space_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 3.651,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN6_S_Space_2"
        },
        "ZN7_E_Space_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 3.651,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN7_E_Space_2"
        },
        "ZN8_N_Space_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 3.651,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN8_N_Space_2"
        },
        "ZN9_W_Space_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 3.651,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN9_W_Space_2"
        },
        "ZN10_Core_Space_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 9.835,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN10_Core_Space_2"
        }
    },
    "Pipe:Adiabatic": {
        "Boiler Plant HW Supply Outlet": {
            "inlet_node_name": "Boiler Plant HW Supply Exit Pipe Inlet Node",
            "outlet_node_name": "Boiler Plant HW Supply Outlet Node"
        },
        "Boiler Plant HW Supply Side Bypass": {
            "inlet_node_name": "Boiler Plant HW Supply Bypass Inlet Node",
            "outlet_node_name": "Boiler Plant HW Supply Bypass Outlet Node"
        },
        "CHW Demand 1 ChW Bypass Pipe": {
            "inlet_node_name": "CHW Demand 1 ChW Bypass Inlet Node",
            "outlet_node_name": "CHW Demand 1 ChW Bypass Outlet Node"
        },
        "CHW Demand 1 ChW Inlet Pipe": {
            "inlet_node_name": "CHW Demand 1 ChW Demand Inlet Node",
            "outlet_node_name": "CHW Demand 1 ChW Demand Entrance Pipe Outlet Node"
        },
        "CHW Demand 1 ChW Outlet Pipe": {
            "inlet_node_name": "CHW Demand 1 ChW Demand Exit Pipe Inlet Node",
            "outlet_node_name": "CHW Demand 1 ChW Demand Outlet Node"
        },
        "Chiller Plant ChW Supply Outlet": {
            "inlet_node_name": "Chiller Plant ChW Supply Exit Pipe Inlet Node",
            "outlet_node_name": "Chiller Plant ChW Supply Outlet Node"
        },
        "Chiller Plant ChW Supply Side Bypass": {
            "inlet_node_name": "Chiller Plant ChW Supply Bypass Inlet Node",
            "outlet_node_name": "Chiller Plant ChW Supply Bypass Outlet Node"
        },
        "Chiller Plant Cnd Demand Inlet Pipe": {
            "inlet_node_name": "Chiller Plant Cnd Demand Inlet Node",
            "outlet_node_name": "Chiller Plant Cnd Demand In Pipe Outlet Node"
        },
        "Chiller Plant Condenser Demand Outlet": {
            "inlet_node_name": "Chiller Plant Condenser Demand Exit Pipe Inlet Node",
            "outlet_node_name": "Chiller Plant Cnd Demand Outlet Node"
        },
        "Chiller Plant Condenser Demand Side Bypass": {
            "inlet_node_name": "Chiller Plant Condenser Demand Bypass Inlet Node",
            "outlet_node_name": "Chiller Plant Condenser Demand Bypass Outlet Node"
        },
        "Chiller Plant Condenser Supply Outlet": {
            "inlet_node_name": "Chiller Plant Condenser Supply Exit Pipe Inlet Node",
            "outlet_node_name": "Chiller Plant Cnd Supply Outlet Node"
        },
        "Chiller Plant Condenser Supply Side Bypass": {
            "inlet_node_name": "Chiller Plant Condenser Supply Bypass Inlet Node",
            "outlet_node_name": "Chiller Plant Condenser Supply Bypass Outlet Node"
        },
        "HW Demand 1 HW Bypass Pipe": {
            "inlet_node_name": "HW Demand 1 HW Bypass Inlet Node",
            "outlet_node_name": "HW Demand 1 HW Bypass Outlet Node"
        },
        "HW Demand 1 HW Inlet Pipe": {
            "inlet_node_name": "HW Demand 1 HW Demand Inlet Node",
            "outlet_node_name": "HW Demand 1 HW Demand Entrance Pipe Outlet Node"
        },
        "HW Demand 1 HW Outlet Pipe": {
            "inlet_node_name": "HW Demand 1 HW Demand Exit Pipe Inlet Node",
            "outlet_node_name": "HW Demand 1 HW Demand Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "Boiler Plant heating plant": {
            "equipment": [
                {
                    "equipment_name": "Boiler Plant Boiler",
                    "equipment_object_type": "Boiler:HotWater"
                }
            ]
        },
        "Chiller Plant ChW Plant": {
            "equipment": [
                {
                    "equipment_name": "Chiller Plant Chiller",
                    "equipment_object_type": "Chiller:Electric"
                }
            ]
        }
    },
    "PlantEquipmentOperation:CoolingLoad": {
        "Chiller Plant ChW Supply": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "Chiller Plant ChW Plant"
        },
        "Chiller Plant Condenser Only": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000000.0,
            "range_1_equipment_list_name": "Chiller Plant Condenser plant"
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "Boiler Plant Heat Supply": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "Boiler Plant heating plant"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "Boiler Plant Operation": {
            "control_scheme_1_name": "Boiler Plant Heat Supply",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        },
        "Chiller Plant Operation": {
            "control_scheme_1_name": "Chiller Plant ChW Supply",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        }
    },
    "PlantLoop": {
        "Boiler Plant": {
            "demand_side_branch_list_name": "HW Demand 1 HW Demand Side Branches",
            "demand_side_connector_list_name": "HW Demand 1 HW Demand Side Connectors",
            "demand_side_inlet_node_name": "HW Demand 1 HW Demand Inlet Node",
            "demand_side_outlet_node_name": "HW Demand 1 HW Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Boiler Plant HW Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10,
            "plant_equipment_operation_scheme_name": "Boiler Plant Operation",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Boiler Plant HW Supply Side Branches",
            "plant_side_connector_list_name": "Boiler Plant HW Supply Side Connectors",
            "plant_side_inlet_node_name": "Boiler Plant HW Supply Inlet Node",
            "plant_side_outlet_node_name": "Boiler Plant HW Supply Outlet Node"
        },
        "Chiller Plant": {
            "demand_side_branch_list_name": "CHW Demand 1 ChW Demand Side Branches",
            "demand_side_connector_list_name": "CHW Demand 1 ChW Demand Side Connectors",
            "demand_side_inlet_node_name": "CHW Demand 1 ChW Demand Inlet Node",
            "demand_side_outlet_node_name": "CHW Demand 1 ChW Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Chiller Plant ChW Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 98,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 1,
            "plant_equipment_operation_scheme_name": "Chiller Plant Operation",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Chiller Plant ChW Supply Side Branches",
            "plant_side_connector_list_name": "Chiller Plant ChW Supply Side Connectors",
            "plant_side_inlet_node_name": "Chiller Plant ChW Supply Inlet Node",
            "plant_side_outlet_node_name": "Chiller Plant ChW Supply Outlet Node"
        }
    },
    "Pump:ConstantSpeed": {
        "Chiller Plant ChW Circ Pump": {
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "Chiller Plant ChW Supply Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "Chiller Plant ChW Pump Outlet Node",
            "pump_control_type": "Intermittent"
        }
    },
    "Pump:VariableSpeed": {
        "Boiler Plant HW Circ Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "Boiler Plant HW Supply Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "Boiler Plant HW Pump Outlet Node",
            "pump_control_type": "Intermittent"
        },
        "Chiller Plant Cnd Circ Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "Chiller Plant Cnd Supply Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "Chiller Plant Cnd Pump Outlet Node",
            "pump_control_type": "Intermittent"
        }
    },
    "RoofIrrigation": {
        "RoofIrrigation 1": {
            "irrigation_model_type": "SmartSchedule",
            "irrigation_rate_schedule_name": "IRRIGATIONSCHD"
        }
    },
    "RunPeriod": {
        "first part of Feb": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 3,
            "begin_month": 2,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 17,
            "end_month": 2,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "1st Sunday in November",
            "start_date": "2nd Sunday in March"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "December 25"
        },
        "Columbus Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in October"
        },
        "Independence Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "July 4"
        },
        "Labor Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "MLK Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "January 1"
        },
        "Presidents Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        },
        "Thanksgiving": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veterans Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "November 11"
        }
    },
    "Schedule:Compact": {
        "ACTIVITY_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "AIR_VELO_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_EQUIP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CLGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 33.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 33.0
                },
                {
                    "field": "For SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 33.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 33.0
                },
                {
                    "field": "For WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 33.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 33.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLOTHING_SCH": {
            "data": [
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "CW-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.7
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CoolingCoilAvailSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Dual Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "FAN_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "HTGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "For SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "For WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HW-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Heating-Supply-Air-Temp-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "INFIL_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "IRRIGATIONSCHD": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.00181
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.00242
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "MinOA_Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "PlantOnSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "PrecipitationMiami": {
            "data": [
                {
                    "field": "Through: 1/1"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.00118269
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.00118269
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 1/2"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 1/3"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 1/4"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.00118269
                },
                {
                    "field": "Through: 1/5"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 1/6"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.00118269
                },
                {
                    "field": "Through: 1/7"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 1/8"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 1/9"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 1/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 1/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.00118269
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 1/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.00118269
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 1/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 1/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.00118269
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 1/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 1/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 1/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 1/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 1/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.00118269
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 1/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 1/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.00118269
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.00118269
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 1/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 1/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 1/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 1/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 1/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 1/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 1/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.00118269
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 1/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 1/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 1/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 2/1"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 2/2"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.00146538
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 2/3"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.00146538
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.00146538
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.00146538
                },
                {
                    "field": "Through: 2/4"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.00146538
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.00146538
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 2/5"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.00146538
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 2/6"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 2/7"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 1:00"
                },
                {
                    "field": 0.00146538
                },
                {
                    "field": "Until: 3:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0.00146538
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.00146538
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 2/8"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 2/9"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 2/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 2/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 2/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 2/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 2/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 2/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 2/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 2/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 2/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 2/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 2/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 2/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.00146538
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.00146538
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 2/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 2/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 2/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.00146538
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 2/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.00146538
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 2/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 2/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 2/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 3/1"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 3/2"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 3/3"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 3/4"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 3/5"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 3/6"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.00341086
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 3/7"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 3/8"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 3/9"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 3/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.00341086
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.00341086
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 3/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 3/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 3/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 3/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 3/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 3/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 3/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 3/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 3/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.00341086
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.00341086
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 3/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 3/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 3/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 3/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 3/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 3/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 3/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.00341086
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.00341086
                },
                {
                    "field": "Through: 3/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 1:00"
                },
                {
                    "field": 0.00341086
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 3/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 3/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 3/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 4/1"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 4/2"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 4/3"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 4/4"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0075565
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 4/5"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 4/6"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 1:00"
                },
                {
                    "field": 0.0075565
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 4/7"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 4/8"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 4/9"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 4/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 4/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 4/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 4/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 4/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 4/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 4/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.0075565
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 4/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.0075565
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 4/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 4/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 4/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 4/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.0075565
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 4/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 4/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 4/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.0075565
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 4/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 4/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 4/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 4/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 4/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 4/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 5/1"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.00330926
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 5/2"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 3:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0.00330926
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.00330926
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.00330926
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.00330926
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 5/3"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 5/4"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.00330926
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 5/5"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 5/6"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 5/7"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 5/8"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 5/9"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.00330926
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 5/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 5/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 5/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 5/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 5/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 5/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 5/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 5/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 5/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 5/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 5/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.00330926
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.00330926
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.00330926
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 5/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.00330926
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 5/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.00330926
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.00330926
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 5/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.00330926
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 5/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.00330926
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 5/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.00330926
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.00330926
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.00330926
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 5/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.00330926
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 5/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 5/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 3:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0.00330926
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 5/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 5/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 5/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 6/1"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.00334628
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 6/2"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 6/3"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 6/4"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.00334628
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 6/5"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.00334628
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.0139205
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.0139205
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.00334628
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.00334628
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 6/6"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 6/7"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 6/8"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 6/9"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 6/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.00334628
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 6/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 1:00"
                },
                {
                    "field": 0.00334628
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.0139205
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.00334628
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.00334628
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 6/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.00334628
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.00334628
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 6/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 6/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 6/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.00334628
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 6/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 6/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.00334628
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.00334628
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 6/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 6/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 6/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 6/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 6/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 6/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.00334628
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.0139205
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.00334628
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.00334628
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 6/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.0139205
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.00334628
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 6/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.00334628
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 6/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 6/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 6/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 6/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.00334628
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.00334628
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.00334628
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 7/1"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.00959318
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.00230605
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 7/2"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 7/3"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 7/4"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 7/5"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.00230605
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.00230605
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.00230605
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.00230605
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 7/6"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.00230605
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.00230605
                },
                {
                    "field": "Through: 7/7"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.00959318
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.00230605
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 7/8"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.00959318
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 7/9"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.00230605
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 7/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.00959318
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 7/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.00230605
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 7/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 7/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 7/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 7/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.00230605
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.00230605
                },
                {
                    "field": "Through: 7/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.00230605
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.00230605
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.00230605
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 7/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.00230605
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 7/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.00230605
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 7/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 7/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 7/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 7/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 7/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.00230605
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.00230605
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 7/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.00230605
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.00230605
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 7/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.0184484
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.00230605
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 7/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 7/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 7/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.00230605
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.00959318
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 7/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 7/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 7/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 8/1"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.00514198
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 8/2"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.00514198
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 8/3"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 8/4"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.00514198
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.00514198
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 8/5"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 8/6"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.00514198
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 8/7"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0411359
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 8/8"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 8/9"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 8/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 8/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.00514198
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 8/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 8/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.00514198
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 8/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 8/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 8/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 8/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 8/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 8/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.00514198
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 8/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 8/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 8/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.00514198
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.00514198
                },
                {
                    "field": "Through: 8/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.00514198
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.0213906
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.00514198
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 8/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.00514198
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.00514198
                },
                {
                    "field": "Through: 8/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 8/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 8/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 8/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 8/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 8/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.00514198
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 8/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 1:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.00514198
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.00514198
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/2"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/3"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/4"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/5"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.0100498
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/6"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/7"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 1:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/8"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/9"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 3:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.0100498
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Through: 9/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Through: 9/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 1:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.0100498
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Until: 3:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.0100498
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Through: 9/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Until: 3:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Through: 9/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.00241583
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 10/1"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 10/2"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 10/3"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.00288738
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 10/4"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 10/5"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.00288738
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.0120115
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 10/6"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 10/7"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.00288738
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 10/8"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 10/9"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 10/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 10/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 10/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 10/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.00288738
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.00288738
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 10/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 1:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.00288738
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.00288738
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.00288738
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.023099
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.00288738
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.00288738
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.00288738
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 10/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.00288738
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 10/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 10/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 10/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 10/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 10/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 10/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 10/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 1:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.00288738
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.00288738
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 10/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0120115
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 10/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 10/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 10/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 10/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 10/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 10/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 10/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.00288738
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.00288738
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 10/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.023099
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.00288738
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.0120115
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 11/1"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 11/2"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0.00311727
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.00311727
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.00311727
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 11/3"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.00311727
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.00311727
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 11/4"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 1:00"
                },
                {
                    "field": 0.00311727
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.00311727
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.00311727
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 11/5"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.00311727
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 11/6"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 3:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0.00311727
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.00311727
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 11/7"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 11/8"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.00311727
                },
                {
                    "field": "Through: 11/9"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.00311727
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 11/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.00311727
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 11/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 11/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 11/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 11/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 11/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 11/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 11/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 11/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 11/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 11/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 11/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 11/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 11/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.00311727
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 11/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 11/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 11/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 11/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 11/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 11/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.00311727
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 11/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/1"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/2"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/3"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/4"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/5"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/6"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/7"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/8"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/9"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.020066
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.020066
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ReheatCoilAvailSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Seasonal-Reset-Supply-Air-Temp-Sch": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "WORK_EFF_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "Humidity": {
            "lower_limit_value": 10,
            "numeric_type": "Continuous",
            "upper_limit_value": 90
        },
        "Number": {},
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:FollowOutdoorAirTemperature": {
        "MyCondenserControl": {
            "control_variable": "Temperature",
            "maximum_setpoint_temperature": 80,
            "minimum_setpoint_temperature": 5,
            "offset_temperature_difference": 0,
            "reference_temperature_type": "OutdoorAirWetBulb",
            "setpoint_node_or_nodelist_name": "Chiller Plant Cnd Supply Outlet Node"
        }
    },
    "SetpointManager:MixedAir": {
        "VAV SYS 1 Cooling Coil Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV SYS 1 Heating Coil Outlet",
            "fan_outlet_node_name": "VAV SYS 1 Air Loop Outlet",
            "reference_setpoint_node_name": "VAV SYS 1 Air Loop Outlet",
            "setpoint_node_or_nodelist_name": "VAV SYS 1 Cooling Coil Outlet"
        },
        "VAV SYS 1 Mixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV SYS 1 Heating Coil Outlet",
            "fan_outlet_node_name": "VAV SYS 1 Air Loop Outlet",
            "reference_setpoint_node_name": "VAV SYS 1 Air Loop Outlet",
            "setpoint_node_or_nodelist_name": "VAV SYS 1 Mixed Air Outlet"
        }
    },
    "SetpointManager:Scheduled": {
        "Boiler Plant Boiler Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "HW-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "Boiler Plant Boiler Outlet Node"
        },
        "Boiler Plant HW Temp Manager": {
            "control_variable": "Temperature",
            "schedule_name": "HW-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "Boiler Plant HW Supply Outlet Node"
        },
        "Chiller Plant ChW Temp Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CW-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "Chiller Plant ChW Supply Outlet Node"
        },
        "VAV SYS 1 Heating Coil Air Temp Manager": {
            "control_variable": "Temperature",
            "schedule_name": "Heating-Supply-Air-Temp-Sch",
            "setpoint_node_or_nodelist_name": "VAV SYS 1 Heating Supply Air Temp Nodes"
        },
        "VAV SYS 1 Supply Air Temp Manager": {
            "control_variable": "Temperature",
            "schedule_name": "Seasonal-Reset-Supply-Air-Temp-Sch",
            "setpoint_node_or_nodelist_name": "VAV SYS 1 Supply Air Temp Nodes"
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 30,
            "shading_calculation_update_frequency_method": "Periodic"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 20.12,
            "august_ground_temperature": 20.31,
            "december_ground_temperature": 20.27,
            "february_ground_temperature": 20.01,
            "january_ground_temperature": 19.0,
            "july_ground_temperature": 20.28,
            "june_ground_temperature": 20.23,
            "march_ground_temperature": 20.07,
            "may_ground_temperature": 20.17,
            "november_ground_temperature": 20.29,
            "october_ground_temperature": 20.3,
            "september_ground_temperature": 20.3
        }
    },
    "Site:Location": {
        "Orlando_FL_USA Design_Conditions": {
            "elevation": 32.0,
            "latitude": 28.55,
            "longitude": -81.33,
            "time_zone": -5.0
        }
    },
    "Site:Precipitation": {
        "Site:Precipitation 1": {
            "average_total_annual_precipitation": 1,
            "design_level_for_total_annual_precipitation": 1,
            "precipitation_model_type": "ScheduleAndDesignLevel",
            "precipitation_rates_schedule_name": "precipitationMiami"
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.2,
            "heating_sizing_factor": 1.2
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "design_loop_exit_temperature": 7.22,
            "loop_design_temperature_difference": 6.67,
            "loop_type": "Cooling",
            "plant_or_condenser_loop_name": "Chiller Plant"
        },
        "Sizing:Plant 2": {
            "design_loop_exit_temperature": 29.4,
            "loop_design_temperature_difference": 5.6,
            "loop_type": "Condenser",
            "plant_or_condenser_loop_name": "Chiller Plant Condenser Loop"
        },
        "Sizing:Plant 3": {
            "design_loop_exit_temperature": 82.0,
            "loop_design_temperature_difference": 11,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "Boiler Plant"
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "VAV SYS 1",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN1_S_Space_1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "ZN1_S_Space_1"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN2_E_Space_1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "ZN2_E_Space_1"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN3_N_Space_1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "ZN3_N_Space_1"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN4_W_Space_1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "ZN4_W_Space_1"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN5_Core_Space_1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "ZN5_Core_Space_1"
        },
        "Sizing:Zone 6": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN6_S_Space_2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "ZN6_S_Space_2"
        },
        "Sizing:Zone 7": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN7_E_Space_2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "ZN7_E_Space_2"
        },
        "Sizing:Zone 8": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN8_N_Space_2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "ZN8_N_Space_2"
        },
        "Sizing:Zone 9": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN9_W_Space_2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "ZN9_W_Space_2"
        },
        "Sizing:Zone 10": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZN10_Core_Space_2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "ZN10_Core_Space_2"
        }
    },
    "SizingPeriod:DesignDay": {
        "Orlando Ann Clg .4% Condns WB=>MDB": {
            "barometric_pressure": 100941.0,
            "daily_dry_bulb_temperature_range": 9,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 30.7,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 26.8,
            "wind_direction": 270,
            "wind_speed": 3.9
        },
        "Orlando Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 100941.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 4,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 4,
            "wind_direction": 330,
            "wind_speed": 3.7
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "ZN1_S_Space_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "ZN2_E_Space_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "ZN3_N_Space_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "ZN4_W_Space_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "ZN5_Core_Space_1 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "ZN6_S_Space_2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "ZN7_E_Space_2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "ZN8_N_Space_2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "ZN9_W_Space_2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "ZN10_Core_Space_2 DualSPSched": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "UtilityCost:Charge:Block": {
        "UtilityCost:Charge:Block 1": {
            "block_1_cost_per_unit_value_or_variable_name": 5.81,
            "block_size_1_value_or_variable_name": "remaining",
            "category_variable_name": "DemandCharges",
            "season": "Annual",
            "source_variable": "totalDemand",
            "tariff_name": "FPL_GSLD-1_GeneralServiceLargeDemand",
            "utility_cost_charge_block_name": "AnnualDemandBaseCharge"
        },
        "UtilityCost:Charge:Block 2": {
            "block_1_cost_per_unit_value_or_variable_name": 2.53,
            "block_size_1_value_or_variable_name": "remaining",
            "category_variable_name": "DemandCharges",
            "season": "Annual",
            "source_variable": "totalDemand",
            "tariff_name": "FPL_GSLD-1_GeneralServiceLargeDemand",
            "utility_cost_charge_block_name": "AnnualDemandCapacityCharge"
        },
        "UtilityCost:Charge:Block 3": {
            "block_1_cost_per_unit_value_or_variable_name": 0.0,
            "block_2_cost_per_unit_value_or_variable_name": 5.81,
            "block_size_1_value_or_variable_name": 10,
            "block_size_2_value_or_variable_name": "remaining",
            "category_variable_name": "DemandCharges",
            "season": "Annual",
            "source_variable": "totalDemand",
            "tariff_name": "FPL_GSD-1_GeneralServiceDemand",
            "utility_cost_charge_block_name": "AnnualDemandBaseCharge"
        },
        "UtilityCost:Charge:Block 4": {
            "block_1_cost_per_unit_value_or_variable_name": 0.0,
            "block_2_cost_per_unit_value_or_variable_name": 2.51,
            "block_size_1_value_or_variable_name": 10,
            "block_size_2_value_or_variable_name": "remaining",
            "category_variable_name": "DemandCharges",
            "season": "Annual",
            "source_variable": "totalDemand",
            "tariff_name": "FPL_GSD-1_GeneralServiceDemand",
            "utility_cost_charge_block_name": "AnnualDemandCapacityCharge"
        }
    },
    "UtilityCost:Charge:Simple": {
        "UtilityCost:Charge:Simple 1": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.0108,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "FPL_GSLD-1_GeneralServiceLargeDemand",
            "utility_cost_charge_simple_name": "Non-fuelEnergyCharge"
        },
        "UtilityCost:Charge:Simple 2": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.04,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "FPL_GSLD-1_GeneralServiceLargeDemand",
            "utility_cost_charge_simple_name": "fuelEnergyCharge"
        },
        "UtilityCost:Charge:Simple 3": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.0012,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "FPL_GSLD-1_GeneralServiceLargeDemand",
            "utility_cost_charge_simple_name": "ConservationEnergyCharge"
        },
        "UtilityCost:Charge:Simple 4": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.0002,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "FPL_GSLD-1_GeneralServiceLargeDemand",
            "utility_cost_charge_simple_name": "EnvironmentalEnergyCharge"
        },
        "UtilityCost:Charge:Simple 5": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "FPL_GSLD-1_GeneralServiceLargeDemand",
            "utility_cost_charge_simple_name": "TaxofEightPercent"
        },
        "UtilityCost:Charge:Simple 6": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.0137,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "FPL_GSD-1_GeneralServiceDemand",
            "utility_cost_charge_simple_name": "Non-fuelEnergyCharge"
        },
        "UtilityCost:Charge:Simple 7": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.0401,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "FPL_GSD-1_GeneralServiceDemand",
            "utility_cost_charge_simple_name": "fuelEnergyCharge"
        },
        "UtilityCost:Charge:Simple 8": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.0013,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "FPL_GSD-1_GeneralServiceDemand",
            "utility_cost_charge_simple_name": "ConservationEnergyCharge"
        },
        "UtilityCost:Charge:Simple 9": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.0002,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "FPL_GSD-1_GeneralServiceDemand",
            "utility_cost_charge_simple_name": "EnvironmentalEnergyCharge"
        },
        "UtilityCost:Charge:Simple 10": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "FPL_GSD-1_GeneralServiceDemand",
            "utility_cost_charge_simple_name": "TaxofEightPercent"
        },
        "UtilityCost:Charge:Simple 11": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.0386,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "FPL_GS-1_nonDemand",
            "utility_cost_charge_simple_name": "Non-fuelEnergyCharge"
        },
        "UtilityCost:Charge:Simple 12": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.0409,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "FPL_GS-1_nonDemand",
            "utility_cost_charge_simple_name": "fuelEnergyCharge"
        },
        "UtilityCost:Charge:Simple 13": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.0014,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "FPL_GS-1_nonDemand",
            "utility_cost_charge_simple_name": "Conservation"
        },
        "UtilityCost:Charge:Simple 14": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.0063,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "FPL_GS-1_nonDemand",
            "utility_cost_charge_simple_name": "Capacity"
        },
        "UtilityCost:Charge:Simple 15": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": 0.0002,
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "FPL_GS-1_nonDemand",
            "utility_cost_charge_simple_name": "Capacity"
        },
        "UtilityCost:Charge:Simple 16": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "FPL_GS-1_nonDemand",
            "utility_cost_charge_simple_name": "TaxofEightPercent"
        },
        "UtilityCost:Charge:Simple 17": {
            "category_variable_name": "EnergyCharges",
            "cost_per_unit_value_or_variable_name": "FL_MonthlyGasRates",
            "season": "Annual",
            "source_variable": "totalEnergy",
            "tariff_name": "FL_EIAMonthlyRateGas",
            "utility_cost_charge_simple_name": "MonthlyRateGasCharge"
        },
        "UtilityCost:Charge:Simple 18": {
            "category_variable_name": "Taxes",
            "cost_per_unit_value_or_variable_name": 0.08,
            "season": "Annual",
            "source_variable": "SubTotal",
            "tariff_name": "FL_EIAMonthlyRateGas",
            "utility_cost_charge_simple_name": "TaxofEightPercent"
        }
    },
    "UtilityCost:Qualify": {
        "UtilityCost:Qualify 1": {
            "number_of_months": 1,
            "qualify_type": "Maximum",
            "season": "Annual",
            "tariff_name": "FPL_GSLD-1_GeneralServiceLargeDemand",
            "threshold_test": "Count",
            "threshold_value_or_variable_name": 2000,
            "utility_cost_qualify_name": "MaxDemand2000kw",
            "variable_name": "TotalDemand"
        },
        "UtilityCost:Qualify 2": {
            "number_of_months": 12,
            "qualify_type": "Minimum",
            "season": "Annual",
            "tariff_name": "FPL_GSLD-1_GeneralServiceLargeDemand",
            "threshold_test": "Count",
            "threshold_value_or_variable_name": 500,
            "utility_cost_qualify_name": "MinDemand500kw",
            "variable_name": "TotalDemand"
        },
        "UtilityCost:Qualify 3": {
            "number_of_months": 1,
            "qualify_type": "Maximum",
            "season": "Annual",
            "tariff_name": "FPL_GSD-1_GeneralServiceDemand",
            "threshold_test": "Count",
            "threshold_value_or_variable_name": 500,
            "utility_cost_qualify_name": "MaxDemand500kw",
            "variable_name": "TotalDemand"
        },
        "UtilityCost:Qualify 4": {
            "number_of_months": 12,
            "qualify_type": "Minimum",
            "season": "Annual",
            "tariff_name": "FPL_GSD-1_GeneralServiceDemand",
            "threshold_test": "Count",
            "threshold_value_or_variable_name": 20,
            "utility_cost_qualify_name": "MinDemand20kw",
            "variable_name": "TotalDemand"
        },
        "UtilityCost:Qualify 5": {
            "number_of_months": 1,
            "qualify_type": "Maximum",
            "season": "Annual",
            "tariff_name": "FPL_GS-1_nonDemand",
            "threshold_test": "Count",
            "threshold_value_or_variable_name": 20,
            "utility_cost_qualify_name": "MaxDemand20kw",
            "variable_name": "TotalDemand"
        }
    },
    "UtilityCost:Tariff": {
        "FL_EIAMonthlyRateGas": {
            "conversion_factor_choice": "MCF",
            "group_name": "Comm Gas",
            "monthly_charge_or_variable_name": 0.0,
            "output_meter_name": "NaturalGas:Facility"
        },
        "FPL_GS-1_nonDemand": {
            "conversion_factor_choice": "kWh",
            "group_name": "Comm Elect",
            "monthly_charge_or_variable_name": 8.37,
            "output_meter_name": "Electricity:Facility"
        },
        "FPL_GSD-1_GeneralServiceDemand": {
            "conversion_factor_choice": "kWh",
            "group_name": "Comm Elect",
            "monthly_charge_or_variable_name": 32.54,
            "output_meter_name": "Electricity:Facility"
        },
        "FPL_GSLD-1_GeneralServiceLargeDemand": {
            "conversion_factor_choice": "kWh",
            "group_name": "Comm Elect",
            "monthly_charge_or_variable_name": 38.12,
            "output_meter_name": "Electricity:Facility"
        }
    },
    "UtilityCost:Variable": {
        "FL_MonthlyGasRates": {
            "april_value": 11.16,
            "august_value": 11.31,
            "december_value": 10.74,
            "february_value": 11.29,
            "january_value": 11.16,
            "july_value": 11.78,
            "june_value": 11.63,
            "march_value": 11.27,
            "may_value": 11.32,
            "november_value": 10.36,
            "october_value": 11.12,
            "september_value": 11.34,
            "tariff_name": "FL_EIAMonthlyRateGas",
            "variable_type": "Currency"
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "23.2"
        }
    },
    "WindowMaterial:Glazing": {
        "ASHRAE 90.1-2004_Sec 5.5-2_Theoretical Glass 0": {
            "back_side_infrared_hemispherical_emissivity": 0.999,
            "back_side_solar_reflectance_at_normal_incidence": 0.602,
            "back_side_visible_reflectance_at_normal_incidence": 0.5737,
            "conductivity": 2.2444,
            "front_side_infrared_hemispherical_emissivity": 0.999,
            "front_side_solar_reflectance_at_normal_incidence": 0.602,
            "front_side_visible_reflectance_at_normal_incidence": 0.5737,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.348,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.3763
        },
        "ASHRAE 90.1-2004_Sec 5.5-2_Theoretical Glass 6": {
            "back_side_infrared_hemispherical_emissivity": 0.999,
            "back_side_solar_reflectance_at_normal_incidence": 0.7113,
            "back_side_visible_reflectance_at_normal_incidence": 0.7033,
            "conductivity": 101.458,
            "front_side_infrared_hemispherical_emissivity": 0.999,
            "front_side_solar_reflectance_at_normal_incidence": 0.7113,
            "front_side_visible_reflectance_at_normal_incidence": 0.7033,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.2387,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.2467
        },
        "ASHRAE 90.1-2004_Sec 5.5-2_Theoretical Glass 7": {
            "back_side_infrared_hemispherical_emissivity": 0.999,
            "back_side_solar_reflectance_at_normal_incidence": 0.3555,
            "back_side_visible_reflectance_at_normal_incidence": 0.2816,
            "conductivity": 101.948,
            "front_side_infrared_hemispherical_emissivity": 0.999,
            "front_side_solar_reflectance_at_normal_incidence": 0.3555,
            "front_side_visible_reflectance_at_normal_incidence": 0.2816,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.5945,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.6684
        },
        "Clear Acrylic Plastic": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.05,
            "back_side_visible_reflectance_at_normal_incidence": 0.05,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.05,
            "front_side_visible_reflectance_at_normal_incidence": 0.05,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.92,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.92
        },
        "Diffusing Acrylic Plastic": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.08,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.08,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.9,
            "thickness": 0.0022,
            "visible_transmittance_at_normal_incidence": 0.9
        }
    },
    "Zone": {
        "ZN1_S_Space_1": {
            "ceiling_height": 3.8,
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 354.787,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ZN2_E_Space_1": {
            "ceiling_height": 3.8,
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 354.787,
            "x_origin": 20.43,
            "y_origin": 4.57,
            "z_origin": 0.0
        },
        "ZN3_N_Space_1": {
            "ceiling_height": 3.8,
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 354.787,
            "x_origin": 4.57,
            "y_origin": 20.43,
            "z_origin": 0.0
        },
        "ZN4_W_Space_1": {
            "ceiling_height": 3.8,
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 354.787,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ZN5_Core_Space_1": {
            "ceiling_height": 3.8,
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 955.85,
            "x_origin": 4.57,
            "y_origin": 4.57,
            "z_origin": 0.0
        },
        "ZN6_S_Space_2": {
            "ceiling_height": 3.8,
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 354.787,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 3.8
        },
        "ZN7_E_Space_2": {
            "ceiling_height": 3.8,
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 354.787,
            "x_origin": 20.43,
            "y_origin": 4.57,
            "z_origin": 3.8
        },
        "ZN8_N_Space_2": {
            "ceiling_height": 3.8,
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 354.787,
            "x_origin": 4.57,
            "y_origin": 20.43,
            "z_origin": 3.8
        },
        "ZN9_W_Space_2": {
            "ceiling_height": 3.8,
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 354.787,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 3.8
        },
        "ZN10_Core_Space_2": {
            "ceiling_height": 3.8,
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 955.85,
            "x_origin": 4.57,
            "y_origin": 4.57,
            "z_origin": 3.8
        }
    },
    "ZoneAirHeatBalanceAlgorithm": {
        "ZoneAirHeatBalanceAlgorithm 1": {
            "algorithm": "AnalyticalSolution"
        }
    },
    "ZoneControl:Thermostat": {
        "ZN1_S_Space_1 Thermostat": {
            "control_1_name": "ZN1_S_Space_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN1_S_Space_1"
        },
        "ZN2_E_Space_1 Thermostat": {
            "control_1_name": "ZN2_E_Space_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN2_E_Space_1"
        },
        "ZN3_N_Space_1 Thermostat": {
            "control_1_name": "ZN3_N_Space_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN3_N_Space_1"
        },
        "ZN4_W_Space_1 Thermostat": {
            "control_1_name": "ZN4_W_Space_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN4_W_Space_1"
        },
        "ZN5_Core_Space_1 Thermostat": {
            "control_1_name": "ZN5_Core_Space_1 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN5_Core_Space_1"
        },
        "ZN6_S_Space_2 Thermostat": {
            "control_1_name": "ZN6_S_Space_2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN6_S_Space_2"
        },
        "ZN7_E_Space_2 Thermostat": {
            "control_1_name": "ZN7_E_Space_2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN7_E_Space_2"
        },
        "ZN8_N_Space_2 Thermostat": {
            "control_1_name": "ZN8_N_Space_2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN8_N_Space_2"
        },
        "ZN9_W_Space_2 Thermostat": {
            "control_1_name": "ZN9_W_Space_2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN9_W_Space_2"
        },
        "ZN10_Core_Space_2 Thermostat": {
            "control_1_name": "ZN10_Core_Space_2 DualSPSched",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ZN10_Core_Space_2"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "ZN1_S_Space_1 ATU": {
            "air_distribution_unit_outlet_node_name": "ZN1_S_Space_1 Supply Inlet",
            "air_terminal_name": "ZN1_S_Space_1 VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ZN2_E_Space_1 ATU": {
            "air_distribution_unit_outlet_node_name": "ZN2_E_Space_1 Supply Inlet",
            "air_terminal_name": "ZN2_E_Space_1 VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ZN3_N_Space_1 ATU": {
            "air_distribution_unit_outlet_node_name": "ZN3_N_Space_1 Supply Inlet",
            "air_terminal_name": "ZN3_N_Space_1 VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ZN4_W_Space_1 ATU": {
            "air_distribution_unit_outlet_node_name": "ZN4_W_Space_1 Supply Inlet",
            "air_terminal_name": "ZN4_W_Space_1 VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ZN5_Core_Space_1 ATU": {
            "air_distribution_unit_outlet_node_name": "ZN5_Core_Space_1 Supply Inlet",
            "air_terminal_name": "ZN5_Core_Space_1 VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ZN6_S_Space_2 ATU": {
            "air_distribution_unit_outlet_node_name": "ZN6_S_Space_2 Supply Inlet",
            "air_terminal_name": "ZN6_S_Space_2 VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ZN7_E_Space_2 ATU": {
            "air_distribution_unit_outlet_node_name": "ZN7_E_Space_2 Supply Inlet",
            "air_terminal_name": "ZN7_E_Space_2 VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ZN8_N_Space_2 ATU": {
            "air_distribution_unit_outlet_node_name": "ZN8_N_Space_2 Supply Inlet",
            "air_terminal_name": "ZN8_N_Space_2 VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ZN9_W_Space_2 ATU": {
            "air_distribution_unit_outlet_node_name": "ZN9_W_Space_2 Supply Inlet",
            "air_terminal_name": "ZN9_W_Space_2 VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ZN10_Core_Space_2 ATU": {
            "air_distribution_unit_outlet_node_name": "ZN10_Core_Space_2 Supply Inlet",
            "air_terminal_name": "ZN10_Core_Space_2 VAV Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "ZN1_S_Space_1 Inlets",
            "zone_air_node_name": "ZN1_S_Space_1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "ZN1_S_Space_1 Equipment",
            "zone_name": "ZN1_S_Space_1",
            "zone_return_air_node_or_nodelist_name": "ZN1_S_Space_1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "ZN2_E_Space_1 Inlets",
            "zone_air_node_name": "ZN2_E_Space_1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "ZN2_E_Space_1 Equipment",
            "zone_name": "ZN2_E_Space_1",
            "zone_return_air_node_or_nodelist_name": "ZN2_E_Space_1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "ZN3_N_Space_1 Inlets",
            "zone_air_node_name": "ZN3_N_Space_1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "ZN3_N_Space_1 Equipment",
            "zone_name": "ZN3_N_Space_1",
            "zone_return_air_node_or_nodelist_name": "ZN3_N_Space_1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "ZN4_W_Space_1 Inlets",
            "zone_air_node_name": "ZN4_W_Space_1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "ZN4_W_Space_1 Equipment",
            "zone_name": "ZN4_W_Space_1",
            "zone_return_air_node_or_nodelist_name": "ZN4_W_Space_1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_inlet_node_or_nodelist_name": "ZN5_Core_Space_1 Inlets",
            "zone_air_node_name": "ZN5_Core_Space_1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "ZN5_Core_Space_1 Equipment",
            "zone_name": "ZN5_Core_Space_1",
            "zone_return_air_node_or_nodelist_name": "ZN5_Core_Space_1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 6": {
            "zone_air_inlet_node_or_nodelist_name": "ZN6_S_Space_2 Inlets",
            "zone_air_node_name": "ZN6_S_Space_2 Zone Air Node",
            "zone_conditioning_equipment_list_name": "ZN6_S_Space_2 Equipment",
            "zone_name": "ZN6_S_Space_2",
            "zone_return_air_node_or_nodelist_name": "ZN6_S_Space_2 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 7": {
            "zone_air_inlet_node_or_nodelist_name": "ZN7_E_Space_2 Inlets",
            "zone_air_node_name": "ZN7_E_Space_2 Zone Air Node",
            "zone_conditioning_equipment_list_name": "ZN7_E_Space_2 Equipment",
            "zone_name": "ZN7_E_Space_2",
            "zone_return_air_node_or_nodelist_name": "ZN7_E_Space_2 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 8": {
            "zone_air_inlet_node_or_nodelist_name": "ZN8_N_Space_2 Inlets",
            "zone_air_node_name": "ZN8_N_Space_2 Zone Air Node",
            "zone_conditioning_equipment_list_name": "ZN8_N_Space_2 Equipment",
            "zone_name": "ZN8_N_Space_2",
            "zone_return_air_node_or_nodelist_name": "ZN8_N_Space_2 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 9": {
            "zone_air_inlet_node_or_nodelist_name": "ZN9_W_Space_2 Inlets",
            "zone_air_node_name": "ZN9_W_Space_2 Zone Air Node",
            "zone_conditioning_equipment_list_name": "ZN9_W_Space_2 Equipment",
            "zone_name": "ZN9_W_Space_2",
            "zone_return_air_node_or_nodelist_name": "ZN9_W_Space_2 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 10": {
            "zone_air_inlet_node_or_nodelist_name": "ZN10_Core_Space_2 Inlets",
            "zone_air_node_name": "ZN10_Core_Space_2 Zone Air Node",
            "zone_conditioning_equipment_list_name": "ZN10_Core_Space_2 Equipment",
            "zone_name": "ZN10_Core_Space_2",
            "zone_return_air_node_or_nodelist_name": "ZN10_Core_Space_2 Return Outlet"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "ZN1_S_Space_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN1_S_Space_1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZN2_E_Space_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN2_E_Space_1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZN3_N_Space_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN3_N_Space_1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZN4_W_Space_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN4_W_Space_1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZN5_Core_Space_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN5_Core_Space_1 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZN6_S_Space_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN6_S_Space_2 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZN7_E_Space_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN7_E_Space_2 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZN8_N_Space_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN8_N_Space_2 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZN9_W_Space_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN9_W_Space_2 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZN10_Core_Space_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZN10_Core_Space_2 ATU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "ZN1_S_Space_1_Infil_1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.04928,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN1_S_Space_1"
        },
        "ZN2_E_Space_1_Infil_1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.04928,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN2_E_Space_1"
        },
        "ZN3_N_Space_1_Infil_1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.04928,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN3_N_Space_1"
        },
        "ZN4_W_Space_1_Infil_1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.04928,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN4_W_Space_1"
        },
        "ZN5_Core_Space_1_Infil_1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.13276,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN5_Core_Space_1"
        },
        "ZN6_S_Space_2_Infil_1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.04928,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN6_S_Space_2"
        },
        "ZN7_E_Space_2_Infil_1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.04928,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN7_E_Space_2"
        },
        "ZN8_N_Space_2_Infil_1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.04928,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN8_N_Space_2"
        },
        "ZN9_W_Space_2_Infil_1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.04928,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN9_W_Space_2"
        },
        "ZN10_Core_Space_2_Infil_1": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.13276,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZN10_Core_Space_2"
        }
    }
}