            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "lighting_level": 1319.827,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH_OFFICE",
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 5 Perimeter 4"
        }
    },
    "Material": {
        "1/2IN Gypsum": {
            "conductivity": 0.16,
            "density": 784.9,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 830.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.92
        },
        "Floor Insulation [13]": {
            "conductivity": 0.045,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.0024,
            "visible_absorptance": 0.7
        },
        "Floor Insulation [15]": {
            "conductivity": 0.045,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1307,
            "visible_absorptance": 0.7
        },
        "GP01 1/2 GYPSUM": {
            "conductivity": 0.16,
            "density": 800.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.5
        },
        "MAT-CC05 8 HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240.0,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.7
        },
        "METAL Door Medium 18Ga": {
            "conductivity": 45.3149,
            "density": 7833.03,
            "roughness": "Smooth",
            "solar_absorptance": 0.5,
            "specific_heat": 502.08,
            "thermal_absorptance": 0.8,
            "thickness": 0.0013,
            "visible_absorptance": 0.5
        },
        "METAL Door Medium 18Ga_1": {
            "conductivity": 45.3149,
            "density": 7833.03,
            "roughness": "Smooth",
            "solar_absorptance": 0.5,
            "specific_heat": 502.08,
            "thermal_absorptance": 0.8,
            "thickness": 0.0013,
            "visible_absorptance": 0.5
        },
        "METAL Door Medium 18Ga_2": {
            "conductivity": 45.3149,
            "density": 7833.03,
            "roughness": "Smooth",
            "solar_absorptance": 0.5,
            "specific_heat": 502.08,
            "thermal_absorptance": 0.8,
            "thickness": 0.0013,
            "visible_absorptance": 0.5
        },
        "Metal Decking": {
            "conductivity": 45.006,
            "density": 7680.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.3
        },
        "PW05_Plywood3/4_in": {
            "conductivity": 0.115,
            "density": 545.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1213.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0191,
            "visible_absorptance": 0.78
        },
        "Roof Insulation [32]": {
            "conductivity": 0.049,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.2571,
            "visible_absorptance": 0.7
        },
        "Roof Membrane": {
            "conductivity": 0.16,
            "density": 1121.29,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.7
        },
        "Std 1.5  MW CONCRETE": {
            "conductivity": 0.858,
            "density": 1968,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.038,
            "visible_absorptance": 0.7
        },
        "Std AC02": {
            "conductivity": 0.057,
            "density": 288.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1339.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.2
        },
        "Std MAT-CC05 4  MW CONCRETE": {
            "conductivity": 0.858,
            "density": 1968,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1,
            "visible_absorptance": 0.2
        },
        "Std PW05": {
            "conductivity": 0.115,
            "density": 545.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1213.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.019099999,
            "visible_absorptance": 0.78
        },
        "Std Steel_Brown_Cool": {
            "conductivity": 44.9696,
            "density": 7689.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.73,
            "specific_heat": 418.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.73
        },
        "Std Steel_Brown_Regular": {
            "conductivity": 44.9696,
            "density": 7689.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 418.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.92
        },
        "Std Very High Reflectivity Surface": {
            "conductivity": 237,
            "density": 2702,
            "roughness": "Smooth",
            "solar_absorptance": 0.05,
            "specific_heat": 903,
            "thermal_absorptance": 0.9,
            "thickness": 0.0005,
            "visible_absorptance": 0.05
        },
        "Std Wood 6inch": {
            "conductivity": 0.12,
            "density": 540.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        },
        "Wall Insulation [62]": {
            "conductivity": 0.045,
            "density": 265.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1607,
            "visible_absorptance": 0.7
        }
    },
    "Material:NoMass": {
        "AIR [2]": {
            "roughness": "Smooth",
            "solar_absorptance": 0.5,
            "thermal_absorptance": 0.8,
            "thermal_resistance": 0.3521,
            "visible_absorptance": 0.5
        },
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2165,
            "visible_absorptance": 0.8
        },
        "MAT-AIR-WALL": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2079491
        },
        "MAT-SHEATH": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.3626,
            "visible_absorptance": 0.7
        },
        "Std CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.8
        },
        "Std Opaque Door panel_con": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.12327,
            "visible_absorptance": 0.7
        },
        "Std Opaque Door panel_semi": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.12327,
            "visible_absorptance": 0.7
        },
        "Std Overhead Door Panel": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.255345,
            "visible_absorptance": 0.7
        }
    },
    "NodeList": {
        "AHU3_OANode List": {
            "nodes": [
                {
                    "node_name": "AHU3_OAInlet Node"
                }
            ]
        },
        "DOAS1_OANode List": {
            "nodes": [
                {
                    "node_name": "DOAS1_OAInlet Node"
                }
            ]
        },
        "DOAS2_OANode List": {
            "nodes": [
                {
                    "node_name": "DOAS2_OAInlet Node"
                }
            ]
        },
        "DOAS4_OANode List": {
            "nodes": [
                {
                    "node_name": "DOAS4_OAInlet Node"
                }
            ]
        },
        "DOAS5_OANode List": {
            "nodes": [
                {
                    "node_name": "DOAS5_OAInlet Node"
                }
            ]
        },
        "DOAS6_OANode List": {
            "nodes": [
                {
                    "node_name": "DOAS6_OAInlet Node"
                }
            ]
        },
        "Floor 1 Cafe Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Cafe Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 1 Cafe Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Cafe Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 1 Cafe VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Clean Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Clean Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 1 Clean Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Clean Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 1 Clean VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Conference Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Conference Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 1 Conference Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Conference Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 1 Conference VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Dining Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Dining Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 1 Dining Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Dining Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 1 Dining VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Elevator Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Elevator Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 1 Elevator Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Elevator Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 1 Elevator VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Exam Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Exam Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 1 Exam Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Exam Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 1 Exam VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Food Storage Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Food Storage Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 1 Food Storage Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Food Storage Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 1 Food Storage VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Gas Storage Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Gas Storage Heat Pump Exhaust Node"
                },
                {
                    "node_name": "Floor 1 Gas Storage Exhaust Fan 1 Inlet Node"
                }
            ]
        },
        "Floor 1 Gas Storage Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Gas Storage VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 1 Gas Storage Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 1 Imaging Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Imaging Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 1 Imaging Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Imaging Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 1 Imaging VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Kitchen Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Kitchen Heat Pump Exhaust Node"
                },
                {
                    "node_name": "Floor 1 Kitchen Exhaust Fan 1 Inlet Node"
                },
                {
                    "node_name": "Floor 1 Kitchen Exhaust Fan 2 Inlet Node"
                },
                {
                    "node_name": "Floor 1 Kitchen Exhaust Fan 3 Inlet Node"
                }
            ]
        },
        "Floor 1 Kitchen Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Kitchen Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 1 Kitchen VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Lab 1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Lab 1 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 1 Lab 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Lab 1 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 1 Lab 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Lab 2 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Lab 2 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 1 Lab 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Lab 2 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 1 Lab 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Laundry Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Laundry Heat Pump Exhaust Node"
                },
                {
                    "node_name": "Floor 1 Laundry Exhaust Fan 1 Inlet Node"
                }
            ]
        },
        "Floor 1 Laundry Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Laundry VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 1 Laundry Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 1 Lobby Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Lobby Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 1 Lobby Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Lobby Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 1 Lobby VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Lounge Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Lounge Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 1 Lounge Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Lounge Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 1 Lounge VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Mech 1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Mech 1 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 1 Mech 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Mech 1 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 1 Mech 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Mech 2 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Mech 2 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 1 Mech 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Mech 2 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 1 Mech 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Office 1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Office 1 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 1 Office 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Office 1 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 1 Office 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Office 2 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Office 2 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 1 Office 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Office 2 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 1 Office 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Office 3 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Office 3 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 1 Office 3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Office 3 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 1 Office 3 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Office 3 Perimeter 1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Office 3 Perimeter 1 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 1 Office 3 Perimeter 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Office 3 Perimeter 1 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 1 Office 3 Perimeter 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Office 3 Perimeter 2 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Office 3 Perimeter 2 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 1 Office 3 Perimeter 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Office 3 Perimeter 2 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 1 Office 3 Perimeter 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Office 3 Perimeter 3 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Office 3 Perimeter 3 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 1 Office 3 Perimeter 3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Office 3 Perimeter 3 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 1 Office 3 Perimeter 3 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Patient Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Patient Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 1 Patient Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Patient VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 1 Patient Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 1 Pharmacy Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Pharmacy Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 1 Pharmacy Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Pharmacy Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 1 Pharmacy VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Physical Therapy Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Physical Therapy Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 1 Physical Therapy Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Physical Therapy Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 1 Physical Therapy VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Receiving Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Receiving Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 1 Receiving Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Receiving Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 1 Receiving VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Reception Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Reception Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 1 Reception Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Reception Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 1 Reception VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Soil Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Soil Heat Pump Exhaust Node"
                },
                {
                    "node_name": "Floor 1 Soil Exhaust Fan 1 Inlet Node"
                }
            ]
        },
        "Floor 1 Soil Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Soil VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 1 Soil Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 1 Storage Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Storage Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 1 Storage Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Storage Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 1 Storage VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 1 Waiting Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Waiting Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 1 Waiting Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 1 Waiting Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 1 Waiting VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Chapel Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Chapel Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 2 Chapel Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Chapel Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 2 Chapel VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Clean 1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Clean 1 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 2 Clean 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Clean 1 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 2 Clean 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Clean 2 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Clean 2 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 2 Clean 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Clean 2 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 2 Clean 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Corridor Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Corridor Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 2 Corridor Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Corridor Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 2 Corridor VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Elevator Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Elevator Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 2 Elevator Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Elevator Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 2 Elevator VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Exam 1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Exam 1 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 2 Exam 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Exam 1 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 2 Exam 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Exam 2 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Exam 2 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 2 Exam 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Exam 2 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 2 Exam 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Exam 3 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Exam 3 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 2 Exam 3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Exam 3 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 2 Exam 3 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Exam 4 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Exam 4 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 2 Exam 4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Exam 4 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 2 Exam 4 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Gift Shop Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Gift Shop Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 2 Gift Shop Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Gift Shop Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 2 Gift Shop VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Imaging 1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Imaging 1 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 2 Imaging 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Imaging 1 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 2 Imaging 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Imaging 2 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Imaging 2 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 2 Imaging 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Imaging 2 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 2 Imaging 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Imaging 3 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Imaging 3 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 2 Imaging 3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Imaging 3 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 2 Imaging 3 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Lab 1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Lab 1 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 2 Lab 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Lab 1 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 2 Lab 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Lab 2 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Lab 2 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 2 Lab 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Lab 2 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 2 Lab 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Lockers Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Lockers Heat Pump Exhaust Node"
                },
                {
                    "node_name": "Floor 2 Lockers Exhaust Fan 1 Inlet Node"
                }
            ]
        },
        "Floor 2 Lockers Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Lockers VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 2 Lockers Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 2 Lounge 1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Lounge 1 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 2 Lounge 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Lounge 1 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 2 Lounge 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Lounge 2 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Lounge 2 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 2 Lounge 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Lounge 2 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 2 Lounge 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Nurse Station 1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Nurse Station 1 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 2 Nurse Station 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Nurse Station 1 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 2 Nurse Station 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Nurse Station 2 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Nurse Station 2 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 2 Nurse Station 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Nurse Station 2 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 2 Nurse Station 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Office 1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Office 1 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 2 Office 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Office 1 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 2 Office 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Office 2 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Office 2 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 2 Office 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Office 2 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 2 Office 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Office 3 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Office 3 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 2 Office 3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Office 3 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 2 Office 3 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Office 4 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Office 4 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 2 Office 4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Office 4 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 2 Office 4 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Operating Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Operating VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 PACU Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 PACU Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 2 PACU Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 PACU VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 2 PACU Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 2 Patient 1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Patient 1 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 2 Patient 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Patient 1 VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 2 Patient 1 Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 2 Patient 2 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Patient 2 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 2 Patient 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Patient 2 VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 2 Patient 2 Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 2 Procedure 1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Procedure 1 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 2 Procedure 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Procedure 1 VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 2 Procedure 1 Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 2 Procedure 2 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Procedure 2 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 2 Procedure 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Procedure 2 VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 2 Procedure 2 Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 2 Reception Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Reception Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 2 Reception Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Reception Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 2 Reception VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Restroom 1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Restroom 1 Heat Pump Exhaust Node"
                },
                {
                    "node_name": "Floor 2 Restroom 1 Exhaust Fan 1 Inlet Node"
                }
            ]
        },
        "Floor 2 Restroom 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Restroom 1 VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 2 Restroom 1 Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 2 Restroom 2 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Restroom 2 Heat Pump Exhaust Node"
                },
                {
                    "node_name": "Floor 2 Restroom 2 Exhaust Fan 1 Inlet Node"
                }
            ]
        },
        "Floor 2 Restroom 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Restroom 2 VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 2 Restroom 2 Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 2 Soil 1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Soil 1 Heat Pump Exhaust Node"
                },
                {
                    "node_name": "Floor 2 Soil 1 Exhaust Fan 1 Inlet Node"
                }
            ]
        },
        "Floor 2 Soil 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Soil 1 VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 2 Soil 1 Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 2 Soil 2 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Soil 2 Heat Pump Exhaust Node"
                },
                {
                    "node_name": "Floor 2 Soil 2 Exhaust Fan 1 Inlet Node"
                }
            ]
        },
        "Floor 2 Soil 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Soil 2 VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 2 Soil 2 Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 2 Sterilizing Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Sterilizing Heat Pump Exhaust Node"
                },
                {
                    "node_name": "Floor 2 Sterilizing Exhaust Fan 1 Inlet Node"
                }
            ]
        },
        "Floor 2 Sterilizing Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Sterilizing VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 2 Sterilizing Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 2 Storage 1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Storage 1 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 2 Storage 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Storage 1 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 2 Storage 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Storage 2 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Storage 2 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 2 Storage 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Storage 2 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 2 Storage 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 2 Trauma Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Trauma Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 2 Trauma Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Trauma VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 2 Trauma Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 2 Triage Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Triage Heat Pump Exhaust Node"
                },
                {
                    "node_name": "Floor 2 Triage Exhaust Fan 1 Inlet Node"
                }
            ]
        },
        "Floor 2 Triage Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Triage VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 2 Triage Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 2 Waiting Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Waiting Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 2 Waiting Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 2 Waiting Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 2 Waiting VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 3 Clean Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Clean Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 3 Clean Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Clean Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 3 Clean VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 3 Elevator Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Elevator Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 3 Elevator Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Elevator Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 3 Elevator VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 3 Exam Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Exam Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 3 Exam Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Exam Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 3 Exam VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 3 ICU Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 ICU Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 3 ICU Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 ICU VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 3 ICU Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 3 Nurse Station 1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Nurse Station 1 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 3 Nurse Station 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Nurse Station 1 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 3 Nurse Station 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 3 Nurse Station 2 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Nurse Station 2 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 3 Nurse Station 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Nurse Station 2 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 3 Nurse Station 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 3 Nursery Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Nursery Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 3 Nursery Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Nursery VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 3 Nursery Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 3 Office Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Office Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 3 Office Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Office Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 3 Office VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 3 Operating Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Operating VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 3 Patient 1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Patient 1 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 3 Patient 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Patient 1 VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 3 Patient 1 Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 3 Patient 2 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Patient 2 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 3 Patient 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Patient 2 VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 3 Patient 2 Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 3 Patient 3 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Patient 3 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 3 Patient 3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Patient 3 VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 3 Patient 3 Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 3 Patient 4 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Patient 4 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 3 Patient 4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Patient 4 VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 3 Patient 4 Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 3 Patient Corridor 1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Patient Corridor 1 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 3 Patient Corridor 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Patient Corridor 1 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 3 Patient Corridor 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 3 Patient Corridor 2 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Patient Corridor 2 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 3 Patient Corridor 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Patient Corridor 2 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 3 Patient Corridor 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 3 Procedure Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Procedure Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 3 Procedure Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Procedure VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 3 Procedure Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 3 Soil Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Soil Heat Pump Exhaust Node"
                },
                {
                    "node_name": "Floor 3 Soil Exhaust Fan 1 Inlet Node"
                }
            ]
        },
        "Floor 3 Soil Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Soil VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 3 Soil Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 3 Supply Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Supply Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 3 Supply Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Supply Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 3 Supply VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 3 Triage Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Triage Heat Pump Exhaust Node"
                },
                {
                    "node_name": "Floor 3 Triage Exhaust Fan 1 Inlet Node"
                }
            ]
        },
        "Floor 3 Triage Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Triage VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 3 Triage Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 3 Waiting Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Waiting Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 3 Waiting Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 3 Waiting Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 3 Waiting VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 4-6 Clean Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Clean Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 4-6 Clean Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Clean Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 4-6 Clean VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 4-6 Elevator Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Elevator Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 4-6 Elevator Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Elevator Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 4-6 Elevator VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 4-6 Nurse Station Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Nurse Station Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 4-6 Nurse Station Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Nurse Station Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 4-6 Nurse Station VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 4-6 Office Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Office Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 4-6 Office Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Office Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 4-6 Office VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 4-6 Patient 1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Patient 1 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 4-6 Patient 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Patient 1 VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 4-6 Patient 1 Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 4-6 Patient 2 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Patient 2 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 4-6 Patient 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Patient 2 VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 4-6 Patient 2 Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 4-6 Patient 3 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Patient 3 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 4-6 Patient 3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Patient 3 VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 4-6 Patient 3 Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 4-6 Patient 4 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Patient 4 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 4-6 Patient 4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Patient 4 VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 4-6 Patient 4 Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 4-6 Patient Corridor 1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Patient Corridor 1 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 4-6 Patient Corridor 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Patient Corridor 1 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 4-6 Patient Corridor 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 4-6 Patient Corridor 2 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Patient Corridor 2 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 4-6 Patient Corridor 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Patient Corridor 2 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 4-6 Patient Corridor 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 4-6 Soil Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Soil Heat Pump Exhaust Node"
                },
                {
                    "node_name": "Floor 4-6 Soil Exhaust Fan 1 Inlet Node"
                }
            ]
        },
        "Floor 4-6 Soil Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Soil VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 4-6 Soil Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 4-6 Supply Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Supply Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 4-6 Supply Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 4-6 Supply Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 4-6 Supply VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 7 Clean Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Clean Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 7 Clean Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Clean Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 7 Clean VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 7 Elevator Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Elevator Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 7 Elevator Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Elevator Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 7 Elevator VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 7 Nurse Station Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Nurse Station Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 7 Nurse Station Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Nurse Station Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 7 Nurse Station VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 7 Office Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Office Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 7 Office Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Office Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 7 Office VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 7 Patient 1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Patient 1 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 7 Patient 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Patient 1 VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 7 Patient 1 Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 7 Patient 2 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Patient 2 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 7 Patient 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Patient 2 VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 7 Patient 2 Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 7 Patient 3 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Patient 3 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 7 Patient 3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Patient 3 VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 7 Patient 3 Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 7 Patient 4 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Patient 4 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 7 Patient 4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Patient 4 VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 7 Patient 4 Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 7 Patient Corridor 1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Patient Corridor 1 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 7 Patient Corridor 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Patient Corridor 1 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 7 Patient Corridor 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 7 Patient Corridor 2 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Patient Corridor 2 Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 7 Patient Corridor 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Patient Corridor 2 Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 7 Patient Corridor 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "Floor 7 Soil Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Soil Heat Pump Exhaust Node"
                },
                {
                    "node_name": "Floor 7 Soil Exhaust Fan 1 Inlet Node"
                }
            ]
        },
        "Floor 7 Soil Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Soil VAV Box Outlet Node Name"
                },
                {
                    "node_name": "Floor 7 Soil Heat Pump Inlet Node"
                }
            ]
        },
        "Floor 7 Supply Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Supply Heat Pump Exhaust Node"
                }
            ]
        },
        "Floor 7 Supply Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Floor 7 Supply Heat Pump Inlet Node"
                },
                {
                    "node_name": "Floor 7 Supply VAV Box Outlet Node Name"
                }
            ]
        },
        "MOB Floor 1 Core Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 1 Core Heat Pump Exhaust Node"
                }
            ]
        },
        "MOB Floor 1 Core Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 1 Core Heat Pump Inlet Node"
                },
                {
                    "node_name": "MOB Floor 1 Core VAV Box Outlet Node Name"
                }
            ]
        },
        "MOB Floor 1 Perimeter 1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 1 Perimeter 1 Heat Pump Exhaust Node"
                }
            ]
        },
        "MOB Floor 1 Perimeter 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 1 Perimeter 1 Heat Pump Inlet Node"
                },
                {
                    "node_name": "MOB Floor 1 Perimeter 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "MOB Floor 1 Perimeter 2 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 1 Perimeter 2 Heat Pump Exhaust Node"
                }
            ]
        },
        "MOB Floor 1 Perimeter 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 1 Perimeter 2 Heat Pump Inlet Node"
                },
                {
                    "node_name": "MOB Floor 1 Perimeter 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "MOB Floor 1 Perimeter 3 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 1 Perimeter 3 Heat Pump Exhaust Node"
                }
            ]
        },
        "MOB Floor 1 Perimeter 3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 1 Perimeter 3 Heat Pump Inlet Node"
                },
                {
                    "node_name": "MOB Floor 1 Perimeter 3 VAV Box Outlet Node Name"
                }
            ]
        },
        "MOB Floor 2-4 Core Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 2-4 Core Heat Pump Exhaust Node"
                }
            ]
        },
        "MOB Floor 2-4 Core Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 2-4 Core Heat Pump Inlet Node"
                },
                {
                    "node_name": "MOB Floor 2-4 Core VAV Box Outlet Node Name"
                }
            ]
        },
        "MOB Floor 2-4 Perimeter 1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 2-4 Perimeter 1 Heat Pump Exhaust Node"
                }
            ]
        },
        "MOB Floor 2-4 Perimeter 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 2-4 Perimeter 1 Heat Pump Inlet Node"
                },
                {
                    "node_name": "MOB Floor 2-4 Perimeter 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "MOB Floor 2-4 Perimeter 2 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 2-4 Perimeter 2 Heat Pump Exhaust Node"
                }
            ]
        },
        "MOB Floor 2-4 Perimeter 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 2-4 Perimeter 2 Heat Pump Inlet Node"
                },
                {
                    "node_name": "MOB Floor 2-4 Perimeter 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "MOB Floor 2-4 Perimeter 3 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 2-4 Perimeter 3 Heat Pump Exhaust Node"
                }
            ]
        },
        "MOB Floor 2-4 Perimeter 3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 2-4 Perimeter 3 Heat Pump Inlet Node"
                },
                {
                    "node_name": "MOB Floor 2-4 Perimeter 3 VAV Box Outlet Node Name"
                }
            ]
        },
        "MOB Floor 2-4 Perimeter 4 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 2-4 Perimeter 4 Heat Pump Exhaust Node"
                }
            ]
        },
        "MOB Floor 2-4 Perimeter 4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 2-4 Perimeter 4 Heat Pump Inlet Node"
                },
                {
                    "node_name": "MOB Floor 2-4 Perimeter 4 VAV Box Outlet Node Name"
                }
            ]
        },
        "MOB Floor 5 Core Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 5 Core Heat Pump Exhaust Node"
                }
            ]
        },
        "MOB Floor 5 Core Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 5 Core Heat Pump Inlet Node"
                },
                {
                    "node_name": "MOB Floor 5 Core VAV Box Outlet Node Name"
                }
            ]
        },
        "MOB Floor 5 Perimeter 1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 5 Perimeter 1 Heat Pump Exhaust Node"
                }
            ]
        },
        "MOB Floor 5 Perimeter 1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 5 Perimeter 1 Heat Pump Inlet Node"
                },
                {
                    "node_name": "MOB Floor 5 Perimeter 1 VAV Box Outlet Node Name"
                }
            ]
        },
        "MOB Floor 5 Perimeter 2 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 5 Perimeter 2 Heat Pump Exhaust Node"
                }
            ]
        },
        "MOB Floor 5 Perimeter 2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 5 Perimeter 2 Heat Pump Inlet Node"
                },
                {
                    "node_name": "MOB Floor 5 Perimeter 2 VAV Box Outlet Node Name"
                }
            ]
        },
        "MOB Floor 5 Perimeter 3 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 5 Perimeter 3 Heat Pump Exhaust Node"
                }
            ]
        },
        "MOB Floor 5 Perimeter 3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 5 Perimeter 3 Heat Pump Inlet Node"
                },
                {
                    "node_name": "MOB Floor 5 Perimeter 3 VAV Box Outlet Node Name"
                }
            ]
        },
        "MOB Floor 5 Perimeter 4 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 5 Perimeter 4 Heat Pump Exhaust Node"
                }
            ]
        },
        "MOB Floor 5 Perimeter 4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "MOB Floor 5 Perimeter 4 Heat Pump Inlet Node"
                },
                {
                    "node_name": "MOB Floor 5 Perimeter 4 VAV Box Outlet Node Name"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "AHU3_OAMixing Box": {
            "mixed_air_node_name": "AHU3_OA-AHU3_HeatC 1Node",
            "outdoor_air_stream_node_name": "AHU3_OAInlet Node",
            "relief_air_stream_node_name": "AHU3_OARelief Node",
            "return_air_stream_node_name": "AHU3 Supply Equipment Inlet Node"
        },
        "DOAS1_OAMixing Box": {
            "mixed_air_node_name": "DOAS1_OA-DOAS1_HeatC 1Node",
            "outdoor_air_stream_node_name": "DOAS1_OAInlet Node",
            "relief_air_stream_node_name": "DOAS1_OARelief Node",
            "return_air_stream_node_name": "DOAS1 Supply Equipment Inlet Node"
        },
        "DOAS2_OAMixing Box": {
            "mixed_air_node_name": "DOAS2_OA-DOAS2_HeatC 1Node",
            "outdoor_air_stream_node_name": "DOAS2_OAInlet Node",
            "relief_air_stream_node_name": "DOAS2_OARelief Node",
            "return_air_stream_node_name": "DOAS2 Supply Equipment Inlet Node"
        },
        "DOAS4_OAMixing Box": {
            "mixed_air_node_name": "DOAS4_OA-DOAS4_HeatC 1Node",
            "outdoor_air_stream_node_name": "DOAS4_OAInlet Node",
            "relief_air_stream_node_name": "DOAS4_OARelief Node",
            "return_air_stream_node_name": "DOAS4 Supply Equipment Inlet Node"
        },
        "DOAS5_OAMixing Box": {
            "mixed_air_node_name": "DOAS5_OA-DOAS5_HeatC 1Node",
            "outdoor_air_stream_node_name": "DOAS5_OAInlet Node",
            "relief_air_stream_node_name": "DOAS5_OARelief Node",
            "return_air_stream_node_name": "DOAS5 Supply Equipment Inlet Node"
        },
        "DOAS6_OAMixing Box": {
            "mixed_air_node_name": "DOAS6_OA-DOAS6_HeatC 1Node",
            "outdoor_air_stream_node_name": "DOAS6_OAInlet Node",
            "relief_air_stream_node_name": "DOAS6_OARelief Node",
            "return_air_stream_node_name": "DOAS6 Supply Equipment Inlet Node"
        },
        "Floor 1 Cafe Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 1 Cafe Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 1 Cafe Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 1 Cafe Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 1 Cafe Heat Pump Exhaust Node"
        },
        "Floor 1 Clean Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 1 Clean Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 1 Clean Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 1 Clean Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 1 Clean Heat Pump Exhaust Node"
        },
        "Floor 1 Conference Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 1 Conference Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 1 Conference Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 1 Conference Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 1 Conference Heat Pump Exhaust Node"
        },
        "Floor 1 Dining Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 1 Dining Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 1 Dining Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 1 Dining Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 1 Dining Heat Pump Exhaust Node"
        },
        "Floor 1 Elevator Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 1 Elevator Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 1 Elevator Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 1 Elevator Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 1 Elevator Heat Pump Exhaust Node"
        },
        "Floor 1 Exam Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 1 Exam Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 1 Exam Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 1 Exam Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 1 Exam Heat Pump Exhaust Node"
        },
        "Floor 1 Food Storage Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 1 Food Storage Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 1 Food Storage Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 1 Food Storage Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 1 Food Storage Heat Pump Exhaust Node"
        },
        "Floor 1 Gas Storage Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 1 Gas Storage Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 1 Gas Storage Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 1 Gas Storage Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 1 Gas Storage Heat Pump Exhaust Node"
        },
        "Floor 1 Imaging Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 1 Imaging Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 1 Imaging Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 1 Imaging Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 1 Imaging Heat Pump Exhaust Node"
        },
        "Floor 1 Kitchen Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 1 Kitchen Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 1 Kitchen Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 1 Kitchen Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 1 Kitchen Heat Pump Exhaust Node"
        },
        "Floor 1 Lab 1 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 1 Lab 1 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 1 Lab 1 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 1 Lab 1 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 1 Lab 1 Heat Pump Exhaust Node"
        },
        "Floor 1 Lab 2 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 1 Lab 2 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 1 Lab 2 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 1 Lab 2 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 1 Lab 2 Heat Pump Exhaust Node"
        },
        "Floor 1 Laundry Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 1 Laundry Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 1 Laundry Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 1 Laundry Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 1 Laundry Heat Pump Exhaust Node"
        },
        "Floor 1 Lobby Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 1 Lobby Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 1 Lobby Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 1 Lobby Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 1 Lobby Heat Pump Exhaust Node"
        },
        "Floor 1 Lounge Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 1 Lounge Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 1 Lounge Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 1 Lounge Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 1 Lounge Heat Pump Exhaust Node"
        },
        "Floor 1 Mech 1 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 1 Mech 1 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 1 Mech 1 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 1 Mech 1 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 1 Mech 1 Heat Pump Exhaust Node"
        },
        "Floor 1 Mech 2 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 1 Mech 2 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 1 Mech 2 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 1 Mech 2 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 1 Mech 2 Heat Pump Exhaust Node"
        },
        "Floor 1 Office 1 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 1 Office 1 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 1 Office 1 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 1 Office 1 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 1 Office 1 Heat Pump Exhaust Node"
        },
        "Floor 1 Office 2 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 1 Office 2 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 1 Office 2 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 1 Office 2 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 1 Office 2 Heat Pump Exhaust Node"
        },
        "Floor 1 Office 3 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 1 Office 3 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 1 Office 3 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 1 Office 3 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 1 Office 3 Heat Pump Exhaust Node"
        },
        "Floor 1 Office 3 Perimeter 1 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 1 Office 3 Perimeter 1 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 1 Office 3 Perimeter 1 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 1 Office 3 Perimeter 1 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 1 Office 3 Perimeter 1 Heat Pump Exhaust Node"
        },
        "Floor 1 Office 3 Perimeter 2 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 1 Office 3 Perimeter 2 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 1 Office 3 Perimeter 2 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 1 Office 3 Perimeter 2 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 1 Office 3 Perimeter 2 Heat Pump Exhaust Node"
        },
        "Floor 1 Office 3 Perimeter 3 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 1 Office 3 Perimeter 3 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 1 Office 3 Perimeter 3 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 1 Office 3 Perimeter 3 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 1 Office 3 Perimeter 3 Heat Pump Exhaust Node"
        },
        "Floor 1 Patient Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 1 Patient Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 1 Patient Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 1 Patient Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 1 Patient Heat Pump Exhaust Node"
        },
        "Floor 1 Pharmacy Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 1 Pharmacy Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 1 Pharmacy Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 1 Pharmacy Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 1 Pharmacy Heat Pump Exhaust Node"
        },
        "Floor 1 Physical Therapy Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 1 Physical Therapy Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 1 Physical Therapy Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 1 Physical Therapy Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 1 Physical Therapy Heat Pump Exhaust Node"
        },
        "Floor 1 Receiving Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 1 Receiving Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 1 Receiving Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 1 Receiving Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 1 Receiving Heat Pump Exhaust Node"
        },
        "Floor 1 Reception Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 1 Reception Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 1 Reception Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 1 Reception Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 1 Reception Heat Pump Exhaust Node"
        },
        "Floor 1 Soil Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 1 Soil Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 1 Soil Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 1 Soil Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 1 Soil Heat Pump Exhaust Node"
        },
        "Floor 1 Storage Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 1 Storage Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 1 Storage Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 1 Storage Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 1 Storage Heat Pump Exhaust Node"
        },
        "Floor 1 Waiting Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 1 Waiting Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 1 Waiting Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 1 Waiting Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 1 Waiting Heat Pump Exhaust Node"
        },
        "Floor 2 Chapel Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Chapel Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Chapel Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Chapel Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Chapel Heat Pump Exhaust Node"
        },
        "Floor 2 Clean 1 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Clean 1 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Clean 1 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Clean 1 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Clean 1 Heat Pump Exhaust Node"
        },
        "Floor 2 Clean 2 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Clean 2 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Clean 2 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Clean 2 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Clean 2 Heat Pump Exhaust Node"
        },
        "Floor 2 Corridor Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Corridor Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Corridor Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Corridor Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Corridor Heat Pump Exhaust Node"
        },
        "Floor 2 Elevator Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Elevator Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Elevator Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Elevator Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Elevator Heat Pump Exhaust Node"
        },
        "Floor 2 Exam 1 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Exam 1 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Exam 1 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Exam 1 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Exam 1 Heat Pump Exhaust Node"
        },
        "Floor 2 Exam 2 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Exam 2 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Exam 2 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Exam 2 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Exam 2 Heat Pump Exhaust Node"
        },
        "Floor 2 Exam 3 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Exam 3 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Exam 3 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Exam 3 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Exam 3 Heat Pump Exhaust Node"
        },
        "Floor 2 Exam 4 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Exam 4 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Exam 4 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Exam 4 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Exam 4 Heat Pump Exhaust Node"
        },
        "Floor 2 Gift Shop Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Gift Shop Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Gift Shop Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Gift Shop Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Gift Shop Heat Pump Exhaust Node"
        },
        "Floor 2 Imaging 1 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Imaging 1 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Imaging 1 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Imaging 1 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Imaging 1 Heat Pump Exhaust Node"
        },
        "Floor 2 Imaging 2 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Imaging 2 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Imaging 2 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Imaging 2 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Imaging 2 Heat Pump Exhaust Node"
        },
        "Floor 2 Imaging 3 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Imaging 3 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Imaging 3 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Imaging 3 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Imaging 3 Heat Pump Exhaust Node"
        },
        "Floor 2 Lab 1 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Lab 1 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Lab 1 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Lab 1 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Lab 1 Heat Pump Exhaust Node"
        },
        "Floor 2 Lab 2 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Lab 2 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Lab 2 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Lab 2 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Lab 2 Heat Pump Exhaust Node"
        },
        "Floor 2 Lockers Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Lockers Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Lockers Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Lockers Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Lockers Heat Pump Exhaust Node"
        },
        "Floor 2 Lounge 1 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Lounge 1 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Lounge 1 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Lounge 1 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Lounge 1 Heat Pump Exhaust Node"
        },
        "Floor 2 Lounge 2 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Lounge 2 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Lounge 2 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Lounge 2 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Lounge 2 Heat Pump Exhaust Node"
        },
        "Floor 2 Nurse Station 1 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Nurse Station 1 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Nurse Station 1 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Nurse Station 1 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Nurse Station 1 Heat Pump Exhaust Node"
        },
        "Floor 2 Nurse Station 2 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Nurse Station 2 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Nurse Station 2 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Nurse Station 2 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Nurse Station 2 Heat Pump Exhaust Node"
        },
        "Floor 2 Office 1 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Office 1 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Office 1 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Office 1 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Office 1 Heat Pump Exhaust Node"
        },
        "Floor 2 Office 2 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Office 2 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Office 2 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Office 2 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Office 2 Heat Pump Exhaust Node"
        },
        "Floor 2 Office 3 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Office 3 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Office 3 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Office 3 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Office 3 Heat Pump Exhaust Node"
        },
        "Floor 2 Office 4 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Office 4 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Office 4 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Office 4 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Office 4 Heat Pump Exhaust Node"
        },
        "Floor 2 PACU Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 PACU Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 PACU Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 PACU Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 PACU Heat Pump Exhaust Node"
        },
        "Floor 2 Patient 1 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Patient 1 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Patient 1 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Patient 1 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Patient 1 Heat Pump Exhaust Node"
        },
        "Floor 2 Patient 2 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Patient 2 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Patient 2 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Patient 2 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Patient 2 Heat Pump Exhaust Node"
        },
        "Floor 2 Procedure 1 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Procedure 1 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Procedure 1 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Procedure 1 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Procedure 1 Heat Pump Exhaust Node"
        },
        "Floor 2 Procedure 2 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Procedure 2 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Procedure 2 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Procedure 2 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Procedure 2 Heat Pump Exhaust Node"
        },
        "Floor 2 Reception Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Reception Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Reception Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Reception Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Reception Heat Pump Exhaust Node"
        },
        "Floor 2 Restroom 1 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Restroom 1 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Restroom 1 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Restroom 1 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Restroom 1 Heat Pump Exhaust Node"
        },
        "Floor 2 Restroom 2 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Restroom 2 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Restroom 2 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Restroom 2 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Restroom 2 Heat Pump Exhaust Node"
        },
        "Floor 2 Soil 1 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Soil 1 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Soil 1 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Soil 1 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Soil 1 Heat Pump Exhaust Node"
        },
        "Floor 2 Soil 2 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Soil 2 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Soil 2 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Soil 2 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Soil 2 Heat Pump Exhaust Node"
        },
        "Floor 2 Sterilizing Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Sterilizing Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Sterilizing Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Sterilizing Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Sterilizing Heat Pump Exhaust Node"
        },
        "Floor 2 Storage 1 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Storage 1 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Storage 1 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Storage 1 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Storage 1 Heat Pump Exhaust Node"
        },
        "Floor 2 Storage 2 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Storage 2 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Storage 2 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Storage 2 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Storage 2 Heat Pump Exhaust Node"
        },
        "Floor 2 Trauma Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Trauma Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Trauma Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Trauma Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Trauma Heat Pump Exhaust Node"
        },
        "Floor 2 Triage Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Triage Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Triage Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Triage Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Triage Heat Pump Exhaust Node"
        },
        "Floor 2 Waiting Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 2 Waiting Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 2 Waiting Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 2 Waiting Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 2 Waiting Heat Pump Exhaust Node"
        },
        "Floor 3 Clean Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 3 Clean Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 3 Clean Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 3 Clean Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 3 Clean Heat Pump Exhaust Node"
        },
        "Floor 3 Elevator Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 3 Elevator Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 3 Elevator Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 3 Elevator Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 3 Elevator Heat Pump Exhaust Node"
        },
        "Floor 3 Exam Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 3 Exam Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 3 Exam Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 3 Exam Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 3 Exam Heat Pump Exhaust Node"
        },
        "Floor 3 ICU Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 3 ICU Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 3 ICU Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 3 ICU Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 3 ICU Heat Pump Exhaust Node"
        },
        "Floor 3 Nurse Station 1 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 3 Nurse Station 1 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 3 Nurse Station 1 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 3 Nurse Station 1 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 3 Nurse Station 1 Heat Pump Exhaust Node"
        },
        "Floor 3 Nurse Station 2 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 3 Nurse Station 2 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 3 Nurse Station 2 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 3 Nurse Station 2 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 3 Nurse Station 2 Heat Pump Exhaust Node"
        },
        "Floor 3 Nursery Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 3 Nursery Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 3 Nursery Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 3 Nursery Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 3 Nursery Heat Pump Exhaust Node"
        },
        "Floor 3 Office Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 3 Office Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 3 Office Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 3 Office Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 3 Office Heat Pump Exhaust Node"
        },
        "Floor 3 Patient 1 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 3 Patient 1 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 3 Patient 1 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 3 Patient 1 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 3 Patient 1 Heat Pump Exhaust Node"
        },
        "Floor 3 Patient 2 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 3 Patient 2 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 3 Patient 2 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 3 Patient 2 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 3 Patient 2 Heat Pump Exhaust Node"
        },
        "Floor 3 Patient 3 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 3 Patient 3 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 3 Patient 3 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 3 Patient 3 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 3 Patient 3 Heat Pump Exhaust Node"
        },
        "Floor 3 Patient 4 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 3 Patient 4 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 3 Patient 4 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 3 Patient 4 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 3 Patient 4 Heat Pump Exhaust Node"
        },
        "Floor 3 Patient Corridor 1 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 3 Patient Corridor 1 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 3 Patient Corridor 1 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 3 Patient Corridor 1 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 3 Patient Corridor 1 Heat Pump Exhaust Node"
        },
        "Floor 3 Patient Corridor 2 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 3 Patient Corridor 2 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 3 Patient Corridor 2 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 3 Patient Corridor 2 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 3 Patient Corridor 2 Heat Pump Exhaust Node"
        },
        "Floor 3 Procedure Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 3 Procedure Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 3 Procedure Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 3 Procedure Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 3 Procedure Heat Pump Exhaust Node"
        },
        "Floor 3 Soil Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 3 Soil Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 3 Soil Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 3 Soil Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 3 Soil Heat Pump Exhaust Node"
        },
        "Floor 3 Supply Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 3 Supply Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 3 Supply Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 3 Supply Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 3 Supply Heat Pump Exhaust Node"
        },
        "Floor 3 Triage Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 3 Triage Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 3 Triage Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 3 Triage Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 3 Triage Heat Pump Exhaust Node"
        },
        "Floor 3 Waiting Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 3 Waiting Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 3 Waiting Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 3 Waiting Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 3 Waiting Heat Pump Exhaust Node"
        },
        "Floor 4-6 Clean Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 4-6 Clean Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 4-6 Clean Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 4-6 Clean Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 4-6 Clean Heat Pump Exhaust Node"
        },
        "Floor 4-6 Elevator Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 4-6 Elevator Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 4-6 Elevator Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 4-6 Elevator Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 4-6 Elevator Heat Pump Exhaust Node"
        },
        "Floor 4-6 Nurse Station Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 4-6 Nurse Station Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 4-6 Nurse Station Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 4-6 Nurse Station Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 4-6 Nurse Station Heat Pump Exhaust Node"
        },
        "Floor 4-6 Office Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 4-6 Office Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 4-6 Office Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 4-6 Office Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 4-6 Office Heat Pump Exhaust Node"
        },
        "Floor 4-6 Patient 1 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 4-6 Patient 1 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 4-6 Patient 1 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 4-6 Patient 1 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 4-6 Patient 1 Heat Pump Exhaust Node"
        },
        "Floor 4-6 Patient 2 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 4-6 Patient 2 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 4-6 Patient 2 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 4-6 Patient 2 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 4-6 Patient 2 Heat Pump Exhaust Node"
        },
        "Floor 4-6 Patient 3 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 4-6 Patient 3 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 4-6 Patient 3 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 4-6 Patient 3 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 4-6 Patient 3 Heat Pump Exhaust Node"
        },
        "Floor 4-6 Patient 4 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 4-6 Patient 4 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 4-6 Patient 4 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 4-6 Patient 4 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 4-6 Patient 4 Heat Pump Exhaust Node"
        },
        "Floor 4-6 Patient Corridor 1 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 4-6 Patient Corridor 1 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 4-6 Patient Corridor 1 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 4-6 Patient Corridor 1 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 4-6 Patient Corridor 1 Heat Pump Exhaust Node"
        },
        "Floor 4-6 Patient Corridor 2 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 4-6 Patient Corridor 2 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 4-6 Patient Corridor 2 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 4-6 Patient Corridor 2 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 4-6 Patient Corridor 2 Heat Pump Exhaust Node"
        },
        "Floor 4-6 Soil Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 4-6 Soil Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 4-6 Soil Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 4-6 Soil Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 4-6 Soil Heat Pump Exhaust Node"
        },
        "Floor 4-6 Supply Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 4-6 Supply Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 4-6 Supply Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 4-6 Supply Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 4-6 Supply Heat Pump Exhaust Node"
        },
        "Floor 7 Clean Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 7 Clean Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 7 Clean Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 7 Clean Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 7 Clean Heat Pump Exhaust Node"
        },
        "Floor 7 Elevator Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 7 Elevator Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 7 Elevator Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 7 Elevator Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 7 Elevator Heat Pump Exhaust Node"
        },
        "Floor 7 Nurse Station Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 7 Nurse Station Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 7 Nurse Station Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 7 Nurse Station Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 7 Nurse Station Heat Pump Exhaust Node"
        },
        "Floor 7 Office Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 7 Office Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 7 Office Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 7 Office Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 7 Office Heat Pump Exhaust Node"
        },
        "Floor 7 Patient 1 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 7 Patient 1 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 7 Patient 1 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 7 Patient 1 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 7 Patient 1 Heat Pump Exhaust Node"
        },
        "Floor 7 Patient 2 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 7 Patient 2 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 7 Patient 2 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 7 Patient 2 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 7 Patient 2 Heat Pump Exhaust Node"
        },
        "Floor 7 Patient 3 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 7 Patient 3 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 7 Patient 3 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 7 Patient 3 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 7 Patient 3 Heat Pump Exhaust Node"
        },
        "Floor 7 Patient 4 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 7 Patient 4 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 7 Patient 4 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 7 Patient 4 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 7 Patient 4 Heat Pump Exhaust Node"
        },
        "Floor 7 Patient Corridor 1 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 7 Patient Corridor 1 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 7 Patient Corridor 1 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 7 Patient Corridor 1 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 7 Patient Corridor 1 Heat Pump Exhaust Node"
        },
        "Floor 7 Patient Corridor 2 Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 7 Patient Corridor 2 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 7 Patient Corridor 2 Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 7 Patient Corridor 2 Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 7 Patient Corridor 2 Heat Pump Exhaust Node"
        },
        "Floor 7 Soil Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 7 Soil Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 7 Soil Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 7 Soil Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 7 Soil Heat Pump Exhaust Node"
        },
        "Floor 7 Supply Heat Pump OA Mixer": {
            "mixed_air_node_name": "Floor 7 Supply Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "Floor 7 Supply Heat Pump OA Node",
            "relief_air_stream_node_name": "Floor 7 Supply Heat Pump Relief Node",
            "return_air_stream_node_name": "Floor 7 Supply Heat Pump Exhaust Node"
        },
        "MOB Floor 1 Core Heat Pump OA Mixer": {
            "mixed_air_node_name": "MOB Floor 1 Core Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "MOB Floor 1 Core Heat Pump OA Node",
            "relief_air_stream_node_name": "MOB Floor 1 Core Heat Pump Relief Node",
            "return_air_stream_node_name": "MOB Floor 1 Core Heat Pump Exhaust Node"
        },
        "MOB Floor 1 Perimeter 1 Heat Pump OA Mixer": {
            "mixed_air_node_name": "MOB Floor 1 Perimeter 1 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "MOB Floor 1 Perimeter 1 Heat Pump OA Node",
            "relief_air_stream_node_name": "MOB Floor 1 Perimeter 1 Heat Pump Relief Node",
            "return_air_stream_node_name": "MOB Floor 1 Perimeter 1 Heat Pump Exhaust Node"
        },
        "MOB Floor 1 Perimeter 2 Heat Pump OA Mixer": {
            "mixed_air_node_name": "MOB Floor 1 Perimeter 2 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "MOB Floor 1 Perimeter 2 Heat Pump OA Node",
            "relief_air_stream_node_name": "MOB Floor 1 Perimeter 2 Heat Pump Relief Node",
            "return_air_stream_node_name": "MOB Floor 1 Perimeter 2 Heat Pump Exhaust Node"
        },
        "MOB Floor 1 Perimeter 3 Heat Pump OA Mixer": {
            "mixed_air_node_name": "MOB Floor 1 Perimeter 3 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "MOB Floor 1 Perimeter 3 Heat Pump OA Node",
            "relief_air_stream_node_name": "MOB Floor 1 Perimeter 3 Heat Pump Relief Node",
            "return_air_stream_node_name": "MOB Floor 1 Perimeter 3 Heat Pump Exhaust Node"
        },
        "MOB Floor 2-4 Core Heat Pump OA Mixer": {
            "mixed_air_node_name": "MOB Floor 2-4 Core Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "MOB Floor 2-4 Core Heat Pump OA Node",
            "relief_air_stream_node_name": "MOB Floor 2-4 Core Heat Pump Relief Node",
            "return_air_stream_node_name": "MOB Floor 2-4 Core Heat Pump Exhaust Node"
        },
        "MOB Floor 2-4 Perimeter 1 Heat Pump OA Mixer": {
            "mixed_air_node_name": "MOB Floor 2-4 Perimeter 1 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "MOB Floor 2-4 Perimeter 1 Heat Pump OA Node",
            "relief_air_stream_node_name": "MOB Floor 2-4 Perimeter 1 Heat Pump Relief Node",
            "return_air_stream_node_name": "MOB Floor 2-4 Perimeter 1 Heat Pump Exhaust Node"
        },
        "MOB Floor 2-4 Perimeter 2 Heat Pump OA Mixer": {
            "mixed_air_node_name": "MOB Floor 2-4 Perimeter 2 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "MOB Floor 2-4 Perimeter 2 Heat Pump OA Node",
            "relief_air_stream_node_name": "MOB Floor 2-4 Perimeter 2 Heat Pump Relief Node",
            "return_air_stream_node_name": "MOB Floor 2-4 Perimeter 2 Heat Pump Exhaust Node"
        },
        "MOB Floor 2-4 Perimeter 3 Heat Pump OA Mixer": {
            "mixed_air_node_name": "MOB Floor 2-4 Perimeter 3 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "MOB Floor 2-4 Perimeter 3 Heat Pump OA Node",
            "relief_air_stream_node_name": "MOB Floor 2-4 Perimeter 3 Heat Pump Relief Node",
            "return_air_stream_node_name": "MOB Floor 2-4 Perimeter 3 Heat Pump Exhaust Node"
        },
        "MOB Floor 2-4 Perimeter 4 Heat Pump OA Mixer": {
            "mixed_air_node_name": "MOB Floor 2-4 Perimeter 4 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "MOB Floor 2-4 Perimeter 4 Heat Pump OA Node",
            "relief_air_stream_node_name": "MOB Floor 2-4 Perimeter 4 Heat Pump Relief Node",
            "return_air_stream_node_name": "MOB Floor 2-4 Perimeter 4 Heat Pump Exhaust Node"
        },
        "MOB Floor 5 Core Heat Pump OA Mixer": {
            "mixed_air_node_name": "MOB Floor 5 Core Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "MOB Floor 5 Core Heat Pump OA Node",
            "relief_air_stream_node_name": "MOB Floor 5 Core Heat Pump Relief Node",
            "return_air_stream_node_name": "MOB Floor 5 Core Heat Pump Exhaust Node"
        },
        "MOB Floor 5 Perimeter 1 Heat Pump OA Mixer": {
            "mixed_air_node_name": "MOB Floor 5 Perimeter 1 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "MOB Floor 5 Perimeter 1 Heat Pump OA Node",
            "relief_air_stream_node_name": "MOB Floor 5 Perimeter 1 Heat Pump Relief Node",
            "return_air_stream_node_name": "MOB Floor 5 Perimeter 1 Heat Pump Exhaust Node"
        },
        "MOB Floor 5 Perimeter 2 Heat Pump OA Mixer": {
            "mixed_air_node_name": "MOB Floor 5 Perimeter 2 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "MOB Floor 5 Perimeter 2 Heat Pump OA Node",
            "relief_air_stream_node_name": "MOB Floor 5 Perimeter 2 Heat Pump Relief Node",
            "return_air_stream_node_name": "MOB Floor 5 Perimeter 2 Heat Pump Exhaust Node"
        },
        "MOB Floor 5 Perimeter 3 Heat Pump OA Mixer": {
            "mixed_air_node_name": "MOB Floor 5 Perimeter 3 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "MOB Floor 5 Perimeter 3 Heat Pump OA Node",
            "relief_air_stream_node_name": "MOB Floor 5 Perimeter 3 Heat Pump Relief Node",
            "return_air_stream_node_name": "MOB Floor 5 Perimeter 3 Heat Pump Exhaust Node"
        },
        "MOB Floor 5 Perimeter 4 Heat Pump OA Mixer": {
            "mixed_air_node_name": "MOB Floor 5 Perimeter 4 Heat Pump Mixed Air Node",
            "outdoor_air_stream_node_name": "MOB Floor 5 Perimeter 4 Heat Pump OA Node",
            "relief_air_stream_node_name": "MOB Floor 5 Perimeter 4 Heat Pump Relief Node",
            "return_air_stream_node_name": "MOB Floor 5 Perimeter 4 Heat Pump Exhaust Node"
        }
    },
    "OutdoorAir:Node": {
        "CondenserLoop Chiller TowerSys CoolTower OA Ref Node": {},
        "CoolSys1 Chiller TowerSys CoolTower OA Ref Node": {},
        "Floor 1 Cafe Heat Pump OA Node": {},
        "Floor 1 Clean Heat Pump OA Node": {},
        "Floor 1 Conference Heat Pump OA Node": {},
        "Floor 1 Dining Heat Pump OA Node": {},
        "Floor 1 Elevator Heat Pump OA Node": {},
        "Floor 1 Exam Heat Pump OA Node": {},
        "Floor 1 Food Storage Heat Pump OA Node": {},
        "Floor 1 Gas Storage Heat Pump OA Node": {},
        "Floor 1 Imaging Heat Pump OA Node": {},
        "Floor 1 Kitchen Heat Pump OA Node": {},
        "Floor 1 Lab 1 Heat Pump OA Node": {},
        "Floor 1 Lab 2 Heat Pump OA Node": {},
        "Floor 1 Laundry Heat Pump OA Node": {},
        "Floor 1 Lobby Heat Pump OA Node": {},
        "Floor 1 Lounge Heat Pump OA Node": {},
        "Floor 1 Mech 1 Heat Pump OA Node": {},
        "Floor 1 Mech 2 Heat Pump OA Node": {},
        "Floor 1 Office 1 Heat Pump OA Node": {},
        "Floor 1 Office 2 Heat Pump OA Node": {},
        "Floor 1 Office 3 Heat Pump OA Node": {},
        "Floor 1 Office 3 Perimeter 1 Heat Pump OA Node": {},
        "Floor 1 Office 3 Perimeter 2 Heat Pump OA Node": {},
        "Floor 1 Office 3 Perimeter 3 Heat Pump OA Node": {},
        "Floor 1 Patient Heat Pump OA Node": {},
        "Floor 1 Pharmacy Heat Pump OA Node": {},
        "Floor 1 Physical Therapy Heat Pump OA Node": {},
        "Floor 1 Receiving Heat Pump OA Node": {},
        "Floor 1 Reception Heat Pump OA Node": {},
        "Floor 1 Soil Heat Pump OA Node": {},
        "Floor 1 Storage Heat Pump OA Node": {},
        "Floor 1 Waiting Heat Pump OA Node": {},
        "Floor 2 Chapel Heat Pump OA Node": {},
        "Floor 2 Clean 1 Heat Pump OA Node": {},
        "Floor 2 Clean 2 Heat Pump OA Node": {},
        "Floor 2 Corridor Heat Pump OA Node": {},
        "Floor 2 Elevator Heat Pump OA Node": {},
        "Floor 2 Exam 1 Heat Pump OA Node": {},
        "Floor 2 Exam 2 Heat Pump OA Node": {},
        "Floor 2 Exam 3 Heat Pump OA Node": {},
        "Floor 2 Exam 4 Heat Pump OA Node": {},
        "Floor 2 Gift Shop Heat Pump OA Node": {},
        "Floor 2 Imaging 1 Heat Pump OA Node": {},
        "Floor 2 Imaging 2 Heat Pump OA Node": {},
        "Floor 2 Imaging 3 Heat Pump OA Node": {},
        "Floor 2 Lab 1 Heat Pump OA Node": {},
        "Floor 2 Lab 2 Heat Pump OA Node": {},
        "Floor 2 Lockers Heat Pump OA Node": {},
        "Floor 2 Lounge 1 Heat Pump OA Node": {},
        "Floor 2 Lounge 2 Heat Pump OA Node": {},
        "Floor 2 Nurse Station 1 Heat Pump OA Node": {},
        "Floor 2 Nurse Station 2 Heat Pump OA Node": {},
        "Floor 2 Office 1 Heat Pump OA Node": {},
        "Floor 2 Office 2 Heat Pump OA Node": {},
        "Floor 2 Office 3 Heat Pump OA Node": {},
        "Floor 2 Office 4 Heat Pump OA Node": {},
        "Floor 2 PACU Heat Pump OA Node": {},
        "Floor 2 Patient 1 Heat Pump OA Node": {},
        "Floor 2 Patient 2 Heat Pump OA Node": {},
        "Floor 2 Procedure 1 Heat Pump OA Node": {},
        "Floor 2 Procedure 2 Heat Pump OA Node": {},
        "Floor 2 Reception Heat Pump OA Node": {},
        "Floor 2 Restroom 1 Heat Pump OA Node": {},
        "Floor 2 Restroom 2 Heat Pump OA Node": {},
        "Floor 2 Soil 1 Heat Pump OA Node": {},
        "Floor 2 Soil 2 Heat Pump OA Node": {},
        "Floor 2 Sterilizing Heat Pump OA Node": {},
        "Floor 2 Storage 1 Heat Pump OA Node": {},
        "Floor 2 Storage 2 Heat Pump OA Node": {},
        "Floor 2 Trauma Heat Pump OA Node": {},
        "Floor 2 Triage Heat Pump OA Node": {},
        "Floor 2 Waiting Heat Pump OA Node": {},
        "Floor 3 Clean Heat Pump OA Node": {},
        "Floor 3 Elevator Heat Pump OA Node": {},
        "Floor 3 Exam Heat Pump OA Node": {},
        "Floor 3 ICU Heat Pump OA Node": {},
        "Floor 3 Nurse Station 1 Heat Pump OA Node": {},
        "Floor 3 Nurse Station 2 Heat Pump OA Node": {},
        "Floor 3 Nursery Heat Pump OA Node": {},
        "Floor 3 Office Heat Pump OA Node": {},
        "Floor 3 Patient 1 Heat Pump OA Node": {},
        "Floor 3 Patient 2 Heat Pump OA Node": {},
        "Floor 3 Patient 3 Heat Pump OA Node": {},
        "Floor 3 Patient 4 Heat Pump OA Node": {},
        "Floor 3 Patient Corridor 1 Heat Pump OA Node": {},
        "Floor 3 Patient Corridor 2 Heat Pump OA Node": {},
        "Floor 3 Procedure Heat Pump OA Node": {},
        "Floor 3 Soil Heat Pump OA Node": {},
        "Floor 3 Supply Heat Pump OA Node": {},
        "Floor 3 Triage Heat Pump OA Node": {},
        "Floor 3 Waiting Heat Pump OA Node": {},
        "Floor 4-6 Clean Heat Pump OA Node": {},
        "Floor 4-6 Elevator Heat Pump OA Node": {},
        "Floor 4-6 Nurse Station Heat Pump OA Node": {},
        "Floor 4-6 Office Heat Pump OA Node": {},
        "Floor 4-6 Patient 1 Heat Pump OA Node": {},
        "Floor 4-6 Patient 2 Heat Pump OA Node": {},
        "Floor 4-6 Patient 3 Heat Pump OA Node": {},
        "Floor 4-6 Patient 4 Heat Pump OA Node": {},
        "Floor 4-6 Patient Corridor 1 Heat Pump OA Node": {},
        "Floor 4-6 Patient Corridor 2 Heat Pump OA Node": {},
        "Floor 4-6 Soil Heat Pump OA Node": {},
        "Floor 4-6 Supply Heat Pump OA Node": {},
        "Floor 7 Clean Heat Pump OA Node": {},
        "Floor 7 Elevator Heat Pump OA Node": {},
        "Floor 7 Nurse Station Heat Pump OA Node": {},
        "Floor 7 Office Heat Pump OA Node": {},
        "Floor 7 Patient 1 Heat Pump OA Node": {},
        "Floor 7 Patient 2 Heat Pump OA Node": {},
        "Floor 7 Patient 3 Heat Pump OA Node": {},
        "Floor 7 Patient 4 Heat Pump OA Node": {},
        "Floor 7 Patient Corridor 1 Heat Pump OA Node": {},
        "Floor 7 Patient Corridor 2 Heat Pump OA Node": {},
        "Floor 7 Soil Heat Pump OA Node": {},
        "Floor 7 Supply Heat Pump OA Node": {},
        "MOB Floor 1 Core Heat Pump OA Node": {},
        "MOB Floor 1 Perimeter 1 Heat Pump OA Node": {},
        "MOB Floor 1 Perimeter 2 Heat Pump OA Node": {},
        "MOB Floor 1 Perimeter 3 Heat Pump OA Node": {},
        "MOB Floor 2-4 Core Heat Pump OA Node": {},
        "MOB Floor 2-4 Perimeter 1 Heat Pump OA Node": {},
        "MOB Floor 2-4 Perimeter 2 Heat Pump OA Node": {},
        "MOB Floor 2-4 Perimeter 3 Heat Pump OA Node": {},
        "MOB Floor 2-4 Perimeter 4 Heat Pump OA Node": {},
        "MOB Floor 5 Core Heat Pump OA Node": {},
        "MOB Floor 5 Perimeter 1 Heat Pump OA Node": {},
        "MOB Floor 5 Perimeter 2 Heat Pump OA Node": {},
        "MOB Floor 5 Perimeter 3 Heat Pump OA Node": {},
        "MOB Floor 5 Perimeter 4 Heat Pump OA Node": {},
        "RackA_RefrigCond_CondenserNode": {},
        "RackB_RefrigCond_CondenserNode": {}
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "DOAS2_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "DOAS1_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 3": {
            "nodes": [
                {
                    "node_or_nodelist_name": "AHU3_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 4": {
            "nodes": [
                {
                    "node_or_nodelist_name": "DOAS5_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 5": {
            "nodes": [
                {
                    "node_or_nodelist_name": "DOAS4_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 6": {
            "nodes": [
                {
                    "node_or_nodelist_name": "DOAS6_OANode List"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 4": {
            "key_name": "Electricity:Plant",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 5": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 6": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "RunPeriod"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Surfaces:List": {
        "Output:Surfaces:List 1": {
            "report_type": "Details"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "Floor 2 Lab 1",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 2": {
            "key_value": "Floor 2 Operating",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 3": {
            "key_value": "Floor 2 Triage",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 4": {
            "key_value": "Floor 3 ICU",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 5": {
            "key_value": "Floor 3 Triage",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Terminal Outdoor Air Volume Flow Rate"
        },
        "Output:Variable 7": {
            "key_value": "Floor 1 Cafe Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 8": {
            "key_value": "Floor 1 Clean Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 9": {
            "key_value": "Floor 1 Conference Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 10": {
            "key_value": "Floor 1 Dining Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 11": {
            "key_value": "Floor 1 Elevator Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 12": {
            "key_value": "Floor 1 Exam Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 13": {
            "key_value": "Floor 1 Food Storage Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 14": {
            "key_value": "Floor 1 Gas Storage Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 15": {
            "key_value": "Floor 1 Imaging Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 16": {
            "key_value": "Floor 1 Kitchen Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 17": {
            "key_value": "Floor 1 Lab 1 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 18": {
            "key_value": "Floor 1 Lab 2 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 19": {
            "key_value": "Floor 1 Laundry Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 20": {
            "key_value": "Floor 1 Lobby Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 21": {
            "key_value": "Floor 1 Lounge Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 22": {
            "key_value": "Floor 1 Mech 1 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 23": {
            "key_value": "Floor 1 Mech 2 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 24": {
            "key_value": "Floor 1 Office 1 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 25": {
            "key_value": "Floor 1 Office 2 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 26": {
            "key_value": "Floor 1 Office 3 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 27": {
            "key_value": "Floor 1 Office 3 Perimeter 1 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 28": {
            "key_value": "Floor 1 Office 3 Perimeter 2 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 29": {
            "key_value": "Floor 1 Office 3 Perimeter 3 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 30": {
            "key_value": "Floor 1 Patient Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 31": {
            "key_value": "Floor 1 Pharmacy Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 32": {
            "key_value": "Floor 1 Physical Therapy Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 33": {
            "key_value": "Floor 1 Receiving Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 34": {
            "key_value": "Floor 1 Reception Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 35": {
            "key_value": "Floor 1 Soil Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 36": {
            "key_value": "Floor 1 Storage Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 37": {
            "key_value": "Floor 1 Waiting Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 38": {
            "key_value": "Floor 2 Chapel Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 39": {
            "key_value": "Floor 2 Clean 1 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 40": {
            "key_value": "Floor 2 Clean 2 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 41": {
            "key_value": "Floor 2 Corridor Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 42": {
            "key_value": "Floor 2 Elevator Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 43": {
            "key_value": "Floor 2 Exam 1 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 44": {
            "key_value": "Floor 2 Exam 2 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 45": {
            "key_value": "Floor 2 Exam 3 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 46": {
            "key_value": "Floor 2 Exam 4 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 47": {
            "key_value": "Floor 2 Gift Shop Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 48": {
            "key_value": "Floor 2 Imaging 1 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 49": {
            "key_value": "Floor 2 Imaging 2 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 50": {
            "key_value": "Floor 2 Imaging 3 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 51": {
            "key_value": "Floor 2 Lab 1 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 52": {
            "key_value": "Floor 2 Lab 2 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 53": {
            "key_value": "Floor 2 Lockers Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 54": {
            "key_value": "Floor 2 Lounge 1 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 55": {
            "key_value": "Floor 2 Lounge 2 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 56": {
            "key_value": "Floor 2 Nurse Station 1 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 57": {
            "key_value": "Floor 2 Nurse Station 2 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 58": {
            "key_value": "Floor 2 Office 1 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 59": {
            "key_value": "Floor 2 Office 2 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 60": {
            "key_value": "Floor 2 Office 3 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 61": {
            "key_value": "Floor 2 Office 4 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 62": {
            "key_value": "Floor 2 Operating VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 63": {
            "key_value": "Floor 2 PACU Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 64": {
            "key_value": "Floor 2 Patient 1 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 65": {
            "key_value": "Floor 2 Patient 2 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 66": {
            "key_value": "Floor 2 Procedure 1 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 67": {
            "key_value": "Floor 2 Procedure 2 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 68": {
            "key_value": "Floor 2 Reception Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 69": {
            "key_value": "Floor 2 Restroom 1 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 70": {
            "key_value": "Floor 2 Restroom 2 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 71": {
            "key_value": "Floor 2 Soil 1 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 72": {
            "key_value": "Floor 2 Soil 2 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 73": {
            "key_value": "Floor 2 Sterilizing Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 74": {
            "key_value": "Floor 2 Storage 1 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 75": {
            "key_value": "Floor 2 Storage 2 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 76": {
            "key_value": "Floor 2 Trauma Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 77": {
            "key_value": "Floor 2 Triage Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 78": {
            "key_value": "Floor 2 Waiting Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 79": {
            "key_value": "Floor 3 Clean Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 80": {
            "key_value": "Floor 3 Elevator Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 81": {
            "key_value": "Floor 3 Exam Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 82": {
            "key_value": "Floor 3 ICU Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 83": {
            "key_value": "Floor 3 Nurse Station 1 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 84": {
            "key_value": "Floor 3 Nurse Station 2 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 85": {
            "key_value": "Floor 3 Nursery Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 86": {
            "key_value": "Floor 3 Office Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 87": {
            "key_value": "Floor 3 Operating VAV Box Outlet Node Name",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 88": {
            "key_value": "Floor 3 Patient 1 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 89": {
            "key_value": "Floor 3 Patient 2 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 90": {
            "key_value": "Floor 3 Patient 3 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 91": {
            "key_value": "Floor 3 Patient 4 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 92": {
            "key_value": "Floor 3 Patient Corridor 1 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 93": {
            "key_value": "Floor 3 Patient Corridor 2 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 94": {
            "key_value": "Floor 3 Procedure Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 95": {
            "key_value": "Floor 3 Soil Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 96": {
            "key_value": "Floor 3 Supply Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 97": {
            "key_value": "Floor 3 Triage Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 98": {
            "key_value": "Floor 3 Waiting Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 99": {
            "key_value": "Floor 4-6 Clean Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 100": {
            "key_value": "Floor 4-6 Elevator Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 101": {
            "key_value": "Floor 4-6 Nurse Station Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 102": {
            "key_value": "Floor 4-6 Office Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 103": {
            "key_value": "Floor 4-6 Patient 1 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 104": {
            "key_value": "Floor 4-6 Patient 2 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 105": {
            "key_value": "Floor 4-6 Patient 3 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 106": {
            "key_value": "Floor 4-6 Patient 4 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 107": {
            "key_value": "Floor 4-6 Patient Corridor 1 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 108": {
            "key_value": "Floor 4-6 Patient Corridor 2 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 109": {
            "key_value": "Floor 4-6 Soil Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 110": {
            "key_value": "Floor 4-6 Supply Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 111": {
            "key_value": "Floor 7 Clean Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 112": {
            "key_value": "Floor 7 Elevator Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 113": {
            "key_value": "Floor 7 Nurse Station Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 114": {
            "key_value": "Floor 7 Office Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 115": {
            "key_value": "Floor 7 Patient 1 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 116": {
            "key_value": "Floor 7 Patient 2 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 117": {
            "key_value": "Floor 7 Patient 3 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 118": {
            "key_value": "Floor 7 Patient 4 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 119": {
            "key_value": "Floor 7 Patient Corridor 1 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 120": {
            "key_value": "Floor 7 Patient Corridor 2 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 121": {
            "key_value": "Floor 7 Soil Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 122": {
            "key_value": "Floor 7 Supply Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 123": {
            "key_value": "MOB Floor 1 Core Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 124": {
            "key_value": "MOB Floor 1 Perimeter 1 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 125": {
            "key_value": "MOB Floor 1 Perimeter 2 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 126": {
            "key_value": "MOB Floor 1 Perimeter 3 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 127": {
            "key_value": "MOB Floor 2-4 Core Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 128": {
            "key_value": "MOB Floor 2-4 Perimeter 1 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 129": {
            "key_value": "MOB Floor 2-4 Perimeter 2 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 130": {
            "key_value": "MOB Floor 2-4 Perimeter 3 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 131": {
            "key_value": "MOB Floor 2-4 Perimeter 4 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 132": {
            "key_value": "MOB Floor 5 Core Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 133": {
            "key_value": "MOB Floor 5 Perimeter 1 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 134": {
            "key_value": "MOB Floor 5 Perimeter 2 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 135": {
            "key_value": "MOB Floor 5 Perimeter 3 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        },
        "Output:Variable 136": {
            "key_value": "MOB Floor 5 Perimeter 4 Heat Pump Inlet Node",
            "reporting_frequency": "Hourly",
            "variable_name": "System Node Standard Density Volume Flow Rate"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF",
            "sort_option": "Unsorted"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "tolerance_for_time_cooling_setpoint_not_met": 1.0,
            "tolerance_for_time_heating_setpoint_not_met": 1.0
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "Floor 1 Cafe People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 401.8033,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_DINING",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Cafe"
        },
        "Floor 1 Clean People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 2.3991,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Clean"
        },
        "Floor 1 Conference People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 307.5026,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Conference"
        },
        "Floor 1 Dining People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 344.412,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_DINING",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Dining"
        },
        "Floor 1 Elevator People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 53.9971,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Elevator"
        },
        "Floor 1 Exam People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 13.1952,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Exam"
        },
        "Floor 1 Food Storage People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 10.0414,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_KITCHEN",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Food Storage"
        },
        "Floor 1 Imaging People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 7.5972,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Imaging"
        },
        "Floor 1 Kitchen People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 10.0414,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_KITCHEN",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Kitchen"
        },
        "Floor 1 Lab 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 9.9964,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Lab 1"
        },
        "Floor 1 Lab 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 24.4911,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Lab 2"
        },
        "Floor 1 Laundry People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 44.7245,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "LAUNDRY_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Laundry"
        },
        "Floor 1 Lobby People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 112.494,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Lobby"
        },
        "Floor 1 Lounge People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 6.3977,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Lounge"
        },
        "Floor 1 Office 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 36.8866,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Office 1"
        },
        "Floor 1 Office 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 28.4097,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Office 2"
        },
        "Floor 1 Office 3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 98.939,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Office 3"
        },
        "Floor 1 Office 3 Perimeter 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 14.4323,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Office 3 Perimeter 1"
        },
        "Floor 1 Office 3 Perimeter 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 9.1467,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Office 3 Perimeter 2"
        },
        "Floor 1 Office 3 Perimeter 3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 14.4323,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Office 3 Perimeter 3"
        },
        "Floor 1 Patient People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 8.9967,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_PATIENT",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Patient"
        },
        "Floor 1 Pharmacy People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 59.9782,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Pharmacy"
        },
        "Floor 1 Physical Therapy People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 49.1821,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Physical Therapy"
        },
        "Floor 1 Reception People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 16.7991,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Reception"
        },
        "Floor 1 Soil People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 2.3991,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Soil"
        },
        "Floor 1 Waiting People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 45.5976,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 1 Waiting"
        },
        "Floor 2 Chapel People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 10.1963,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Chapel"
        },
        "Floor 2 Clean 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 2.4141,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Clean 1"
        },
        "Floor 2 Clean 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.5994,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Clean 2"
        },
        "Floor 2 Elevator People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 53.9971,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Elevator"
        },
        "Floor 2 Exam 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 20.9924,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Exam 1"
        },
        "Floor 2 Exam 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 6.7475,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Exam 2"
        },
        "Floor 2 Exam 3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 20.2426,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Exam 3"
        },
        "Floor 2 Exam 4 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 19.9927,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Exam 4"
        },
        "Floor 2 Gift Shop People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 8.9967,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Gift Shop"
        },
        "Floor 2 Imaging 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 11.5458,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Imaging 1"
        },
        "Floor 2 Imaging 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 16.9938,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Imaging 2"
        },
        "Floor 2 Imaging 3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 19.9927,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Imaging 3"
        },
        "Floor 2 Lab 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 11.3959,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Lab 1"
        },
        "Floor 2 Lab 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 16.9938,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Lab 2"
        },
        "Floor 2 Lockers People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 3.7486,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Lockers"
        },
        "Floor 2 Lounge 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 5.9978,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Lounge 1"
        },
        "Floor 2 Lounge 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 4.3734,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Lounge 2"
        },
        "Floor 2 Nurse Station 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 6.4477,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Nurse Station 1"
        },
        "Floor 2 Nurse Station 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 19.9927,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Nurse Station 2"
        },
        "Floor 2 Office 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 11.6957,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Office 1"
        },
        "Floor 2 Office 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 9.5965,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Office 2"
        },
        "Floor 2 Office 3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 14.9946,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Office 3"
        },
        "Floor 2 Office 4 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 17.4936,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Office 4"
        },
        "Floor 2 Operating People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 96.345,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Operating"
        },
        "Floor 2 PACU People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 20.2426,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 PACU"
        },
        "Floor 2 Patient 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 17.0338,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_PATIENT",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Patient 1"
        },
        "Floor 2 Patient 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 14.0249,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_PATIENT",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Patient 2"
        },
        "Floor 2 Procedure 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 12.5954,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Procedure 1"
        },
        "Floor 2 Procedure 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 6.7975,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Procedure 2"
        },
        "Floor 2 Reception People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 52.4972,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Reception"
        },
        "Floor 2 Restroom 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 3.1988,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Restroom 1"
        },
        "Floor 2 Restroom 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 4.4984,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Restroom 2"
        },
        "Floor 2 Soil 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 2.4141,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Soil 1"
        },
        "Floor 2 Soil 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.5994,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Soil 2"
        },
        "Floor 2 Trauma People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 22.3919,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Trauma"
        },
        "Floor 2 Triage People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 4.3734,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Triage"
        },
        "Floor 2 Waiting People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 116.9937,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 2 Waiting"
        },
        "Floor 3 Clean People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 2.4991,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Clean"
        },
        "Floor 3 Elevator People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 53.9971,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Elevator"
        },
        "Floor 3 Exam People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 13.4951,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Exam"
        },
        "Floor 3 ICU People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 10.4962,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 ICU"
        },
        "Floor 3 Nurse Station 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 15.0345,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Nurse Station 1"
        },
        "Floor 3 Nurse Station 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 11.9956,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Nurse Station 2"
        },
        "Floor 3 Nursery People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 4.9482,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Nursery"
        },
        "Floor 3 Office People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 13.4951,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Office"
        },
        "Floor 3 Operating People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 8.9971,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Operating"
        },
        "Floor 3 Patient 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 24.9909,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_PATIENT",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Patient 1"
        },
        "Floor 3 Patient 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 24.9909,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_PATIENT",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Patient 2"
        },
        "Floor 3 Patient 3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 19.7428,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_PATIENT",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Patient 3"
        },
        "Floor 3 Patient 4 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 19.7428,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_PATIENT",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Patient 4"
        },
        "Floor 3 Procedure People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 3.5987,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Procedure"
        },
        "Floor 3 Soil People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 4.9982,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Soil"
        },
        "Floor 3 Triage People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 7.4973,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Triage"
        },
        "Floor 3 Waiting People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 29.6984,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 3 Waiting"
        },
        "Floor 4-6 Clean People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 2.4991,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Clean"
        },
        "Floor 4-6 Elevator People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 53.9971,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Elevator"
        },
        "Floor 4-6 Nurse Station People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 15.0345,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Nurse Station"
        },
        "Floor 4-6 Office People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 7.4973,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Office"
        },
        "Floor 4-6 Patient 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 24.9909,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_PATIENT",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Patient 1"
        },
        "Floor 4-6 Patient 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 24.9909,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_PATIENT",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Patient 2"
        },
        "Floor 4-6 Patient 3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 19.7428,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_PATIENT",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Patient 3"
        },
        "Floor 4-6 Patient 4 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 19.7428,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_PATIENT",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Patient 4"
        },
        "Floor 4-6 Soil People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 4.9982,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 4-6 Soil"
        },
        "Floor 7 Clean People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 2.4991,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Clean"
        },
        "Floor 7 Elevator People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 53.9971,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Elevator"
        },
        "Floor 7 Nurse Station People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 15.0345,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Nurse Station"
        },
        "Floor 7 Office People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 7.4973,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Office"
        },
        "Floor 7 Patient 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 24.9909,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_PATIENT",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Patient 1"
        },
        "Floor 7 Patient 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 24.9909,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_PATIENT",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Patient 2"
        },
        "Floor 7 Patient 3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 19.7428,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_PATIENT",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Patient 3"
        },
        "Floor 7 Patient 4 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 19.7428,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_PATIENT",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Patient 4"
        },
        "Floor 7 Soil People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 4.9982,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_24_7",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Floor 7 Soil"
        },
        "MOB Floor 1 Core People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 68.85,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 1 Core"
        },
        "MOB Floor 1 Perimeter 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 11.4333,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 1 Perimeter 1"
        },
        "MOB Floor 1 Perimeter 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 8.247,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 1 Perimeter 2"
        },
        "MOB Floor 1 Perimeter 3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 11.4333,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 1 Perimeter 3"
        },
        "MOB Floor 2-4 Core People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 61.7276,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 2-4 Core"
        },
        "MOB Floor 2-4 Perimeter 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 10.871,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 2-4 Perimeter 1"
        },
        "MOB Floor 2-4 Perimeter 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 8.247,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 2-4 Perimeter 2"
        },
        "MOB Floor 2-4 Perimeter 3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 10.871,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 2-4 Perimeter 3"
        },
        "MOB Floor 2-4 Perimeter 4 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 8.247,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 2-4 Perimeter 4"
        },
        "MOB Floor 5 Core People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 61.7276,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 5 Core"
        },
        "MOB Floor 5 Perimeter 1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 10.871,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 5 Perimeter 1"
        },
        "MOB Floor 5 Perimeter 2 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 8.247,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 5 Perimeter 2"
        },
        "MOB Floor 5 Perimeter 3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 10.871,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 5 Perimeter 3"
        },
        "MOB Floor 5 Perimeter 4 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 8.247,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_OFFICE",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "MOB Floor 5 Perimeter 4"
        }
    },
    "Pipe:Adiabatic": {
        "CondenserLoop Chiller TowerSys Demand Bypass Pipe": {
            "inlet_node_name": "CondenserLoop Chiller TowerSys Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "CondenserLoop Chiller TowerSys Demand Bypass Pipe Outlet Node"
        },
        "CondenserLoop Chiller TowerSys Demand Inlet Pipe": {
            "inlet_node_name": "CondenserLoop Chiller TowerSys Demand Inlet Node",
            "outlet_node_name": "CondenserLoop Chiller TowerSys Demand Inlet Pipe-CondenserLoop Chiller TowerSys Demand Mixer"
        },
        "CondenserLoop Chiller TowerSys Demand Outlet Pipe": {
            "inlet_node_name": "CondenserLoop Chiller TowerSys Demand Mixer-CondenserLoop Chiller TowerSys Demand Outlet Pipe",
            "outlet_node_name": "CondenserLoop Chiller TowerSys Demand Outlet Node"
        },
        "CondenserLoop Chiller TowerSys Supply Equipment Bypass Pipe": {
            "inlet_node_name": "CondenserLoop Chiller TowerSys Supply Equip Bypass Inlet Node",
            "outlet_node_name": "CondenserLoop Chiller TowerSys Supply Equip Bypass Outlet Node"
        },
        "CondenserLoop Chiller TowerSys Supply Outlet Pipe": {
            "inlet_node_name": "CondenserLoop Chiller TowerSys Supply Mixer-CondenserLoop Chiller TowerSys Supply Outlet Pipe",
            "outlet_node_name": "CondenserLoop Chiller TowerSys Supply Outlet Node"
        },
        "CondenserLoop Demand Bypass Pipe": {
            "inlet_node_name": "CondenserLoop Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "CondenserLoop Demand Bypass Pipe Outlet Node"
        },
        "CondenserLoop Demand Inlet Pipe": {
            "inlet_node_name": "CondenserLoop Demand Inlet Node",
            "outlet_node_name": "CondenserLoop Demand Inlet Pipe-CondenserLoop Demand Mixer"
        },
        "CondenserLoop Demand Outlet Pipe": {
            "inlet_node_name": "CondenserLoop Demand Mixer-CondenserLoop Demand Outlet Pipe",
            "outlet_node_name": "CondenserLoop Demand Outlet Node"
        },
        "CondenserLoop Supply Equipment Bypass Pipe": {
            "inlet_node_name": "CondenserLoop Supply Equip Bypass Inlet Node",
            "outlet_node_name": "CondenserLoop Supply Equip Bypass Outlet Node"
        },
        "CondenserLoop Supply Outlet Pipe": {
            "inlet_node_name": "CondenserLoop Supply Mixer-CondenserLoop Supply Outlet Pipe",
            "outlet_node_name": "CondenserLoop Supply Outlet Node"
        },
        "CoolSys1 Chiller TowerSys Demand Bypass Pipe": {
            "inlet_node_name": "CoolSys1 Chiller TowerSys Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "CoolSys1 Chiller TowerSys Demand Bypass Pipe Outlet Node"
        },
        "CoolSys1 Chiller TowerSys Demand Inlet Pipe": {
            "inlet_node_name": "CoolSys1 Chiller TowerSys Demand Inlet Node",
            "outlet_node_name": "CoolSys1 Chiller TowerSys Demand Inlet Pipe-CoolSys1 Chiller TowerSys Demand Mixer"
        },
        "CoolSys1 Chiller TowerSys Demand Outlet Pipe": {
            "inlet_node_name": "CoolSys1 Chiller TowerSys Demand Mixer-CoolSys1 Chiller TowerSys Demand Outlet Pipe",
            "outlet_node_name": "CoolSys1 Chiller TowerSys Demand Outlet Node"
        },
        "CoolSys1 Chiller TowerSys Supply Equipment Bypass Pipe": {
            "inlet_node_name": "CoolSys1 Chiller TowerSys Supply Equip Bypass Inlet Node",
            "outlet_node_name": "CoolSys1 Chiller TowerSys Supply Equip Bypass Outlet Node"
        },
        "CoolSys1 Chiller TowerSys Supply Outlet Pipe": {
            "inlet_node_name": "CoolSys1 Chiller TowerSys Supply Mixer-CoolSys1 Chiller TowerSys Supply Outlet Pipe",
            "outlet_node_name": "CoolSys1 Chiller TowerSys Supply Outlet Node"
        },
        "CoolSys1 Demand Bypass Pipe": {
            "inlet_node_name": "CoolSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "CoolSys1 Demand Bypass Pipe Outlet Node"
        },
        "CoolSys1 Demand Inlet Pipe": {
            "inlet_node_name": "CoolSys1 Demand Inlet Node",
            "outlet_node_name": "CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer"
        },
        "CoolSys1 Demand Outlet Pipe": {
            "inlet_node_name": "CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe",
            "outlet_node_name": "CoolSys1 Demand Outlet Node"
        },
        "CoolSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "CoolSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "CoolSys1 Supply Equip Bypass Outlet Node"
        },
        "CoolSys1 Supply Outlet Pipe": {
            "inlet_node_name": "CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe",
            "outlet_node_name": "CoolSys1 Supply Outlet Node"
        },
        "HeatSys1 Demand Bypass Pipe": {
            "inlet_node_name": "HeatSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "HeatSys1 Demand Bypass Pipe Outlet Node"
        },
        "HeatSys1 Demand Inlet Pipe": {
            "inlet_node_name": "HeatSys1 Demand Inlet Node",
            "outlet_node_name": "HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer"
        },
        "HeatSys1 Demand Outlet Pipe": {
            "inlet_node_name": "HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe",
            "outlet_node_name": "HeatSys1 Demand Outlet Node"
        },
        "HeatSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "HeatSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "HeatSys1 Supply Equip Bypass Outlet Node"
        },
        "HeatSys1 Supply Outlet Pipe": {
            "inlet_node_name": "HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe",
            "outlet_node_name": "HeatSys1 Supply Outlet Node"
        },
        "SWHSys1 Demand Bypass Pipe": {
            "inlet_node_name": "SWHSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "SWHSys1 Demand Bypass Pipe Outlet Node"
        },
        "SWHSys1 Demand Inlet Pipe": {
            "inlet_node_name": "SWHSys1 Demand Inlet Node",
            "outlet_node_name": "SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"
        },
        "SWHSys1 Demand Outlet Pipe": {
            "inlet_node_name": "SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe",
            "outlet_node_name": "SWHSys1 Demand Outlet Node"
        },
        "SWHSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "SWHSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "SWHSys1 Supply Equip Bypass Outlet Node"
        },
        "SWHSys1 Supply Outlet Pipe": {
            "inlet_node_name": "SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe",
            "outlet_node_name": "SWHSys1 Supply Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "CondenserLoop Cooling Equipment List": {
            "equipment": [
                {
                    "equipment_name": "CondenserLoop HX",
                    "equipment_object_type": "HeatExchanger:FluidToFluid"
                },
                {
                    "equipment_name": "CondenserLoop Chiller",
                    "equipment_object_type": "Chiller:Electric:ReformulatedEIR"
                }
            ]
        },
        "CondenserLoop Heating Equipment List": {
            "equipment": [
                {
                    "equipment_name": "CondenserLoop Boiler",
                    "equipment_object_type": "Boiler:HotWater"
                }
            ]
        },
        "CoolSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "CoolSys1 Chiller",
                    "equipment_object_type": "Chiller:Electric:ReformulatedEIR"
                }
            ]
        },
        "HeatSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "HeatSys1 Boiler",
                    "equipment_object_type": "Boiler:HotWater"
                }
            ]
        },
        "SWHSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "SWHSys1 Water Heater",
                    "equipment_object_type": "WaterHeater:Mixed"
                }
            ]
        }
    },
    "PlantEquipmentOperation:ComponentSetpoint": {
        "CondenserLoop Operation Scheme": {
            "component_1_flow_rate": "Autosize",
            "demand_calculation_1_node_name": "CondenserLoop Chiller-CondenserLoop BoilerNode",
            "equipment_1_name": "CondenserLoop Boiler",
            "equipment_1_object_type": "Boiler:HotWater",
            "operation_1_type": "Heating",
            "setpoint_1_node_name": "CondenserLoop Supply Equipment Outlet Node"
        }
    },
    "PlantEquipmentOperation:CoolingLoad": {
        "CondenserLoop Chiller TowerSys Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1000000000000.0,
            "range_1_equipment_list_name": "CondenserLoop Chiller TowerSys Equipment List"
        },
        "CondenserLoop Cooling Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000000.0,
            "range_1_equipment_list_name": "CondenserLoop Cooling Equipment List"
        },
        "CoolSys1 Chiller TowerSys Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1000000000000.0,
            "range_1_equipment_list_name": "CoolSys1 Chiller TowerSys Equipment List"
        },
        "CoolSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 100000000000000.0,
            "range_1_equipment_list_name": "CoolSys1 Equipment List"
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "CondenserLoop Heating Operation Scheme": {
            "load_range_1_lower_limit": 100000000000.0,
            "load_range_1_upper_limit": 1000000000000.0,
            "range_1_equipment_list_name": "CondenserLoop Heating Equipment List"
        },
        "HeatSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "HeatSys1 Equipment List"
        },
        "SWHSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "SWHSys1 Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "CondenserLoop Loop Operation Scheme List": {
            "control_scheme_1_name": "CondenserLoop Cooling Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "CondenserLoop Load Based Control Schedule",
            "control_scheme_2_name": "CondenserLoop Heating Operation Scheme",
            "control_scheme_2_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_2_schedule_name": "CondenserLoop Load Based Control Schedule",
            "control_scheme_3_name": "CondenserLoop Operation Scheme",
            "control_scheme_3_object_type": "PlantEquipmentOperation:ComponentSetpoint",
            "control_scheme_3_schedule_name": "CondenserLoop Setpoint Based Control Schedule"
        },
        "CoolSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "CoolSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        },
        "HeatSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "HeatSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        },
        "SWHSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "SWHSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        }
    },
    "PlantLoop": {
        "CondenserLoop": {
            "demand_side_branch_list_name": "CondenserLoop Demand Branches",
            "demand_side_connector_list_name": "CondenserLoop Demand Connectors",
            "demand_side_inlet_node_name": "CondenserLoop Demand Inlet Node",
            "demand_side_outlet_node_name": "CondenserLoop Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "CondenserLoop Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 80.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 1.0,
            "plant_equipment_operation_scheme_name": "CondenserLoop Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "CondenserLoop Supply Branches",
            "plant_side_connector_list_name": "CondenserLoop Supply Connectors",
            "plant_side_inlet_node_name": "CondenserLoop Supply Inlet Node",
            "plant_side_outlet_node_name": "CondenserLoop Supply Outlet Node"
        },
        "CoolSys1": {
            "demand_side_branch_list_name": "CoolSys1 Demand Branches",
            "demand_side_connector_list_name": "CoolSys1 Demand Connectors",
            "demand_side_inlet_node_name": "CoolSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "CoolSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "CoolSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 98.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 1.0,
            "plant_equipment_operation_scheme_name": "CoolSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "CoolSys1 Supply Branches",
            "plant_side_connector_list_name": "CoolSys1 Supply Connectors",
            "plant_side_inlet_node_name": "CoolSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "CoolSys1 Supply Outlet Node"
        },
        "HeatSys1": {
            "demand_side_branch_list_name": "HeatSys1 Demand Branches",
            "demand_side_connector_list_name": "HeatSys1 Demand Connectors",
            "demand_side_inlet_node_name": "HeatSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "HeatSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "HeatSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10.0,
            "plant_equipment_operation_scheme_name": "HeatSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "HeatSys1 Supply Branches",
            "plant_side_connector_list_name": "HeatSys1 Supply Connectors",
            "plant_side_inlet_node_name": "HeatSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "HeatSys1 Supply Outlet Node"
        },
        "SWHSys1": {
            "demand_side_branch_list_name": "SWHSys1 Demand Branches",
            "demand_side_connector_list_name": "SWHSys1 Demand Connectors",
            "demand_side_inlet_node_name": "SWHSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "SWHSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "SWHSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 60.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10.0,
            "plant_equipment_operation_scheme_name": "SWHSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "SWHSys1 Supply Branches",
            "plant_side_connector_list_name": "SWHSys1 Supply Connectors",
            "plant_side_inlet_node_name": "SWHSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "SWHSys1 Supply Outlet Node"
        }
    },
    "Pump:ConstantSpeed": {
        "CondenserLoop Chiller TowerSys Pump": {
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "CondenserLoop Chiller TowerSys Supply Inlet Node",
            "motor_efficiency": 0.87,
            "outlet_node_name": "CondenserLoop Chiller TowerSys Pump-CondenserLoop Chiller TowerSys CoolTowerNodeviaConnector",
            "pump_control_type": "Intermittent"
        },
        "CoolSys1 Chiller TowerSys Pump": {
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "CoolSys1 Chiller TowerSys Supply Inlet Node",
            "motor_efficiency": 0.87,
            "outlet_node_name": "CoolSys1 Chiller TowerSys Pump-CoolSys1 Chiller TowerSys CoolTowerNodeviaConnector",
            "pump_control_type": "Intermittent"
        },
        "HeatSys1 Pump": {
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "HeatSys1 Supply Inlet Node",
            "motor_efficiency": 0.8,
            "outlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector"
        }
    },
    "Pump:VariableSpeed": {
        "CondenserLoop Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0.0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "CondenserLoop Supply Inlet Node",
            "motor_efficiency": 0.8,
            "outlet_node_name": "CondenserLoop Pump-CondenserLoop HXNodeviaConnector",
            "pump_control_type": "Intermittent"
        },
        "CoolSys1 Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0.0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 179352,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "CoolSys1 Supply Inlet Node",
            "motor_efficiency": 0.8,
            "outlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector",
            "pump_control_type": "Intermittent"
        },
        "SWHSys1 Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0.0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 0.1,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "SWHSys1 Supply Inlet Node",
            "motor_efficiency": 1,
            "outlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector",
            "pump_control_type": "Intermittent"
        }
    },
    "Refrigeration:Case": {
        "Floor 1 Cafe_B166Sandwich_Case:2": {
            "anti_sweat_heater_control_type": "None",
            "availability_schedule_name": "ALWAYS_ON",
            "average_refrigerant_charge_inventory": 0.0,
            "case_anti_sweat_heater_power_per_unit_length": 0.0,
            "case_credit_fraction_schedule_name": "Floor 1 Cafe_B166Sandwich_Case:2_CaseCreditSchedule",
            "case_defrost_drip_down_schedule_name": "Floor 1 Cafe_B166Sandwich_Case:2_DefrostDripDownSchedule",
            "case_defrost_power_per_unit_length": 0.0,
            "case_defrost_schedule_name": "Floor 1 Cafe_B166Sandwich_Case:2_DefrostSchedule",
            "case_defrost_type": "OffCycle",
            "case_height": 1.52,
            "case_length": 1.8,
            "case_lighting_schedule_name": "Floor 1 Cafe_B166Sandwich_Case:2_CaseLightingSchedule",
            "case_operating_temperature": 2.22,
            "defrost_energy_correction_curve_name": "Floor 1 Cafe_B166Sandwich_Case:2_DefrostEnergyCorrectionCurve",
            "defrost_energy_correction_curve_type": "None",
            "design_evaporator_temperature_or_brine_inlet_temperature": -6.67,
            "fraction_of_anti_sweat_heater_energy_to_case": 1.0,
            "fraction_of_lighting_energy_to_case": 1.0,
            "humidity_at_zero_anti_sweat_heater_energy": 35,
            "installed_case_lighting_power_per_unit_length": 236.2,
            "latent_case_credit_curve_name": "Floor 1 Cafe_B166Sandwich_Case:2_LatentCaseCreditCurve",
            "latent_case_credit_curve_type": "DewpointMethod",
            "minimum_anti_sweat_heater_power_per_unit_length": 0.0,
            "operating_case_fan_power_per_unit_length": 118.4,
            "rated_ambient_relative_humidity": 55,
            "rated_ambient_temperature": 23.89,
            "rated_latent_heat_ratio": 0.3,
            "rated_runtime_fraction": 1.0,
            "rated_total_cooling_capacity_per_unit_length": 985,
            "refrigerated_case_restocking_schedule_name": "Floor 1 Cafe_B166Sandwich_Case:2_RestockSchedule",
            "standard_case_fan_power_per_unit_length": 0.0,
            "standard_case_lighting_power_per_unit_length": 0.0,
            "under_case_hvac_return_air_fraction": 0.0,
            "zone_name": "Floor 1 Cafe"
        },
        "Floor 1 Cafe_B196GrabGoPies_Case:4": {
            "anti_sweat_heater_control_type": "None",
            "availability_schedule_name": "ALWAYS_ON",
            "average_refrigerant_charge_inventory": 0.0,
            "case_anti_sweat_heater_power_per_unit_length": 0.0,
            "case_credit_fraction_schedule_name": "Floor 1 Cafe_B196GrabGoPies_Case:4_CaseCreditSchedule",
            "case_defrost_drip_down_schedule_name": "Floor 1 Cafe_B196GrabGoPies_Case:4_DefrostDripDownSchedule",
            "case_defrost_power_per_unit_length": 0.0,
            "case_defrost_schedule_name": "Floor 1 Cafe_B196GrabGoPies_Case:4_DefrostSchedule",
            "case_defrost_type": "OffCycle",
            "case_height": 1.52,
            "case_length": 1.8,
            "case_lighting_schedule_name": "Floor 1 Cafe_B196GrabGoPies_Case:4_CaseLightingSchedule",
            "case_operating_temperature": 1.11,
            "defrost_energy_correction_curve_name": "Floor 1 Cafe_B196GrabGoPies_Case:4_DefrostEnergyCorrectionCurve",
            "defrost_energy_correction_curve_type": "None",
            "design_evaporator_temperature_or_brine_inlet_temperature": -6.67,
            "fraction_of_anti_sweat_heater_energy_to_case": 1.0,
            "fraction_of_lighting_energy_to_case": 1.0,
            "humidity_at_zero_anti_sweat_heater_energy": 35,
            "installed_case_lighting_power_per_unit_length": 82.0,
            "latent_case_credit_curve_name": "Floor 1 Cafe_B196GrabGoPies_Case:4_LatentCaseCreditCurve",
            "latent_case_credit_curve_type": "DewpointMethod",
            "minimum_anti_sweat_heater_power_per_unit_length": 0.0,
            "operating_case_fan_power_per_unit_length": 54.2,
            "rated_ambient_relative_humidity": 55,
            "rated_ambient_temperature": 23.89,
            "rated_latent_heat_ratio": 0.3,
            "rated_runtime_fraction": 1.0,
            "rated_total_cooling_capacity_per_unit_length": 1105,
            "refrigerated_case_restocking_schedule_name": "Floor 1 Cafe_B196GrabGoPies_Case:4_RestockSchedule",
            "standard_case_fan_power_per_unit_length": 0.0,
            "standard_case_lighting_power_per_unit_length": 0.0,
            "under_case_hvac_return_air_fraction": 0.0,
            "zone_name": "Floor 1 Cafe"
        },
        "Floor 1 Cafe_B1518SaladBar_Case:1": {
            "anti_sweat_heater_control_type": "None",
            "availability_schedule_name": "ALWAYS_ON",
            "average_refrigerant_charge_inventory": 0.0,
            "case_anti_sweat_heater_power_per_unit_length": 0.0,
            "case_credit_fraction_schedule_name": "Floor 1 Cafe_B1518SaladBar_Case:1_CaseCreditSchedule",
            "case_defrost_drip_down_schedule_name": "Floor 1 Cafe_B1518SaladBar_Case:1_DefrostDripDownSchedule",
            "case_defrost_power_per_unit_length": 0.0,
            "case_defrost_schedule_name": "Floor 1 Cafe_B1518SaladBar_Case:1_DefrostSchedule",
            "case_defrost_type": "OffCycle",
            "case_height": 1.52,
            "case_length": 5.5,
            "case_lighting_schedule_name": "Floor 1 Cafe_B1518SaladBar_Case:1_CaseLightingSchedule",
            "case_operating_temperature": 1.11,
            "defrost_energy_correction_curve_name": "Floor 1 Cafe_B1518SaladBar_Case:1_DefrostEnergyCorrectionCurve",
            "defrost_energy_correction_curve_type": "None",
            "design_evaporator_temperature_or_brine_inlet_temperature": -2.78,
            "fraction_of_anti_sweat_heater_energy_to_case": 1.0,
            "fraction_of_lighting_energy_to_case": 1.0,
            "humidity_at_zero_anti_sweat_heater_energy": 35,
            "installed_case_lighting_power_per_unit_length": 61.2,
            "latent_case_credit_curve_name": "Floor 1 Cafe_B1518SaladBar_Case:1_LatentCaseCreditCurve",
            "latent_case_credit_curve_type": "DewpointMethod",
            "minimum_anti_sweat_heater_power_per_unit_length": 0.0,
            "operating_case_fan_power_per_unit_length": 78.4,
            "rated_ambient_relative_humidity": 55,
            "rated_ambient_temperature": 23.89,
            "rated_latent_heat_ratio": 0.3,
            "rated_runtime_fraction": 1.0,
            "rated_total_cooling_capacity_per_unit_length": 378,
            "refrigerated_case_restocking_schedule_name": "Floor 1 Cafe_B1518SaladBar_Case:1_RestockSchedule",
            "standard_case_fan_power_per_unit_length": 0.0,
            "standard_case_lighting_power_per_unit_length": 0.0,
            "under_case_hvac_return_air_fraction": 0.0,
            "zone_name": "Floor 1 Cafe"
        },
        "Floor 1 Cafe_B1724PrepDrinks_Case:3": {
            "anti_sweat_heater_control_type": "None",
            "availability_schedule_name": "ALWAYS_ON",
            "average_refrigerant_charge_inventory": 0.0,
            "case_anti_sweat_heater_power_per_unit_length": 0.0,
            "case_credit_fraction_schedule_name": "Floor 1 Cafe_B1724PrepDrinks_Case:3_CaseCreditSchedule",
            "case_defrost_drip_down_schedule_name": "Floor 1 Cafe_B1724PrepDrinks_Case:3_DefrostDripDownSchedule",
            "case_defrost_power_per_unit_length": 0.0,
            "case_defrost_schedule_name": "Floor 1 Cafe_B1724PrepDrinks_Case:3_DefrostSchedule",
            "case_defrost_type": "OffCycle",
            "case_height": 1.52,
            "case_length": 7.3,
            "case_lighting_schedule_name": "Floor 1 Cafe_B1724PrepDrinks_Case:3_CaseLightingSchedule",
            "case_operating_temperature": 1.11,
            "defrost_energy_correction_curve_name": "Floor 1 Cafe_B1724PrepDrinks_Case:3_DefrostEnergyCorrectionCurve",
            "defrost_energy_correction_curve_type": "None",
            "design_evaporator_temperature_or_brine_inlet_temperature": -3.33,
            "fraction_of_anti_sweat_heater_energy_to_case": 1.0,
            "fraction_of_lighting_energy_to_case": 1.0,
            "humidity_at_zero_anti_sweat_heater_energy": 35,
            "installed_case_lighting_power_per_unit_length": 252.6,
            "latent_case_credit_curve_name": "Floor 1 Cafe_B1724PrepDrinks_Case:3_LatentCaseCreditCurve",
            "latent_case_credit_curve_type": "DewpointMethod",
            "minimum_anti_sweat_heater_power_per_unit_length": 0.0,
            "operating_case_fan_power_per_unit_length": 77.5,
            "rated_ambient_relative_humidity": 55,
            "rated_ambient_temperature": 23.89,
            "rated_latent_heat_ratio": 0.3,
            "rated_runtime_fraction": 1.0,
            "rated_total_cooling_capacity_per_unit_length": 1528,
            "refrigerated_case_restocking_schedule_name": "Floor 1 Cafe_B1724PrepDrinks_Case:3_RestockSchedule",
            "standard_case_fan_power_per_unit_length": 0.0,
            "standard_case_lighting_power_per_unit_length": 0.0,
            "under_case_hvac_return_air_fraction": 0.0,
            "zone_name": "Floor 1 Cafe"
        }
    },
    "Refrigeration:CaseAndWalkInList": {
        "RackA_CaseList": {
            "cases_and_walkins": [
                {
                    "case_or_walkin_name": "Floor 1 Food Storage_A15KitchenFreezer_Walkin:1"
                }
            ]
        },
        "RackB_CaseList": {
            "cases_and_walkins": [
                {
                    "case_or_walkin_name": "Floor 1 Cafe_B1518SaladBar_Case:1"
                },
                {
                    "case_or_walkin_name": "Floor 1 Cafe_B166Sandwich_Case:2"
                },
                {
                    "case_or_walkin_name": "Floor 1 Cafe_B1724PrepDrinks_Case:3"
                },
                {
                    "case_or_walkin_name": "Floor 1 Cafe_B196GrabGoPies_Case:4"
                },
                {
                    "case_or_walkin_name": "Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2"
                }
            ]
        }
    },
    "Refrigeration:Compressor": {
        "RackA_RefrigerationCompressor:1": {
            "rated_return_gas_temperature": 20,
            "rated_subcooling": 0,
            "refrigeration_compressor_capacity_curve_name": "RackA_RefrigerationCompressor:1_CapacityCurve",
            "refrigeration_compressor_power_curve_name": "RackA_RefrigerationCompressor:1_PowerCurve"
        },
        "RackA_RefrigerationCompressor:2": {
            "rated_return_gas_temperature": 20,
            "rated_subcooling": 0.0,
            "refrigeration_compressor_capacity_curve_name": "RackA_RefrigerationCompressor:2_CapacityCurve",
            "refrigeration_compressor_power_curve_name": "RackA_RefrigerationCompressor:2_PowerCurve"
        },
        "RackA_RefrigerationCompressor:3": {
            "rated_return_gas_temperature": 20,
            "rated_subcooling": 0,
            "refrigeration_compressor_capacity_curve_name": "RackA_RefrigerationCompressor:3_CapacityCurve",
            "refrigeration_compressor_power_curve_name": "RackA_RefrigerationCompressor:3_PowerCurve"
        },
        "RackA_RefrigerationCompressor:4": {
            "rated_return_gas_temperature": 20,
            "rated_subcooling": 0,
            "refrigeration_compressor_capacity_curve_name": "RackA_RefrigerationCompressor:4_CapacityCurve",
            "refrigeration_compressor_power_curve_name": "RackA_RefrigerationCompressor:4_PowerCurve"
        },
        "RackB_RefrigerationCompressor:5": {
            "rated_return_gas_temperature": 20,
            "rated_subcooling": 0.0,
            "refrigeration_compressor_capacity_curve_name": "RackB_RefrigerationCompressor:5_CapacityCurve",
            "refrigeration_compressor_power_curve_name": "RackB_RefrigerationCompressor:5_PowerCurve"
        },
        "RackB_RefrigerationCompressor:6": {
            "rated_return_gas_temperature": 20,
            "rated_subcooling": 0.0,
            "refrigeration_compressor_capacity_curve_name": "RackB_RefrigerationCompressor:6_CapacityCurve",
            "refrigeration_compressor_power_curve_name": "RackB_RefrigerationCompressor:6_PowerCurve"
        },
        "RackB_RefrigerationCompressor:7": {
            "rated_return_gas_temperature": 20,
            "rated_subcooling": 0.0,
            "refrigeration_compressor_capacity_curve_name": "RackB_RefrigerationCompressor:7_CapacityCurve",
            "refrigeration_compressor_power_curve_name": "RackB_RefrigerationCompressor:7_PowerCurve"
        },
        "RackB_RefrigerationCompressor:8": {
            "rated_return_gas_temperature": 20,
            "rated_subcooling": 0.0,
            "refrigeration_compressor_capacity_curve_name": "RackB_RefrigerationCompressor:8_CapacityCurve",
            "refrigeration_compressor_power_curve_name": "RackB_RefrigerationCompressor:8_PowerCurve"
        }
    },
    "Refrigeration:CompressorList": {
        "RackA_CompressorList": {
            "compressors": [
                {
                    "refrigeration_compressor_name": "RackA_RefrigerationCompressor:1"
                },
                {
                    "refrigeration_compressor_name": "RackA_RefrigerationCompressor:2"
                },
                {
                    "refrigeration_compressor_name": "RackA_RefrigerationCompressor:3"
                },
                {
                    "refrigeration_compressor_name": "RackA_RefrigerationCompressor:4"
                }
            ]
        },
        "RackB_CompressorList": {
            "compressors": [
                {
                    "refrigeration_compressor_name": "RackB_RefrigerationCompressor:5"
                },
                {
                    "refrigeration_compressor_name": "RackB_RefrigerationCompressor:6"
                },
                {
                    "refrigeration_compressor_name": "RackB_RefrigerationCompressor:7"
                },
                {
                    "refrigeration_compressor_name": "RackB_RefrigerationCompressor:8"
                }
            ]
        }
    },
    "Refrigeration:Condenser:AirCooled": {
        "RackA_RefrigCond": {
            "air_inlet_node_name_or_zone_name": "RackA_RefrigCond_CondenserNode",
            "condenser_fan_speed_control_type": "Fixed",
            "rated_effective_total_heat_rejection_rate_curve_name": "RackA_RefrigCond_HeatRejectionCurve",
            "rated_fan_power": 12190,
            "rated_subcooling_temperature_difference": 0.0
        },
        "RackB_RefrigCond": {
            "air_inlet_node_name_or_zone_name": "RackB_RefrigCond_CondenserNode",
            "condenser_fan_speed_control_type": "Fixed",
            "rated_effective_total_heat_rejection_rate_curve_name": "RackB_RefrigCond_HeatRejectionCurve",
            "rated_fan_power": 12190,
            "rated_subcooling_temperature_difference": 0.0
        }
    },
    "Refrigeration:System": {
        "RackA": {
            "compressor_or_compressorlist_name": "RackA_CompressorList",
            "end_use_subcategory": "Refrigeration",
            "minimum_condensing_temperature": 23.9,
            "refrigerated_case_or_walkin_or_caseandwalkinlist_name": "RackA_CaseList",
            "refrigeration_condenser_name": "RackA_RefrigCond",
            "refrigeration_system_working_fluid_type": "R404a",
            "suction_temperature_control_type": "ConstantSuctionTemperature"
        },
        "RackB": {
            "compressor_or_compressorlist_name": "RackB_CompressorList",
            "end_use_subcategory": "Refrigeration",
            "minimum_condensing_temperature": 23.9,
            "refrigerated_case_or_walkin_or_caseandwalkinlist_name": "RackB_CaseList",
            "refrigeration_condenser_name": "RackB_RefrigCond",
            "refrigeration_system_working_fluid_type": "R404a",
            "suction_temperature_control_type": "ConstantSuctionTemperature"
        }
    },
    "Refrigeration:WalkIn": {
        "Floor 1 Food Storage_A15KitchenFreezer_Walkin:1": {
            "availability_schedule_name": "ALWAYS_ON",
            "average_refrigerant_charge_inventory": 1.36,
            "defrost_control_type": "TemperatureTermination",
            "defrost_drip_down_schedule_name": "Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_DefrostDripDownSchedule",
            "defrost_power": 592,
            "defrost_schedule_name": "Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_DefrostSchedule",
            "defrost_type": "HotFluid",
            "heating_power_schedule_name": "Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_HeatingPowerSchedule",
            "insulated_floor_surface_area": 16.79,
            "insulated_floor_u_value": 5.68,
            "lighting_schedule_name": "Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_WalkinLightingSchedule",
            "operating_temperature": -17.78,
            "rated_circulation_fan_power": 0,
            "rated_coil_cooling_capacity": 14538,
            "rated_cooling_coil_fan_power": 335,
            "rated_cooling_source_temperature": -27.22,
            "rated_total_heating_power": 335,
            "rated_total_lighting_power": 0,
            "restocking_schedule_name": "Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_RestockSchedule",
            "temperature_termination_defrost_fraction_to_ice": 0.3,
            "zone_data": [
                {
                    "area_of_glass_reach_in_doors_facing_zone": 0.0,
                    "area_of_stocking_doors_facing_zone": 2.23,
                    "glass_reach_in_door_opening_schedule_name_facing_zone": "Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_ReachInDoorSchedule",
                    "glass_reach_in_door_u_value_facing_zone": 2.27,
                    "height_of_glass_reach_in_doors_facing_zone": 0.0,
                    "height_of_stocking_doors_facing_zone": 1.83,
                    "insulated_surface_u_value_facing_zone": 0.23,
                    "stocking_door_opening_protection_type_facing_zone": "None",
                    "stocking_door_opening_schedule_name_facing_zone": "Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_StockingDoorSchedule",
                    "stocking_door_u_value_facing_zone": 2.27,
                    "total_insulated_surface_area_facing_zone": 51.88,
                    "zone_name": "Floor 1 Food Storage"
                }
            ]
        },
        "Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2": {
            "availability_schedule_name": "ALWAYS_ON",
            "average_refrigerant_charge_inventory": 1.36,
            "defrost_control_type": "TemperatureTermination",
            "defrost_drip_down_schedule_name": "Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_DefrostDripDownSchedule",
            "defrost_power": 7495,
            "defrost_schedule_name": "Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_DefrostSchedule",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_HeatingPowerSchedule",
            "insulated_floor_surface_area": 44.56,
            "insulated_floor_u_value": 5.68,
            "lighting_schedule_name": "Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_WalkinLightingSchedule",
            "operating_temperature": 0.0,
            "rated_circulation_fan_power": 0,
            "rated_coil_cooling_capacity": 11146,
            "rated_cooling_coil_fan_power": 361,
            "rated_cooling_source_temperature": -6.11,
            "rated_total_heating_power": 0,
            "rated_total_lighting_power": 0,
            "restocking_schedule_name": "Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_RestockSchedule",
            "temperature_termination_defrost_fraction_to_ice": 0.3,
            "zone_data": [
                {
                    "area_of_glass_reach_in_doors_facing_zone": 0.0,
                    "area_of_stocking_doors_facing_zone": 2.23,
                    "glass_reach_in_door_opening_schedule_name_facing_zone": "Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_ReachInDoorSchedule",
                    "glass_reach_in_door_u_value_facing_zone": 2.27,
                    "height_of_glass_reach_in_doors_facing_zone": 0.0,
                    "height_of_stocking_doors_facing_zone": 1.83,
                    "insulated_surface_u_value_facing_zone": 0.38,
                    "stocking_door_opening_protection_type_facing_zone": "None",
                    "stocking_door_opening_schedule_name_facing_zone": "Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_StockingDoorSchedule",
                    "stocking_door_u_value_facing_zone": 2.27,
                    "total_insulated_surface_area_facing_zone": 99.61,
                    "zone_name": "Floor 1 Food Storage"
                }
            ]
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 12,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "1st Sunday in November",
            "start_date": "2nd Sunday in March"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "December 25"
        },
        "Columbus Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in October"
        },
        "Independence Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "July 4"
        },
        "Labor Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "MLK Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "January 1"
        },
        "Presidents Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        },
        "Thanksgiving": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veterans Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "November 11"
        }
    },
    "Schedule:Compact": {
        "ACTIVITY_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "AHU3_OAMinOAFracSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "AIR_VELO_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ALWAYS_OFF": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_ELEVATORS": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.52
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.28
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_EQUIP_SCH_24_7": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_EQUIP_SCH_DINING": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_EQUIP_SCH_OFFICE": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_FLOWFRAC_SCH_DINING": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_FLOWFRAC_SCH_OFFICE": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_SCH_24_7": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.8
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_SCH_DINING": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekday Saturday Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.9
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_SCH_OFFICE": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_SCH_PATIENT": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH_24_7": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH_DINING": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH_KITCHEN": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekday Saturday Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.6
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH_OFFICE": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH_PATIENT": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.7
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CLOTHING_SCH": {
            "data": [
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "COOLING_TSTAT_24_7": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22.2
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "COOLING_TSTAT_DINING": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 25.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22.2
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "COOLING_TSTAT_KITCHEN": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 22.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "COOLING_TSTAT_LAUNDRY": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 22.2
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22.2
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "COOLING_TSTAT_OFFICE": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 25.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 22.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 25.0
                },
                {
                    "field": "For: Sunday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 25.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 25.0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 22.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 25.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "COOLING_TSTAT_OR": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.3
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CW-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.7
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CondenserLoop Boiler Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "CondenserLoop Chiller TowerSys Loop Temperature Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CondenserLoop Load Based Control Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CondenserLoop Setpoint Based Control Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CondenserLoop Supply Outlet Setpoint Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "DCV_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "DINING_INFIL_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "DOAS1_OAMinOAFracSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "DOAS2_OAMinOAFracSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "DOAS4_OAMinOAFracSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "DOAS5_OAMinOAFracSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "DOAS6_OAMinOAFracSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Dual Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Control Type"
        },
        "Floor 1 Cafe Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Floor 1 Cafe Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Cafe Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Cafe Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 48.89
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Floor 1 Cafe_B166Sandwich_Case:2_CaseCreditSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Cafe_B166Sandwich_Case:2_CaseLightingSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Cafe_B166Sandwich_Case:2_DefrostDripDownSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "Floor 1 Cafe_B166Sandwich_Case:2_DefrostSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "Floor 1 Cafe_B166Sandwich_Case:2_RestockSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Floor 1 Cafe_B196GrabGoPies_Case:4_CaseCreditSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Cafe_B196GrabGoPies_Case:4_CaseLightingSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Cafe_B196GrabGoPies_Case:4_DefrostDripDownSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "Floor 1 Cafe_B196GrabGoPies_Case:4_DefrostSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "Floor 1 Cafe_B196GrabGoPies_Case:4_RestockSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Floor 1 Cafe_B1518SaladBar_Case:1_CaseCreditSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Cafe_B1518SaladBar_Case:1_CaseLightingSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Cafe_B1518SaladBar_Case:1_DefrostDripDownSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "Floor 1 Cafe_B1518SaladBar_Case:1_DefrostSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "Floor 1 Cafe_B1518SaladBar_Case:1_RestockSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Floor 1 Cafe_B1724PrepDrinks_Case:3_CaseCreditSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Cafe_B1724PrepDrinks_Case:3_CaseLightingSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Cafe_B1724PrepDrinks_Case:3_DefrostDripDownSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "Floor 1 Cafe_B1724PrepDrinks_Case:3_DefrostSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "Floor 1 Cafe_B1724PrepDrinks_Case:3_RestockSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Floor 1 Clean Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Floor 1 Clean Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Clean Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Clean Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 48.89
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Floor 1 Conference Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Floor 1 Conference Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Conference Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Conference Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 48.89
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Floor 1 Dining Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Floor 1 Dining Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Dining Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Dining Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 48.89
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Floor 1 Elevator Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Floor 1 Elevator Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Elevator Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Elevator Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 48.89
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Floor 1 Exam Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Floor 1 Exam Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Exam Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Exam Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 48.89
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Floor 1 Food Storage Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Floor 1 Food Storage Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Food Storage Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Food Storage Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 48.89
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_DefrostDripDownSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_DefrostSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_HeatingPowerSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_ReachInDoorSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_RestockSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_StockingDoorSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.104
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Food Storage_A15KitchenFreezer_Walkin:1_WalkinLightingSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_DefrostDripDownSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_DefrostSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_HeatingPowerSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_ReachInDoorSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_RestockSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_StockingDoorSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.104
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2_WalkinLightingSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Gas Storage Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Floor 1 Gas Storage Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Gas Storage Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Gas Storage Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 48.89
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Floor 1 Imaging Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Floor 1 Imaging Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Imaging Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Floor 1 Imaging Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 48.89
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Floor 1 Kitchen Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Floor 1 Kitchen Water Equipment Latent fract sched": {
            "data": [
                {
