{
    "AirLoopHVAC": {
        "AHU-1": {
            "availability_manager_list_name": "AHU-1 Availability Manager List",
            "branch_list_name": "AHU-1 Air Loop Branches",
            "controller_list_name": "AHU-1_Controllers",
            "demand_side_inlet_node_names": "AHU-1 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "AHU-1 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "AHU-1 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "AHU-1 Supply Equipment Outlet Node"
        },
        "AHU-2": {
            "availability_manager_list_name": "AHU-2 Availability Manager List",
            "branch_list_name": "AHU-2 Air Loop Branches",
            "controller_list_name": "AHU-2_Controllers",
            "demand_side_inlet_node_names": "AHU-2 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "AHU-2 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "AHU-2 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "AHU-2 Supply Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "AHU-1_Controllers": {
            "controller_1_name": "AHU-1_HeatC_Controller",
            "controller_1_object_type": "Controller:WaterCoil"
        },
        "AHU-1_OA_Controllers": {
            "controller_1_name": "AHU-1_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "AHU-2_Controllers": {
            "controller_1_name": "AHU-2_HeatC_Controller",
            "controller_1_object_type": "Controller:WaterCoil"
        },
        "AHU-2_OA_Controllers": {
            "controller_1_name": "AHU-2_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "AHU-1_OA": {
            "controller_list_name": "AHU-1_OA_Controllers",
            "outdoor_air_equipment_list_name": "AHU-1_OA_Equipment"
        },
        "AHU-2_OA": {
            "controller_list_name": "AHU-2_OA_Controllers",
            "outdoor_air_equipment_list_name": "AHU-2_OA_Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "AHU-1_OA_Equipment": {
            "component_1_name": "AHU-1_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "AHU-2_OA_Equipment": {
            "component_1_name": "AHU-2_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "AHU-1 Return Air Path": {
            "components": [
                {
                    "component_name": "AHU-1 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "AHU-1 Zone Equipment Outlet Node"
        },
        "AHU-2 Return Air Path": {
            "components": [
                {
                    "component_name": "AHU-2 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "AHU-2 Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "AHU-1": {
            "components": [
                {
                    "component_name": "AHU-1 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "AHU-1 Zone Equipment Inlet Node"
        },
        "AHU-2": {
            "components": [
                {
                    "component_name": "AHU-2 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "AHU-2 Zone Equipment Inlet Node"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "AHU-1 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Floor 1 Anesthesia Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Bio Haz Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Cafe Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Clean Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Clean Work Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Dictation Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Dressing Room Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Humid Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 IT Hall Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 IT Room Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Lobby Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Lobby Hall Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Locker Room Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Locker Room Hall Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Lounge Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Med Gas Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 MRI Control Room Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 MRI Hall Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 MRI Room Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Nourishment Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Nurse Hall Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Nurse Station Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Office Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Operating Room 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Operating Room 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Operating Room 3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 PACU Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Pre-Op Hall Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Pre-Op Room 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Pre-Op Room 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Procedure Room Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Reception Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Reception Hall Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Recovery Room Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Scheduling Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Scrub Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Soil Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Soil Hold Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Soil Work Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Step Down Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Sterile Hall Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Sterile Storage Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Sub-Sterile Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Utility Hall Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 1 Vestibule Return Air Node Name"
                }
            ],
            "outlet_node_name": "AHU-1 Zone Equipment Outlet Node"
        },
        "AHU-2 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Floor 2 Conference Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Dictation Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam 3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam 4 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam 5 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam 6 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam 7 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam 8 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam 9 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam Hall 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam Hall 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam Hall 3 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam Hall 4 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam Hall 5 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Exam Hall 6 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Lounge Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Nurse Station 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Nurse Station 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Office Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Office Hall Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Reception Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Reception Hall Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Scheduling 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Scheduling 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Work Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 Work Hall Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 2 X-Ray Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Dressing Room Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Elevator Hall Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Humid Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Locker Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Lounge Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Mechanical Hall Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Office Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Office Hall Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Physical Therapy 1 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Physical Therapy 2 Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Treatment Return Air Node Name"
                },
                {
                    "inlet_node_name": "Floor 3 Work Return Air Node Name"
                }
            ],
            "outlet_node_name": "AHU-2 Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "AHU-1 Supply Air Splitter": {
            "inlet_node_name": "AHU-1 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Floor 1 Anesthesia VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Bio Haz VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Cafe VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Clean VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Clean Work VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Dictation VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Dressing Room VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Humid VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 IT Hall VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 IT Room VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Lobby VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Lobby Hall VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Locker Room VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Locker Room Hall VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Lounge VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Med Gas VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 MRI Control Room VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 MRI Hall VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 MRI Room VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Nourishment VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Nurse Hall VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Nurse Station VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Office VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Operating Room 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Operating Room 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Operating Room 3 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 PACU VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Pre-Op Hall VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Pre-Op Room 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Pre-Op Room 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Procedure Room VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Reception VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Reception Hall VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Recovery Room VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Scheduling VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Scrub VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Soil VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Soil Hold VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Soil Work VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Step Down VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Sterile Hall VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Sterile Storage VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Sub-Sterile VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Utility Hall VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 1 Vestibule VAV Box Inlet Node Name"
                }
            ]
        },
        "AHU-2 Supply Air Splitter": {
            "inlet_node_name": "AHU-2 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Floor 2 Conference VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Dictation VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam 3 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam 4 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam 5 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam 6 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam 7 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam 8 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam 9 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam Hall 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam Hall 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam Hall 3 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam Hall 4 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam Hall 5 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Exam Hall 6 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Lounge VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Nurse Station 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Nurse Station 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Office VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Office Hall VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Reception VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Reception Hall VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Scheduling 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Scheduling 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Work VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 Work Hall VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 2 X-Ray VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Dressing Room VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Elevator Hall VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Humid VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Locker VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Lounge VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Mechanical Hall VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Office VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Office Hall VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Physical Therapy 1 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Physical Therapy 2 VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Treatment VAV Box Inlet Node Name"
                },
                {
                    "outlet_node_name": "Floor 3 Work VAV Box Inlet Node Name"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:VAV:Reheat": {
        "Floor 1 Anesthesia VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Anesthesia VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Anesthesia VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Anesthesia VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Anesthesia VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Bio Haz VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Bio Haz VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Bio Haz VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Bio Haz VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Bio Haz VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Cafe VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Cafe VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Cafe VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Cafe VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Cafe VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Clean VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Clean VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Clean VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Clean VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Clean VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Clean Work VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Clean Work VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Clean Work VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Clean Work VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Clean Work VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Dictation VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Dictation VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Dictation VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Dictation VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Dictation VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Dressing Room VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Dressing Room VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Dressing Room VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Dressing Room VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Dressing Room VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Humid VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Humid VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Humid VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Humid VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Humid VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 IT Hall VAV Box Component": {
            "air_inlet_node_name": "Floor 1 IT Hall VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 IT Hall VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 IT Hall VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 IT Hall VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 IT Room VAV Box Component": {
            "air_inlet_node_name": "Floor 1 IT Room VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 IT Room VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 IT Room VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 IT Room VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Lobby Hall VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Lobby Hall VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Lobby Hall VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Lobby Hall VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Lobby Hall VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Lobby VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Lobby VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Lobby VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Lobby VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Lobby VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Locker Room Hall VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Locker Room Hall VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Locker Room Hall VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Locker Room Hall VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Locker Room Hall VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Locker Room VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Locker Room VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Locker Room VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Locker Room VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Locker Room VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Lounge VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Lounge VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Lounge VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Lounge VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Lounge VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 MRI Control Room VAV Box Component": {
            "air_inlet_node_name": "Floor 1 MRI Control Room VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 MRI Control Room VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 MRI Control Room VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 MRI Control Room VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 MRI Hall VAV Box Component": {
            "air_inlet_node_name": "Floor 1 MRI Hall VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 MRI Hall VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 MRI Hall VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 MRI Hall VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 MRI Room VAV Box Component": {
            "air_inlet_node_name": "Floor 1 MRI Room VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 MRI Room VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 MRI Room VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 MRI Room VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Med Gas VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Med Gas VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Med Gas VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Med Gas VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Med Gas VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Nourishment VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Nourishment VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Nourishment VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Nourishment VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Nourishment VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Nurse Hall VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Nurse Hall VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Nurse Hall VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Nurse Hall VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Nurse Hall VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Nurse Station VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Nurse Station VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Nurse Station VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Nurse Station VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Nurse Station VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Office VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Office VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Office VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Office VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Office VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Operating Room 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Operating Room 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Operating Room 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Operating Room 1 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Operating Room 1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Operating Room 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Operating Room 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Operating Room 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Operating Room 2 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Operating Room 2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Operating Room 3 VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Operating Room 3 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Operating Room 3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Operating Room 3 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Operating Room 3 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 PACU VAV Box Component": {
            "air_inlet_node_name": "Floor 1 PACU VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 PACU VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 PACU VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 PACU VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Pre-Op Hall VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Pre-Op Hall VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Pre-Op Hall VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Pre-Op Hall VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Pre-Op Hall VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Pre-Op Room 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Pre-Op Room 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Pre-Op Room 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Pre-Op Room 1 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Pre-Op Room 1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Pre-Op Room 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Pre-Op Room 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Pre-Op Room 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Pre-Op Room 2 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Pre-Op Room 2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Procedure Room VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Procedure Room VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Procedure Room VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Procedure Room VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Procedure Room VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Reception Hall VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Reception Hall VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Reception Hall VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Reception Hall VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Reception Hall VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Reception VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Reception VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Reception VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Reception VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Reception VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Recovery Room VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Recovery Room VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Recovery Room VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Recovery Room VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Recovery Room VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Scheduling VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Scheduling VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Scheduling VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Scheduling VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Scheduling VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Scrub VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Scrub VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Scrub VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Scrub VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Scrub VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Soil Hold VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Soil Hold VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Soil Hold VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Soil Hold VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Soil Hold VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Soil VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Soil VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Soil VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Soil VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Soil VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Soil Work VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Soil Work VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Soil Work VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Soil Work VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Soil Work VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Step Down VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Step Down VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Step Down VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Step Down VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Step Down VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Sterile Hall VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Sterile Hall VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Sterile Hall VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Sterile Hall VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Sterile Hall VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Sterile Storage VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Sterile Storage VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Sterile Storage VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Sterile Storage VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Sterile Storage VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Sub-Sterile VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Sub-Sterile VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Sub-Sterile VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Sub-Sterile VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Sub-Sterile VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Utility Hall VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Utility Hall VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Utility Hall VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Utility Hall VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Utility Hall VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 1 Vestibule VAV Box Component": {
            "air_inlet_node_name": "Floor 1 Vestibule VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 1 Vestibule VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1.0,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 1 Vestibule VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 1 Vestibule VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Conference VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Conference VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Conference VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Conference VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Conference VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Dictation VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Dictation VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Dictation VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Dictation VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Dictation VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Exam 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Exam 1 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Exam 1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Exam 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Exam 2 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Exam 2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Exam 3 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam 3 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam 3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Exam 3 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Exam 3 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Exam 4 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam 4 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam 4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Exam 4 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Exam 4 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Exam 5 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam 5 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam 5 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Exam 5 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Exam 5 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Exam 6 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam 6 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam 6 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Exam 6 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Exam 6 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Exam 7 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam 7 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam 7 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Exam 7 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Exam 7 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Exam 8 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam 8 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam 8 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Exam 8 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Exam 8 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Exam 9 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam 9 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam 9 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Exam 9 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Exam 9 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Exam Hall 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam Hall 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam Hall 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Exam Hall 1 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Exam Hall 1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Exam Hall 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam Hall 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam Hall 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Exam Hall 2 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Exam Hall 2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Exam Hall 3 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam Hall 3 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam Hall 3 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Exam Hall 3 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Exam Hall 3 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Exam Hall 4 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam Hall 4 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam Hall 4 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Exam Hall 4 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Exam Hall 4 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Exam Hall 5 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam Hall 5 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam Hall 5 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Exam Hall 5 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Exam Hall 5 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Exam Hall 6 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Exam Hall 6 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Exam Hall 6 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Exam Hall 6 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Exam Hall 6 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Lounge VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Lounge VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Lounge VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Lounge VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Lounge VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Nurse Station 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Nurse Station 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Nurse Station 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Nurse Station 1 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Nurse Station 1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Nurse Station 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Nurse Station 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Nurse Station 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Nurse Station 2 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Nurse Station 2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Office Hall VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Office Hall VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Office Hall VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Office Hall VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Office Hall VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Office VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Office VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Office VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Office VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Office VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Reception Hall VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Reception Hall VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Reception Hall VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Reception Hall VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Reception Hall VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Reception VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Reception VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Reception VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Reception VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Reception VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Scheduling 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Scheduling 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Scheduling 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Scheduling 1 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Scheduling 1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Scheduling 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Scheduling 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Scheduling 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Scheduling 2 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Scheduling 2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Work Hall VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Work Hall VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Work Hall VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Work Hall VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Work Hall VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 Work VAV Box Component": {
            "air_inlet_node_name": "Floor 2 Work VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 Work VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 Work VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 Work VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 2 X-Ray VAV Box Component": {
            "air_inlet_node_name": "Floor 2 X-Ray VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 2 X-Ray VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 2 X-Ray VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 2 X-Ray VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Dressing Room VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Dressing Room VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Dressing Room VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Dressing Room VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Dressing Room VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Elevator Hall VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Elevator Hall VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Elevator Hall VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Elevator Hall VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Elevator Hall VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Humid VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Humid VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Humid VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Humid VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Humid VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Locker VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Locker VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Locker VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Locker VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Locker VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Lounge VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Lounge VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Lounge VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Lounge VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Lounge VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Mechanical Hall VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Mechanical Hall VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Mechanical Hall VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Mechanical Hall VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Mechanical Hall VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Office Hall VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Office Hall VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Office Hall VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Office Hall VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Office Hall VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Office VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Office VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Office VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Office VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Office VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Physical Therapy 1 VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Physical Therapy 1 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Physical Therapy 1 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Physical Therapy 1 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Physical Therapy 1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Physical Therapy 2 VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Physical Therapy 2 VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Physical Therapy 2 VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Physical Therapy 2 VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Physical Therapy 2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Treatment VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Treatment VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Treatment VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Treatment VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Treatment VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Floor 3 Work VAV Box Component": {
            "air_inlet_node_name": "Floor 3 Work VAV Box Inlet Node Name",
            "air_outlet_node_name": "Floor 3 Work VAV Box Outlet Node Name",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.3,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Floor 3 Work VAV Box Damper Node",
            "damper_heating_action": "Normal",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Floor 3 Work VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Electric",
            "zone_minimum_air_flow_input_method": "Constant"
        }
    },
    "AvailabilityManager:NightCycle": {
        "AHU-1 Availability Manager": {
            "applicability_schedule_name": "ALWAYS_ON",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "AHU-1_Fan_Sch",
            "thermostat_tolerance": 1.0
        },
        "AHU-2 Availability Manager": {
            "applicability_schedule_name": "ALWAYS_ON",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "AHU-2_Fan_Sch",
            "thermostat_tolerance": 1.0
        }
    },
    "AvailabilityManagerAssignmentList": {
        "AHU-1 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "AHU-1 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "AHU-2 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "AHU-2 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        }
    },
    "Boiler:HotWater": {
        "HeatSys1 Boiler": {
            "boiler_flow_mode": "LeavingSetpointModulated",
            "boiler_water_inlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNode",
            "boiler_water_outlet_node_name": "HeatSys1 Supply Equipment Outlet Node",
            "design_water_flow_rate": "Autosize",
            "efficiency_curve_temperature_evaluation_variable": "LeavingBoiler",
            "fuel_type": "NaturalGas",
            "maximum_part_load_ratio": 1.2,
            "minimum_part_load_ratio": 0.0,
            "nominal_capacity": "Autosize",
            "nominal_thermal_efficiency": 0.75,
            "normalized_boiler_efficiency_curve_name": "HeatSys1 Boiler Non-Condensing Boiler Curve",
            "on_cycle_parasitic_electric_load": 0.0,
            "optimum_part_load_ratio": 1.0,
            "sizing_factor": 1.0,
            "water_outlet_upper_temperature_limit": 95.0
        }
    },
    "Branch": {
        "AHU-1 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "AHU-1 Supply Equipment Inlet Node",
                    "component_name": "AHU-1_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "AHU-1_OA-AHU-1_CoolCNode"
                },
                {
                    "component_inlet_node_name": "AHU-1_OA-AHU-1_CoolCNode",
                    "component_name": "AHU-1_CoolC",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "AHU-1_CoolC-AHU-1_HeatCNode"
                },
                {
                    "component_inlet_node_name": "AHU-1_CoolC-AHU-1_HeatCNode",
                    "component_name": "AHU-1_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "AHU-1_HeatC-AHU-1_FanNode"
                },
                {
                    "component_inlet_node_name": "AHU-1_HeatC-AHU-1_FanNode",
                    "component_name": "AHU-1_Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "AHU-1_Fan-AHU-1 HumidifierNode"
                },
                {
                    "component_inlet_node_name": "AHU-1_Fan-AHU-1 HumidifierNode",
                    "component_name": "AHU-1 Humidifier",
                    "component_object_type": "Humidifier:Steam:Electric",
                    "component_outlet_node_name": "AHU-1 Supply Equipment Outlet Node"
                }
            ]
        },
        "AHU-2 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "AHU-2 Supply Equipment Inlet Node",
                    "component_name": "AHU-2_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "AHU-2_OA-AHU-2_CoolCNode"
                },
                {
                    "component_inlet_node_name": "AHU-2_OA-AHU-2_CoolCNode",
                    "component_name": "AHU-2_CoolC",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "AHU-2_CoolC-AHU-2_HeatCNode"
                },
                {
                    "component_inlet_node_name": "AHU-2_CoolC-AHU-2_HeatCNode",
                    "component_name": "AHU-2_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "AHU-2_HeatC-AHU-2_FanNode"
                },
                {
                    "component_inlet_node_name": "AHU-2_HeatC-AHU-2_FanNode",
                    "component_name": "AHU-2_Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "AHU-2 Supply Equipment Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "HeatSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Demand Inlet Node",
                    "component_name": "HeatSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Anesthesia VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Anesthesia VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Anesthesia VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Bio Haz VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Bio Haz VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Bio Haz VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Cafe VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Cafe VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Cafe VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Clean VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Clean VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Clean VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Clean Work VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Clean Work VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Clean Work VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 6": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Dictation VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Dictation VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Dictation VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 7": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Dressing Room VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Dressing Room VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Dressing Room VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 10": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Humid VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Humid VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Humid VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 11": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 IT Hall VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 IT Hall VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 IT Hall VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 12": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 IT Room VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 IT Room VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 IT Room VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 13": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Lobby VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Lobby VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Lobby VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 14": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Lobby Hall VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Lobby Hall VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Lobby Hall VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 16": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Locker Room VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Locker Room VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Locker Room VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 17": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Locker Room Hall VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Locker Room Hall VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Locker Room Hall VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 18": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Lounge VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Lounge VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Lounge VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 19": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Med Gas VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Med Gas VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Med Gas VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 20": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 MRI Control Room VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 MRI Control Room VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 MRI Control Room VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 21": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 MRI Hall VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 MRI Hall VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 MRI Hall VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 22": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 MRI Room VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 MRI Room VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 MRI Room VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 24": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Nourishment VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Nourishment VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Nourishment VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 25": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Nurse Hall VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Nurse Hall VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Nurse Hall VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 27": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Nurse Station VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Nurse Station VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Nurse Station VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 29": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Office VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Office VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Office VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 30": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Operating Room 1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Operating Room 1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Operating Room 1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 31": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Operating Room 2 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Operating Room 2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Operating Room 2 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 32": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Operating Room 3 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Operating Room 3 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Operating Room 3 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 33": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 PACU VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 PACU VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 PACU VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 34": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Pre-Op Hall VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Pre-Op Hall VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Pre-Op Hall VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 35": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Pre-Op Room 1 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Pre-Op Room 1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Pre-Op Room 1 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 36": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Pre-Op Room 2 VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Pre-Op Room 2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Pre-Op Room 2 VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 38": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Procedure Room VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Procedure Room VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Procedure Room VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 39": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Reception VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Reception VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Reception VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 40": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Reception Hall VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Reception Hall VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Reception Hall VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 41": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Recovery Room VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Recovery Room VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Recovery Room VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 42": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Scheduling VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Scheduling VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Scheduling VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 43": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Scrub VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Scrub VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Scrub VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 44": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Soil VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Soil VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Soil VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 45": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Soil Hold VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Soil Hold VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Soil Hold VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 46": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Soil Work VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Soil Work VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Soil Work VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 47": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Step Down VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Step Down VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Step Down VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 48": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Sterile Hall VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Sterile Hall VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Sterile Hall VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 49": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Sterile Storage VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Sterile Storage VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Sterile Storage VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 51": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Sub-Sterile VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Sub-Sterile VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Sub-Sterile VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 52": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Utility Hall VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Utility Hall VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Utility Hall VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 55": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Vestibule VAV Box Reheat CoilDemand Inlet Node",
                    "component_name": "Floor 1 Vestibule VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Floor 1 Vestibule VAV Box Reheat CoilDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 56": {
            "components": [
                {
                    "component_inlet_node_name": "AHU-1_HeatCDemand Inlet Node",
                    "component_name": "AHU-1_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "AHU-1_HeatCDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Load Branch 57": {
            "components": [
                {
                    "component_inlet_node_name": "AHU-2_HeatCDemand Inlet Node",
                    "component_name": "AHU-2_HeatC",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "AHU-2_HeatCDemand Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe",
                    "component_name": "HeatSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNode",
                    "component_name": "HeatSys1 Boiler",
                    "component_object_type": "Boiler:HotWater",
                    "component_outlet_node_name": "HeatSys1 Supply Equipment Outlet Node"
                }
            ]
        },
        "HeatSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "HeatSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "HeatSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Supply Inlet Node",
                    "component_name": "HeatSys1 Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector"
                }
            ]
        },
        "HeatSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe",
                    "component_name": "HeatSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Supply Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "SWHSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Inlet Node",
                    "component_name": "SWHSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Anesthesia Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Anesthesia Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Anesthesia Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 MRI Control Room Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 MRI Control Room Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 MRI Control Room Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 MRI Room Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 MRI Room Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 MRI Room Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Operating Room 1 Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Operating Room 1 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Operating Room 1 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Operating Room 2 Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Operating Room 2 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Operating Room 2 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 6": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Operating Room 3 Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Operating Room 3 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Operating Room 3 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 7": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 PACU Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 PACU Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 PACU Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 8": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Pre-Op Room 1 Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Pre-Op Room 1 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Pre-Op Room 1 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 9": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Pre-Op Room 2 Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Pre-Op Room 2 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Pre-Op Room 2 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 10": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Procedure Room Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Procedure Room Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Procedure Room Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 11": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Recovery Room Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Recovery Room Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Recovery Room Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 12": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 1 Step Down Water Equipment Water Inlet Node",
                    "component_name": "Floor 1 Step Down Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 1 Step Down Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 13": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 2 X-Ray Water Equipment Water Inlet Node",
                    "component_name": "Floor 2 X-Ray Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 2 X-Ray Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 14": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Physical Therapy 1 Water Equipment Water Inlet Node",
                    "component_name": "Floor 3 Physical Therapy 1 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 3 Physical Therapy 1 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Load Branch 15": {
            "components": [
                {
                    "component_inlet_node_name": "Floor 3 Physical Therapy 2 Water Equipment Water Inlet Node",
                    "component_name": "Floor 3 Physical Therapy 2 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Floor 3 Physical Therapy 2 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe",
                    "component_name": "SWHSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNode",
                    "component_name": "SWHSys1 Water Heater",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "SWHSys1 Supply Equipment Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "SWHSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Inlet Node",
                    "component_name": "SWHSys1 Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector"
                }
            ]
        },
        "SWHSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe",
                    "component_name": "SWHSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Supply Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "AHU-1 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "AHU-1 Air Loop Main Branch"
                }
            ]
        },
        "AHU-2 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "AHU-2 Air Loop Main Branch"
                }
            ]
        },
        "HeatSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "HeatSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 1"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 2"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 3"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 4"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 5"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 6"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 7"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 10"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 11"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 12"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 13"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 14"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 16"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 17"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 18"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 19"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 20"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 21"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 22"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 24"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 25"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 27"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 29"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 30"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 31"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 32"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 33"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 34"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 35"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 36"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 38"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 39"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 40"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 41"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 42"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 43"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 44"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 45"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 46"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 47"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 48"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 49"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 51"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 52"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 55"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 56"
                },
                {
                    "branch_name": "HeatSys1 Demand Load Branch 57"
                },
                {
                    "branch_name": "HeatSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "HeatSys1 Demand Outlet Branch"
                }
            ]
        },
        "HeatSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "HeatSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "HeatSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "HeatSys1 Supply Outlet Branch"
                }
            ]
        },
        "SWHSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "SWHSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 1"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 2"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 3"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 4"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 5"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 6"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 7"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 8"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 9"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 10"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 11"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 12"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 13"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 14"
                },
                {
                    "branch_name": "SWHSys1 Demand Load Branch 15"
                },
                {
                    "branch_name": "SWHSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "SWHSys1 Demand Outlet Branch"
                }
            ]
        },
        "SWHSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "SWHSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Outlet Branch"
                }
            ]
        }
    },
    "Building": {
        "Ref Bldg OutPatient New2004_v1.3_5.0": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0.0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.2,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "1AD133": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1AD133",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Anesthesia"
        },
        "1B2EF8": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1B2EF8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -4.2672,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -4.2672,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Scrub"
        },
        "1C33AD": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -42.3672,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -42.3672,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -42.3672,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -42.3672,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Work Hall"
        },
        "1CF7B0": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1CF7B0",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Storage 2"
        },
        "1D9EED": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1D9EED",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -2.4384,
                    "vertex_y_coordinate": 4.2672,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -2.4384,
                    "vertex_y_coordinate": 4.2672,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -2.4384,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -2.4384,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Utility Hall"
        },
        "1D53D9": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1D53D9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Janitor"
        },
        "1D96D7": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.3152,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.3152,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Operating Room 2"
        },
        "1DC177": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1DC177",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.62,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": 7.62,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Mechanical"
        },
        "1DEE26": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.8496,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.8496,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Undeveloped 2"
        },
        "1E3410": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1E3410",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": 2.4384,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Storage 3"
        },
        "1EB5B1": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1EB5B1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 6"
        },
        "1F37D7": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1F37D7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 2.1336,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 2.1336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -3.6576,
                    "vertex_y_coordinate": 2.1336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -3.6576,
                    "vertex_y_coordinate": 2.1336,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Storage 2"
        },
        "2AC8D1": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2AC8D1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.1816,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 8.5344,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 8.5344,
                    "vertex_y_coordinate": 5.1816,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Operating Room 3"
        },
        "2B4DBD": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2B4DBD",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -3.6576,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -3.6576,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 PACU"
        },
        "2B5816": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2B5816",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.9144,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.9144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 7.9248,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 7.9248,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office"
        },
        "2BC70D": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2BC70D",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -3.6576,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -3.6576,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Utility"
        },
        "2C8181": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2C8181",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -28.0416,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -28.0416,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Office"
        },
        "2CB843": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2CB843",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Nurse Janitor"
        },
        "2CF0AA": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2CF0AA",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -3.6576,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -3.6576,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.6096,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.6096,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 IT Room"
        },
        "2D0A7F": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2D0A7F",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.4864,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.4864,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Reception Toilet"
        },
        "2D53AC": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2D53AC",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Electrical Room"
        },
        "2DB420": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2DB420",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -2.1336,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -2.1336,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Dictation"
        },
        "2DEB73": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2DEB73",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Pre-Op Toilet"
        },
        "2E2D0C": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -1.524,
                    "vertex_y_coordinate": 2.4384,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -1.524,
                    "vertex_y_coordinate": 2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -8.8392,
                    "vertex_y_coordinate": 2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -8.8392,
                    "vertex_y_coordinate": 2.4384,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "NW Stair"
        },
        "2E6DF0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2E6DF0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam Hall 5"
        },
        "2E74E6": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2E74E6",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.3152,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 7.3152,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 22.5552,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.5552,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Mechanical Hall"
        },
        "2E8328": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2E8328",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Utility Janitor"
        },
        "2FAF44": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2FAF44",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.1816,
                    "vertex_y_coordinate": -6.7056,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 5.1816,
                    "vertex_y_coordinate": -6.7056,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.1816,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.1816,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 MRI Room"
        },
        "2FEACD": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2FEACD",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Vestibule"
        },
        "3A6904": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3A6904",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.5344,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 8.5344,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 IT Hall"
        },
        "3C5322": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3C5322",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 2"
        },
        "3C9825": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3C9825",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -2.4384,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -2.4384,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Conference Toilet"
        },
        "3D4DE8": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3D4DE8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -2.1336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -2.1336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -2.1336,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -2.1336,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Dictation"
        },
        "3D7175": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3D7175",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 7.3152,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 7.3152,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 3"
        },
        "3DE7A6": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "17258E",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -4.8768,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -4.8768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": -4.8768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": -4.8768,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Reception"
        },
        "3F71D3": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3F71D3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Humid"
        },
        "4A07CD": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "4A07CD",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -8.8392,
                    "vertex_y_coordinate": -2.7432,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -8.8392,
                    "vertex_y_coordinate": -2.7432,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.7432,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.7432,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Nurse Station"
        },
        "4A854B": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "4A854B",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 4.2672,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 4.2672,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Dictation"
        },
        "4AB310": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "4AB310",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 X-Ray"
        },
        "4ABC66": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": -7.3152,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": -7.3152,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.716,
                    "vertex_y_coordinate": -7.3152,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.716,
                    "vertex_y_coordinate": -7.3152,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Reception"
        },
        "4AD319": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "4AD319",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Janitor"
        },
        "4B55FA": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.7432,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.7432,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Utility"
        },
        "4B1439": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.192,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Office"
        },
        "4BFCC1": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "4BFCC1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 18.8976,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 18.8976,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Locker Room Hall"
        },
        "4C4C25": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "4C4C25",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Work Toilet"
        },
        "4C8372": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "4C8372",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam Hall 2"
        },
        "4CCA8D": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "4CCA8D",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.8016,
                    "vertex_y_coordinate": 16.4592,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 12.8016,
                    "vertex_y_coordinate": 16.4592,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.4592,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.4592,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Undeveloped 1"
        },
        "4CDC86": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "4CDC86",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -2.4384,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -2.4384,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Lounge"
        },
        "4CE123": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "4CE123",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": -3.9624,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": -3.9624,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Work"
        },
        "4D50C0": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "4D50C0",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.7432,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": -2.7432,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Utility"
        },
        "4DA0F5": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "4DA0F5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Pre-Op Room 1"
        },
        "4E3BB5": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "4E3BB5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Nurse Janitor"
        },
        "4E78E0": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "4E78E0",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.1336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.1336,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 4"
        },
        "4E1563": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "4E1563",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Nurse Station 1"
        },
        "4EB51A": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "4EB51A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -5.7912,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -5.7912,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Scheduling 2"
        },
        "4ED109": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "4ED109",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": -2.7432,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": -2.7432,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 MRI Toilet"
        },
        "4EE021": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "4EE021",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 2"
        },
        "4F0CD7": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "4F0CD7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": -2.7432,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": -2.7432,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Utility"
        },
        "5A39B1": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "5A39B1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 7.62,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 7.62,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Reception"
        },
        "5ADC59": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -22.5552,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -22.5552,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Office"
        },
        "5B04CF": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -4.8768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -4.8768,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Reception"
        },
        "5B255F": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "5B255F",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.9144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.9144,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Pre-Op Room 1"
        },
        "5B736E": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "5B736E",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Janitor"
        },
        "5C7E1E": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "5C7E1E",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Work"
        },
        "5CB500": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 8,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "5CB500",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": -0.3048,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": -0.3048,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": 0.9144,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 0.9144,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 MRI Hall"
        },
        "5CD67D": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "5CD67D",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.7432,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.7432,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Nurse Toilet"
        },
        "5D8FAF": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "5D8FAF",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.6096,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.6096,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lobby"
        },
        "5D199F": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "5D199F",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -4.2672,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -4.2672,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Soil"
        },
        "5D2769": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "5D2769",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -3.6576,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -3.6576,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 9"
        },
        "5DACB5": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "5DACB5",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -1.524,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -2.7432,
                    "vertex_y_coordinate": -1.524,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Dressing Room"
        },
        "5DBD9D": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "5DBD9D",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Nurse Station 2"
        },
        "5E657E": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Janitor"
        },
        "5EAFB3": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DF47AC",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Elevator Hall"
        },
        "5EB34C": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "5EB34C",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Nurse Toilet"
        },
        "5F697A": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "5F697A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": -2.1336,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Utility Janitor"
        },
        "5F762C": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.7912,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 5.7912,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.8872,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.8872,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Cafe"
        },
        "5FDFAE": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "5FDFAE",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -28.0416,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -28.0416,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Office"
        },
        "6A2DCE": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "6A2DCE",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -5.4864,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -5.4864,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -5.4864,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -5.4864,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 8"
        },
        "6B31A8": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "6B31A8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.8872,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 11.8872,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.8872,
                    "vertex_y_coordinate": -3.6576,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.8872,
                    "vertex_y_coordinate": -3.6576,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Cafe"
        },
        "6C68C2": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "6C68C2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Mechanical"
        },
        "6C95E7": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Exam Hall 3"
        },
        "6CC177": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Work Toilet"
        },
        "6D960C": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "6D960C",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.8768,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.8768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Lounge Toilet"
        },
        "6D2616": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.3048,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.3048,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -5.4864,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -5.4864,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Procedure Room"
        },
        "6E46A9": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "6E46A9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -20.1168,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -20.1168,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.4384,
                    "vertex_y_coordinate": -20.1168,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.4384,
                    "vertex_y_coordinate": -20.1168,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Pre-Op Hall"
        },
        "6EA05E": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "6EA05E",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -4.8768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.2776,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.2776,
                    "vertex_y_coordinate": -4.8768,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Physical Therapy 2"
        },
        "6EA718": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "6EA718",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.1336,
                    "vertex_y_coordinate": 14.6304,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.1336,
                    "vertex_y_coordinate": 14.6304,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.1336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.1336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Reception"
        },
        "6EC372": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "6EC372",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Storage 1"
        },
        "6ED237": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "6ED237",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 2"
        },
        "6EE166": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "B2F07D",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.3152,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -7.3152,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -5.4864,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -5.4864,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NE Stair"
        },
        "6F0E5D": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "60F634",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.62,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.62,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": 7.62,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": 7.62,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Mechanical"
        },
        "6F1456": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "6F1456",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.8496,
                    "vertex_y_coordinate": 4.8768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.8496,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.8768,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Undeveloped 2"
        },
        "6FB351": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "6FB351",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 3.9624,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 3.9624,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lobby"
        },
        "6FCE5C": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "6FCE5C",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3152,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 7.3152,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 3"
        },
        "7A03ED": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "7A03ED",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -5.4864,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -5.4864,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 8"
        },
        "7A3F36": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "7A3F36",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -2.1336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 26.5176,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 26.5176,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -2.1336,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Reception Hall"
        },
        "7AE5B9": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "7AE5B9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 7.9248,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 7.9248,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -1.2192,
                    "vertex_y_coordinate": 7.9248,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -1.2192,
                    "vertex_y_coordinate": 7.9248,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Pre-Op Room 2"
        },
        "7B9EEC": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "7B9EEC",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lounge"
        },
        "7B67EC": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "7B67EC",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.3048,
                    "vertex_y_coordinate": 0.9144,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -0.3048,
                    "vertex_y_coordinate": 0.9144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.9144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.9144,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office"
        },
        "7B1677": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "7B1677",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.7056,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.7056,
                    "vertex_y_coordinate": -9.144,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -9.144,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Locker Room"
        },
        "7C0F83": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "7DCAF1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.0104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": -7.0104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -1.524,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -1.524,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NW Stair"
        },
        "7C84B6": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "7C84B6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.1336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.1336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.1336,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.1336,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 4"
        },
        "7D08C0": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "7D08C0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Pre-Op Toilet"
        },
        "7DB101": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "7DB101",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.4864,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 5.4864,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Utility Room"
        },
        "7DCAF1": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "7C0F83",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -22.5552,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -22.5552,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -28.0416,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -28.0416,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Office"
        },
        "7E0561": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "7E0561",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.3048,
                    "vertex_y_coordinate": 7.9248,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -0.3048,
                    "vertex_y_coordinate": 7.9248,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -0.3048,
                    "vertex_y_coordinate": 0.9144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -0.3048,
                    "vertex_y_coordinate": 0.9144,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Office"
        },
        "7F5C82": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 2.1336,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 2.1336,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Electrical Room"
        },
        "7F6FC2": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "D699FF",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.1336,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.1336,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lobby Toilet"
        },
        "8A30DD": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "8A30DD",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": -0.3048,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": -0.3048,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": 0.9144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": 0.9144,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 MRI Hall"
        },
        "8A5790": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "8A5790",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -2.1336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -2.1336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Dictation"
        },
        "8BB36F": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "8BB36F",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -2.7432,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -2.7432,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Humid"
        },
        "8BCB23": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "8BCB23",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.2776,
                    "vertex_y_coordinate": -4.8768,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 11.2776,
                    "vertex_y_coordinate": -4.8768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.2776,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.2776,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Physical Therapy 2"
        },
        "8C4FA5": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "8C4FA5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.4384,
                    "vertex_y_coordinate": 23.4696,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.4384,
                    "vertex_y_coordinate": 23.4696,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 23.4696,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 23.4696,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Sterile Hall"
        },
        "8C3884": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "8C3884",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -1.2192,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -1.2192,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Pre-Op Room 2"
        },
        "8C4550": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "8C4550",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Work Toilet"
        },
        "8CA0BF": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Exam Hall 2"
        },
        "8D1BC4": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -2.1336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -2.1336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.5176,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 26.5176,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Reception Hall"
        },
        "8D03E8": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "8D03E8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.8976,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 18.8976,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Locker Room Hall"
        },
        "8D1659": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "BEDECA",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -15.8496,
                    "vertex_y_coordinate": -3.9624,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -15.8496,
                    "vertex_y_coordinate": -3.9624,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -15.8496,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -15.8496,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Work"
        },
        "8DA7DB": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 12.8016,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 12.8016,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Undeveloped 1"
        },
        "8E1DCD": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "8E1DCD",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Storage 2"
        },
        "8E5BB9": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -11.5824,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -11.5824,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -11.5824,
                    "vertex_y_coordinate": -7.0104,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -11.5824,
                    "vertex_y_coordinate": -7.0104,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Storage"
        },
        "8F966C": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "8F966C",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.9144,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.9144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -4.2672,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -4.2672,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Pre-Op Room 1"
        },
        "8FF821": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "368E02",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.8768,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.8768,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.8768,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.8768,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "SW Stair"
        },
        "9A5B84": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "9A5B84",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -1.524,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 8.5344,
                    "vertex_y_coordinate": -1.524,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 8.5344,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 IT Hall"
        },
        "9A776E": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "9A776E",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.6096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.6096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Soil Hold"
        },
        "9AB92B": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "9AB92B",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Lounge Toilet"
        },
        "9ABA5B": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "9ABA5B",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 2.4384,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.6096,
                    "vertex_y_coordinate": 2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.6096,
                    "vertex_y_coordinate": 2.4384,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Soil Hold"
        },
        "9AC2BE": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "9AC2BE",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -2.1336,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -2.1336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Dressing Room"
        },
        "9AC2E9": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "9AC2E9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -8.5344,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -8.5344,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Conference"
        },
        "9BA592": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "D5E94D",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.1336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.144
                },
                {
                    "vertex_x_coordinate": 2.1336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.144
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NW Elevator"
        },
        "9BB388": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "9BB388",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lobby Toilet"
        },
        "9C3A6A": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -6.7056,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -6.7056,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Work"
        },
        "9C6F66": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "9C6F66",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.3152,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.3152,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 7.3152,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -6.096,
                    "vertex_y_coordinate": 7.3152,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Operating Room 2"
        },
        "9C0202": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "9C0202",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lounge"
        },
        "9C568B": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "9C568B",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -5.4864,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -5.4864,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Scheduling 1"
        },
        "9D87EC": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Lobby Toilet"
        },
        "9DB411": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "9DB411",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -4.2672,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -4.2672,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": -4.2672,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": -4.2672,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Scrub"
        },
        "9E6B6C": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "9E6B6C",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam Hall 1"
        },
        "9E12D4": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "9E12D4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.1816,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.1816,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Operating Room 3"
        },
        "9EADD8": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "9EADD8",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Nurse Station 2"
        },
        "9EC269": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Exam 6"
        },
        "9FBDA3": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "9FBDA3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -5.7912,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -5.7912,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Scheduling 2"
        },
        "9FF31D": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "9FF31D",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lobby Toilet"
        },
        "9FF92B": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "9FF92B",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam Hall 6"
        },
        "10E44F": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "10E44F",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 1"
        },
        "10FB67": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "10FB67",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 6"
        },
        "11E9BF": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "11E9BF",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.8768,
                    "vertex_y_coordinate": 2.4384,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.8768,
                    "vertex_y_coordinate": 2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.8768,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.8768,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Reception Hall"
        },
        "14A82B": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "14A82B",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.3672,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 42.3672,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Office Hall"
        },
        "14F382": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "14F382",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -10.0584,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam Hall 5"
        },
        "16BE00": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "A8FC82",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.3152,
                    "vertex_y_coordinate": 2.1336,
                    "vertex_z_coordinate": 6.096
                },
                {
                    "vertex_x_coordinate": -7.3152,
                    "vertex_y_coordinate": 2.1336,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -7.3152,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -7.3152,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.096
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NE Stair"
        },
        "16E41D": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "16E41D",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.4864,
                    "vertex_y_coordinate": -2.4384,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Storage 2"
        },
        "18AFE3": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "18AFE3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lounge"
        },
        "19D150": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "19D150",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -11.5824,
                    "vertex_y_coordinate": -7.0104,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -11.5824,
                    "vertex_y_coordinate": -7.0104,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.6096,
                    "vertex_y_coordinate": -7.0104,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.6096,
                    "vertex_y_coordinate": -7.0104,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Storage"
        },
        "23C13E": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "23C13E",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 13.716,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 13.716,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Reception"
        },
        "23FD0A": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "23FD0A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 X-Ray"
        },
        "24DA9F": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "24DA9F",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Scheduling 1"
        },
        "24EAE3": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "24EAE3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Scrub"
        },
        "25A972": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "25A972",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.2672,
                    "vertex_y_coordinate": 16.4592,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.2672,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 6.096,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.4592,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Treatment"
        },
        "25AB11": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "25AB11",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 7.62,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 7.62,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 7.62,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 7.62,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Reception"
        },
        "26E66C": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "26E66C",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.3152,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 7.3152,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 7.3152,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 7.3152,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 3"
        },
        "27B0D7": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "27B0D7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 0.9144,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 0.9144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.9144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 MRI Hall"
        },
        "27D999": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "27D999",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -4.8768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -4.8768,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Physical Therapy 2"
        },
        "28B002": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.1816,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 5.1816,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 18.8976,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 18.8976,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 1 Recovery Room"
        },
        "28DE5A": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "28DE5A",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -7.9248,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -7.9248,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Nourishment"
        },
        "30A09C": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "30A09C",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.5552,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 22.5552,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -1.8288,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Office Hall"
        },
        "30DB21": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "30DB21",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.7432,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.7432,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 MRI Toilet"
        },
        "31B3DF": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "31B3DF",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.62,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": 7.62,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.2672,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 5"
        },
        "32CC19": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "32CC19",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 2.4384,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Bio Haz"
        },
        "33A280": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "33A280",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -20.1168,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -20.1168,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Pre-Op Hall"
        },
        "34B8D8": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "34B8D8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 X-Ray"
        },
        "36E420": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "36E420",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Pre-Op Toilet"
        },
        "37E2C7": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "37E2C7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Soil Work"
        },
        "38B339": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 3 Undeveloped 1"
        },
        "38F548": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "38F548",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.0584,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 10.0584,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 10.0584,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 10.0584,
                    "vertex_y_coordinate": 3.6576,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Sterile Storage"
        },
        "39E49D": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "39E49D",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -5.4864,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.7432,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -2.7432,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Utility Hall"
        },
        "41CE25": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "41CE25",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.6096,
                    "vertex_y_coordinate": 2.4384,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.6096,
                    "vertex_y_coordinate": 2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.6096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.6096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Soil Hold"
        },
        "42CEE1": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -3.6576,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -3.6576,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Exam 9"
        },
        "42E287": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "42E287",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.1336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.1336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.1336,
                    "vertex_y_coordinate": 5.1816,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.1336,
                    "vertex_y_coordinate": 5.1816,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Scheduling"
        },
        "42FAB2": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "42FAB2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam Hall 2"
        },
        "43A2A2": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "976E3F",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -6.096,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -6.096,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lobby"
        },
        "44D36C": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "44D36C",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.4864,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.4864,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Physical Therapy Toilet"
        },
        "46E87C": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "46E87C",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.2672,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 4.2672,
                    "vertex_y_coordinate": 1.524,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.2672,
                    "vertex_y_coordinate": 3.9624,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 4.2672,
                    "vertex_y_coordinate": 3.9624,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Lobby"
        },
        "47CE83": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "47CE83",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": -4.572,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Exam 6"
        },
        "49DA28": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "BDE9D9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.1336,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.1336,
                    "vertex_y_coordinate": -1.8288,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Work Toilet"
        },
        "49DA86": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "49DA86",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 3.3528,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 3.3528,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -4.572,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Clean Work"
        },
        "50DB3D": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "50DB3D",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.4864,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.4864,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -2.1336,
                    "vertex_y_coordinate": 5.4864,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -2.1336,
                    "vertex_y_coordinate": 5.4864,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Reception Toilet"
        },
        "52CA89": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "52CA89",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.5344,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 8.5344,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 8.5344,
                    "vertex_y_coordinate": 4.2672,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 8.5344,
                    "vertex_y_coordinate": 4.2672,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Operating Room 3"
        },
        "54D065": {
            "construction_name": "Steel Frame Non-res Ext Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 3.6576,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Floor 2 Exam 1"
        },
        "55BD05": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "55BD05",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.2776,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 11.2776,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 3 Physical Therapy 2"
        },
        "56C7DA": {
            "construction_name": "INT-FLOOR-TOPSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "56C7DA",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -2.1336,
                    "vertex_y_coordinate": -3.048,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -2.1336,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Dictation"
        },
        "58A74A": {
            "construction_name": "INT-FLOOR-UNDERSIDE",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "58A74A",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 2.7432,
                    "vertex_y_coordinate": 2.4384,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.6096,
                    "vertex_y_coordinate": 2.4384,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.6096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 1 Soil Hold"
        },
        "58AD84": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "58AD84",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.048
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 2.4384,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 2.4384,
                    "vertex_z_coordinate": 3.048
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Floor 2 Storage 1"
        },
        "58B6B6": {
            "construction_name": "int-walls",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "58B6B6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
