{
    "AirLoopHVAC": {
        "Air Loop 1": {
            "availability_manager_list_name": "Air Loop Avail List",
            "branch_list_name": "Air Loop 1 Branches",
            "demand_side_inlet_node_names": "Zone Equipment 1 Inlet Node",
            "demand_side_outlet_node_name": "Return Air Mixer 1 Outlet Node",
            "design_supply_air_flow_rate": 0.71,
            "supply_side_inlet_node_name": "Air Loop 1 Inlet Node",
            "supply_side_outlet_node_names": "Air Loop 1 Outlet Node"
        },
        "Air Loop 2": {
            "availability_manager_list_name": "Air Loop Avail List",
            "branch_list_name": "Air Loop 2 Branches",
            "demand_side_inlet_node_names": "Zone Equipment 2 Inlet Node",
            "demand_side_outlet_node_name": "Return Air Mixer 2 Outlet Node",
            "design_supply_air_flow_rate": 0.67,
            "supply_side_inlet_node_name": "Air Loop 2 Inlet Node",
            "supply_side_outlet_node_names": "Air Loop 2 Outlet Node"
        },
        "Air Loop 3": {
            "availability_manager_list_name": "Air Loop Avail List",
            "branch_list_name": "Air Loop 3 Branches",
            "demand_side_inlet_node_names": "Zone Equipment 3 Inlet Node",
            "demand_side_outlet_node_name": "Return Air Mixer 3 Outlet Node",
            "design_supply_air_flow_rate": 0.79,
            "supply_side_inlet_node_name": "Air Loop 3 Inlet Node",
            "supply_side_outlet_node_names": "Air Loop 3 Outlet Node"
        },
        "Air Loop 4": {
            "availability_manager_list_name": "Air Loop Avail List",
            "branch_list_name": "Air Loop 4 Branches",
            "demand_side_inlet_node_names": "Zone Equipment 4 Inlet Node",
            "demand_side_outlet_node_name": "Return Air Mixer 4 Outlet Node",
            "design_supply_air_flow_rate": 0.75,
            "supply_side_inlet_node_name": "Air Loop 4 Inlet Node",
            "supply_side_outlet_node_names": "Air Loop 4 Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "OA Sys 1 Controllers": {
            "controller_1_name": "OA Controller 1",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "OA Sys 2 Controllers": {
            "controller_1_name": "OA Controller 2",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "OA Sys 3 Controllers": {
            "controller_1_name": "OA Controller 3",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "OA Sys 4 Controllers": {
            "controller_1_name": "OA Controller 4",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "OA Sys 1": {
            "controller_list_name": "OA Sys 1 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys 1 Equipment"
        },
        "OA Sys 2": {
            "controller_list_name": "OA Sys 2 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys 2 Equipment"
        },
        "OA Sys 3": {
            "controller_list_name": "OA Sys 3 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys 3 Equipment"
        },
        "OA Sys 4": {
            "controller_list_name": "OA Sys 4 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys 4 Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "OA Sys 1 Equipment": {
            "component_1_name": "OA Mixing Box 1",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "OA Sys 2 Equipment": {
            "component_1_name": "OA Mixing Box 2",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "OA Sys 3 Equipment": {
            "component_1_name": "OA Mixing Box 3",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "OA Sys 4 Equipment": {
            "component_1_name": "OA Mixing Box 4",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "Return Path 1": {
            "components": [
                {
                    "component_name": "Zone Return Air Mixer 1",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Return Air Mixer 1 Outlet Node"
        },
        "Return Path 2": {
            "components": [
                {
                    "component_name": "Zone Return Air Mixer 2",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Return Air Mixer 2 Outlet Node"
        },
        "Return Path 3": {
            "components": [
                {
                    "component_name": "Zone Return Air Mixer 3",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Return Air Mixer 3 Outlet Node"
        },
        "Return Path 4": {
            "components": [
                {
                    "component_name": "Zone Return Air Mixer 4",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Return Air Mixer 4 Outlet Node"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "Supply Path 1": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter 1",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment 1 Inlet Node"
        },
        "Supply Path 2": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter 2",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment 2 Inlet Node"
        },
        "Supply Path 3": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter 3",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment 3 Inlet Node"
        },
        "Supply Path 4": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter 4",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment 4 Inlet Node"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "Zone Return Air Mixer 1": {
            "nodes": [
                {
                    "inlet_node_name": "ZSF1 Outlet Node"
                }
            ],
            "outlet_node_name": "Return Air Mixer 1 Outlet Node"
        },
        "Zone Return Air Mixer 2": {
            "nodes": [
                {
                    "inlet_node_name": "ZNF1 Outlet Node"
                }
            ],
            "outlet_node_name": "Return Air Mixer 2 Outlet Node"
        },
        "Zone Return Air Mixer 3": {
            "nodes": [
                {
                    "inlet_node_name": "ZSF2 Outlet Node"
                }
            ],
            "outlet_node_name": "Return Air Mixer 3 Outlet Node"
        },
        "Zone Return Air Mixer 4": {
            "nodes": [
                {
                    "inlet_node_name": "ZNF2 Outlet Node"
                }
            ],
            "outlet_node_name": "Return Air Mixer 4 Outlet Node"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "Zone Supply Air Splitter 1": {
            "inlet_node_name": "Zone Equipment 1 Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "ZSF1 Inlet Node ATInlet"
                }
            ]
        },
        "Zone Supply Air Splitter 2": {
            "inlet_node_name": "Zone Equipment 2 Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "ZNF1 Inlet Node ATInlet"
                }
            ]
        },
        "Zone Supply Air Splitter 3": {
            "inlet_node_name": "Zone Equipment 3 Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "ZSF2 Inlet Node ATInlet"
                }
            ]
        },
        "Zone Supply Air Splitter 4": {
            "inlet_node_name": "Zone Equipment 4 Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "ZNF2 Inlet Node ATInlet"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "ZNF1DirectAir": {
            "air_inlet_node_name": "ZNF1 Inlet Node ATInlet",
            "air_outlet_node_name": "ZNF1 Inlet Node",
            "availability_schedule_name": "FAN-SCHED",
            "maximum_air_flow_rate": 0.67
        },
        "ZNF2DirectAir": {
            "air_inlet_node_name": "ZNF2 Inlet Node ATInlet",
            "air_outlet_node_name": "ZNF2 Inlet Node",
            "availability_schedule_name": "FAN-SCHED",
            "maximum_air_flow_rate": 0.75
        },
        "ZSF1DirectAir": {
            "air_inlet_node_name": "ZSF1 Inlet Node ATInlet",
            "air_outlet_node_name": "ZSF1 Inlet Node",
            "availability_schedule_name": "FAN-SCHED",
            "maximum_air_flow_rate": 0.71
        },
        "ZSF2DirectAir": {
            "air_inlet_node_name": "ZSF2 Inlet Node ATInlet",
            "air_outlet_node_name": "ZSF2 Inlet Node",
            "availability_schedule_name": "FAN-SCHED",
            "maximum_air_flow_rate": 0.79
        }
    },
    "AvailabilityManager:Scheduled": {
        "Air Loop Avail": {
            "schedule_name": "FAN-SCHED"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "Air Loop Avail List": {
            "managers": [
                {
                    "availability_manager_name": "Air Loop Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Branch": {
        "Air Loop 1 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Air Loop 1 Inlet Node",
                    "component_name": "OA Sys 1",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mixed Air 1 Node"
                },
                {
                    "component_inlet_node_name": "Mixed Air 1 Node",
                    "component_name": "DX Cooling Coil System 1",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "DX Cooling Coil 1 Outlet Node"
                },
                {
                    "component_inlet_node_name": "DX Cooling Coil 1 Outlet Node",
                    "component_name": "Main Heating Coil 1",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "Main Heating Coil 1 Air Outlet Node"
                },
                {
                    "component_inlet_node_name": "Main Heating Coil 1 Air Outlet Node",
                    "component_name": "Supply Fan 1",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "Air Loop 1 Outlet Node"
                }
            ]
        },
        "Air Loop 2 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Air Loop 2 Inlet Node",
                    "component_name": "OA Sys 2",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mixed Air 2 Node"
                },
                {
                    "component_inlet_node_name": "Mixed Air 2 Node",
                    "component_name": "DX Cooling Coil System 2",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "DX Cooling Coil 2 Outlet Node"
                },
                {
                    "component_inlet_node_name": "DX Cooling Coil 2 Outlet Node",
                    "component_name": "Main Heating Coil 2",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "Main Heating Coil 2 Air Outlet Node"
                },
                {
                    "component_inlet_node_name": "Main Heating Coil 2 Air Outlet Node",
                    "component_name": "Supply Fan 2",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "Air Loop 2 Outlet Node"
                }
            ]
        },
        "Air Loop 3 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Air Loop 3 Inlet Node",
                    "component_name": "OA Sys 3",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mixed Air 3 Node"
                },
                {
                    "component_inlet_node_name": "Mixed Air 3 Node",
                    "component_name": "DX Cooling Coil System 3",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "DX Cooling Coil 3 Outlet Node"
                },
                {
                    "component_inlet_node_name": "DX Cooling Coil 3 Outlet Node",
                    "component_name": "Main Heating Coil 3",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "Main Heating Coil 3 Air Outlet Node"
                },
                {
                    "component_inlet_node_name": "Main Heating Coil 3 Air Outlet Node",
                    "component_name": "Supply Fan 3",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "Air Loop 3 Outlet Node"
                }
            ]
        },
        "Air Loop 4 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Air Loop 4 Inlet Node",
                    "component_name": "OA Sys 4",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mixed Air 4 Node"
                },
                {
                    "component_inlet_node_name": "Mixed Air 4 Node",
                    "component_name": "DX Cooling Coil System 4",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "DX Cooling Coil 4 Outlet Node"
                },
                {
                    "component_inlet_node_name": "DX Cooling Coil 4 Outlet Node",
                    "component_name": "Main Heating Coil 4",
                    "component_object_type": "Coil:Heating:Fuel",
                    "component_outlet_node_name": "Main Heating Coil 4 Air Outlet Node"
                },
                {
                    "component_inlet_node_name": "Main Heating Coil 4 Air Outlet Node",
                    "component_name": "Supply Fan 4",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "Air Loop 4 Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "Air Loop 1 Branches": {
            "branches": [
                {
                    "branch_name": "Air Loop 1 Main Branch"
                }
            ]
        },
        "Air Loop 2 Branches": {
            "branches": [
                {
                    "branch_name": "Air Loop 2 Main Branch"
                }
            ]
        },
        "Air Loop 3 Branches": {
            "branches": [
                {
                    "branch_name": "Air Loop 3 Main Branch"
                }
            ]
        },
        "Air Loop 4 Branches": {
            "branches": [
                {
                    "branch_name": "Air Loop 4 Main Branch"
                }
            ]
        }
    },
    "Building": {
        "Building": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "BNCEING-1": {
            "construction_name": "reverseFLOORR",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "FNFLOOR-1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "BASE-1"
        },
        "BSCEING-1": {
            "construction_name": "reverseFLOORR",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "FSFLOOR-1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "BASE-1"
        },
        "BSMT-WALL-1": {
            "construction_name": "UNDRWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -2.4384
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -2.4384
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "BASE-1"
        },
        "BSMT-WALL-2": {
            "construction_name": "UNDRWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -2.4384
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": -2.4384
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "BASE-1"
        },
        "BSMT-WALL-3": {
            "construction_name": "UNDRWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": -2.4384
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": -2.4384
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "BASE-1"
        },
        "BSMT-WALL-4": {
            "construction_name": "UNDRWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": -2.4384
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -2.4384
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "BASE-1"
        },
        "EWall": {
            "construction_name": "WALLR",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 3.352800369
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.352800369
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZSF1"
        },
        "FNCEING-1": {
            "construction_name": "reverseFLOORR",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SNFLOOR-1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 3.352800369
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 3.352800369
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": 3.352800369
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": 3.352800369
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZNF1"
        },
        "FNFLOOR-1": {
            "construction_name": "FLOORR",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "BNCEING-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZNF1"
        },
        "FSCEING-1": {
            "construction_name": "reverseFLOORR",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SSFLOOR-1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.352800369
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.352800369
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 3.352800369
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 3.352800369
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZSF1"
        },
        "FSFLOOR-1": {
            "construction_name": "FLOORR",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "BSCEING-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZSF1"
        },
        "IntWall-F1": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "ZSF1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 3.352800369
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 3.352800369
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "ZNF1"
        },
        "IntWall-F2": {
            "construction_name": "INTWALL-1",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "ZSF2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 6.705600738
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 3.352800369
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 3.352800369
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 6.705600738
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "ZNF2"
        },
        "NWall": {
            "construction_name": "WALLR",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": 3.352800369
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": 3.352800369
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZNF1"
        },
        "SLAB-1": {
            "construction_name": "SLABL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": -2.4384
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": -2.4384
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -2.4384
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": -2.4384
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "BASE-1"
        },
        "SNFLOOR-1": {
            "construction_name": "FLOORR",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "FNCEING-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": 3.352800369
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": 3.352800369
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 3.352800369
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 3.352800369
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZNF2"
        },
        "SSFLOOR-1": {
            "construction_name": "FLOORR",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "FSCEING-1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 3.352800369
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 3.352800369
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.352800369
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.352800369
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZSF2"
        },
        "SWall": {
            "construction_name": "WALLR",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.352800369
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.352800369
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZSF1"
        },
        "WWall": {
            "construction_name": "WALLR",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.352800369
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 3.352800369
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZSF1"
        },
        "ZRoof": {
            "construction_name": "ROOFR",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.705600738
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.705600738
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 6.705600738
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 6.705600738
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "ZSF2"
        },
        "zE-W-5": {
            "construction_name": "WALLR",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": 3.352800369
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 3.352800369
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZNF1"
        },
        "zE-W-8": {
            "construction_name": "WALLR",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 3.352800369
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": 3.352800369
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZNF1"
        },
        "zE-W-11": {
            "construction_name": "WALLR",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.352800369
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 3.352800369
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 6.705600738
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.705600738
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZSF2"
        },
        "zE-W-13": {
            "construction_name": "WALLR",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.352800369
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.352800369
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.705600738
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.705600738
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZSF2"
        },
        "zE-W-15": {
            "construction_name": "WALLR",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 3.352800369
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.352800369
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.705600738
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 6.705600738
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZSF2"
        },
        "zE-W-17": {
            "construction_name": "WALLR",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 3.352800369
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": 3.352800369
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": 6.705600738
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 6.705600738
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZNF2"
        },
        "zE-W-19": {
            "construction_name": "WALLR",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": 3.352800369
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": 3.352800369
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": 6.705600738
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": 6.705600738
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZNF2"
        },
        "zE-W-21": {
            "construction_name": "WALLR",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": 3.352800369
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 3.352800369
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 6.705600738
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": 6.705600738
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZNF2"
        },
        "zROOF-23": {
            "construction_name": "ROOFR",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 6.705600738
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 8.794457436,
                    "vertex_z_coordinate": 6.705600738
                },
                {
                    "vertex_x_coordinate": 17.588914871,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": 6.705600738
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 17.588914871,
                    "vertex_z_coordinate": 6.705600738
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "ZNF2"
        }
    },
    "Coil:Cooling:DX:SingleSpeed": {
        "ACDXCoil 1": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Mixed Air 1 Node",
            "air_outlet_node_name": "DX Cooling Coil 1 Outlet Node",
            "availability_schedule_name": "FAN-SCHED",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "WindACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "WindACEIRFT",
            "gross_rated_cooling_cop": 3.0,
            "gross_rated_sensible_heat_ratio": 0.8,
            "gross_rated_total_cooling_capacity": 13228,
            "part_load_fraction_correlation_curve_name": "WindACPLFFPLR",
            "rated_air_flow_rate": 0.71,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "WindACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "WindACCoolCapFT"
        },
        "ACDXCoil 2": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Mixed Air 2 Node",
            "air_outlet_node_name": "DX Cooling Coil 2 Outlet Node",
            "availability_schedule_name": "FAN-SCHED",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "WindACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "WindACEIRFT",
            "gross_rated_cooling_cop": 3.0,
            "gross_rated_sensible_heat_ratio": 0.8,
            "gross_rated_total_cooling_capacity": 12483,
            "part_load_fraction_correlation_curve_name": "WindACPLFFPLR",
            "rated_air_flow_rate": 0.67,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "WindACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "WindACCoolCapFT"
        },
        "ACDXCoil 3": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Mixed Air 3 Node",
            "air_outlet_node_name": "DX Cooling Coil 3 Outlet Node",
            "availability_schedule_name": "FAN-SCHED",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "WindACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "WindACEIRFT",
            "gross_rated_cooling_cop": 3.0,
            "gross_rated_sensible_heat_ratio": 0.8,
            "gross_rated_total_cooling_capacity": 14719,
            "part_load_fraction_correlation_curve_name": "WindACPLFFPLR",
            "rated_air_flow_rate": 0.79,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "WindACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "WindACCoolCapFT"
        },
        "ACDXCoil 4": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Mixed Air 4 Node",
            "air_outlet_node_name": "DX Cooling Coil 4 Outlet Node",
            "availability_schedule_name": "FAN-SCHED",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "WindACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "WindACEIRFT",
            "gross_rated_cooling_cop": 3.0,
            "gross_rated_sensible_heat_ratio": 0.8,
            "gross_rated_total_cooling_capacity": 13973,
            "part_load_fraction_correlation_curve_name": "WindACPLFFPLR",
            "rated_air_flow_rate": 0.75,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "WindACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "WindACCoolCapFT"
        }
    },
    "Coil:Heating:Fuel": {
        "Main Heating Coil 1": {
            "air_inlet_node_name": "DX Cooling Coil 1 Outlet Node",
            "air_outlet_node_name": "Main Heating Coil 1 Air Outlet Node",
            "availability_schedule_name": "FAN-SCHED",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": 15000,
            "temperature_setpoint_node_name": "Main Heating Coil 1 Air Outlet Node"
        },
        "Main Heating Coil 2": {
            "air_inlet_node_name": "DX Cooling Coil 2 Outlet Node",
            "air_outlet_node_name": "Main Heating Coil 2 Air Outlet Node",
            "availability_schedule_name": "FAN-SCHED",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": 15000,
            "temperature_setpoint_node_name": "Main Heating Coil 2 Air Outlet Node"
        },
        "Main Heating Coil 3": {
            "air_inlet_node_name": "DX Cooling Coil 3 Outlet Node",
            "air_outlet_node_name": "Main Heating Coil 3 Air Outlet Node",
            "availability_schedule_name": "FAN-SCHED",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": 15000,
            "temperature_setpoint_node_name": "Main Heating Coil 3 Air Outlet Node"
        },
        "Main Heating Coil 4": {
            "air_inlet_node_name": "DX Cooling Coil 4 Outlet Node",
            "air_outlet_node_name": "Main Heating Coil 4 Air Outlet Node",
            "availability_schedule_name": "FAN-SCHED",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": 15000,
            "temperature_setpoint_node_name": "Main Heating Coil 4 Air Outlet Node"
        }
    },
    "CoilSystem:Cooling:DX": {
        "DX Cooling Coil System 1": {
            "availability_schedule_name": "FAN-SCHED",
            "cooling_coil_name": "ACDXCoil 1",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "Mixed Air 1 Node",
            "dx_cooling_coil_system_outlet_node_name": "DX Cooling Coil 1 Outlet Node",
            "dx_cooling_coil_system_sensor_node_name": "DX Cooling Coil 1 Outlet Node"
        },
        "DX Cooling Coil System 2": {
            "availability_schedule_name": "FAN-SCHED",
            "cooling_coil_name": "ACDXCoil 2",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "Mixed Air 2 Node",
            "dx_cooling_coil_system_outlet_node_name": "DX Cooling Coil 2 Outlet Node",
            "dx_cooling_coil_system_sensor_node_name": "DX Cooling Coil 2 Outlet Node"
        },
        "DX Cooling Coil System 3": {
            "availability_schedule_name": "FAN-SCHED",
            "cooling_coil_name": "ACDXCoil 3",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "Mixed Air 3 Node",
            "dx_cooling_coil_system_outlet_node_name": "DX Cooling Coil 3 Outlet Node",
            "dx_cooling_coil_system_sensor_node_name": "DX Cooling Coil 3 Outlet Node"
        },
        "DX Cooling Coil System 4": {
            "availability_schedule_name": "FAN-SCHED",
            "cooling_coil_name": "ACDXCoil 4",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "Mixed Air 4 Node",
            "dx_cooling_coil_system_outlet_node_name": "DX Cooling Coil 4 Outlet Node",
            "dx_cooling_coil_system_sensor_node_name": "DX Cooling Coil 4 Outlet Node"
        }
    },
    "Construction": {
        "Dbl LoE (e2=.1) Clr 6mm/6mm Air": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE CLEAR 6MM"
        },
        "FLOORR": {
            "layer_2": "CP01",
            "outside_layer": "CC24"
        },
        "FURNITURE": {
            "outside_layer": "WD10"
        },
        "INTWALL-1": {
            "layer_2": "AL21",
            "layer_3": "GP02",
            "outside_layer": "GP02"
        },
        "ROOFR": {
            "layer_2": "CC24",
            "layer_3": "IN-R",
            "layer_4": "AL33",
            "layer_5": "AC02",
            "outside_layer": "BR01"
        },
        "SLABL": {
            "outside_layer": "CC15"
        },
        "UNDRWALL": {
            "outside_layer": "CC24"
        },
        "WALLR": {
            "layer_2": "IN-W",
            "layer_3": "AL21",
            "layer_4": "GP02",
            "outside_layer": "ST01"
        },
        "reverseFLOORR": {
            "layer_2": "CC24",
            "outside_layer": "CP01"
        }
    },
    "Controller:OutdoorAir": {
        "OA Controller 1": {
            "actuator_node_name": "OA Inlet Node 1",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 19.0,
            "economizer_minimum_limit_dry_bulb_temperature": 4.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 0.71,
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 0.032,
            "minimum_outdoor_air_schedule_name": "Min OA Sched",
            "mixed_air_node_name": "Mixed Air 1 Node",
            "relief_air_outlet_node_name": "Relief Air 1 Outlet Node",
            "return_air_node_name": "Air Loop 1 Inlet Node"
        },
        "OA Controller 2": {
            "actuator_node_name": "OA Inlet Node 2",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 19.0,
            "economizer_minimum_limit_dry_bulb_temperature": 4.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 0.67,
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 0.032,
            "minimum_outdoor_air_schedule_name": "Min OA Sched",
            "mixed_air_node_name": "Mixed Air 2 Node",
            "relief_air_outlet_node_name": "Relief Air 2 Outlet Node",
            "return_air_node_name": "Air Loop 2 Inlet Node"
        },
        "OA Controller 3": {
            "actuator_node_name": "OA Inlet Node 3",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 19.0,
            "economizer_minimum_limit_dry_bulb_temperature": 4.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 0.79,
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 0.032,
            "minimum_outdoor_air_schedule_name": "Min OA Sched",
            "mixed_air_node_name": "Mixed Air 3 Node",
            "relief_air_outlet_node_name": "Relief Air 3 Outlet Node",
            "return_air_node_name": "Air Loop 3 Inlet Node"
        },
        "OA Controller 4": {
            "actuator_node_name": "OA Inlet Node 4",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 19.0,
            "economizer_minimum_limit_dry_bulb_temperature": 4.0,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 0.75,
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 0.032,
            "minimum_outdoor_air_schedule_name": "Min OA Sched",
            "mixed_air_node_name": "Mixed Air 4 Node",
            "relief_air_outlet_node_name": "Relief Air 4 Outlet Node",
            "return_air_node_name": "Air Loop 4 Inlet Node"
        }
    },
    "Curve:Biquadratic": {
        "WindACCoolCapFT": {
            "coefficient1_constant": 0.942587793,
            "coefficient2_x": 0.009543347,
            "coefficient3_x_2": 0.00068377,
            "coefficient4_y": -0.011042676,
            "coefficient5_y_2": 5.249e-06,
            "coefficient6_x_y": -9.72e-06,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "WindACEIRFT": {
            "coefficient1_constant": 0.342414409,
            "coefficient2_x": 0.034885008,
            "coefficient3_x_2": -0.0006237,
            "coefficient4_y": 0.004977216,
            "coefficient5_y_2": 0.000437951,
            "coefficient6_x_y": -0.000728028,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Quadratic": {
        "WindACCoolCapFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "WindACEIRFFF": {
            "coefficient1_constant": 1.1552,
            "coefficient2_x": -0.1808,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "WindACPLFFPLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA ZNF1": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZNF2": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZSF1": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        },
        "SZ DSOA ZSF2": {
            "outdoor_air_flow_per_person": 0.00944,
            "outdoor_air_flow_per_zone": 0.0,
            "outdoor_air_flow_per_zone_floor_area": 0.0,
            "outdoor_air_method": "Flow/Person"
        }
    },
    "ElectricEquipment": {
        "ZNF1 ElecEq 1": {
            "design_level": 687.5,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.7,
            "schedule_name": "EQP-SCHED",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZNF1"
        },
        "ZNF2 ElecEq 1": {
            "design_level": 687.5,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.7,
            "schedule_name": "EQP-SCHED",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZNF2"
        },
        "ZSF1 ElecEq 1": {
            "design_level": 687.5,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.7,
            "schedule_name": "EQP-SCHED",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZSF1"
        },
        "ZSF2 ElecEq 1": {
            "design_level": 687.5,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.7,
            "schedule_name": "EQP-SCHED",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZSF2"
        }
    },
    "Fan:ConstantVolume": {
        "Supply Fan 1": {
            "air_inlet_node_name": "Main Heating Coil 1 Air Outlet Node",
            "air_outlet_node_name": "Air Loop 1 Outlet Node",
            "availability_schedule_name": "FAN-SCHED",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": 0.71,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 600.0
        },
        "Supply Fan 2": {
            "air_inlet_node_name": "Main Heating Coil 2 Air Outlet Node",
            "air_outlet_node_name": "Air Loop 2 Outlet Node",
            "availability_schedule_name": "FAN-SCHED",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": 0.67,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 600.0
        },
        "Supply Fan 3": {
            "air_inlet_node_name": "Main Heating Coil 3 Air Outlet Node",
            "air_outlet_node_name": "Air Loop 3 Outlet Node",
            "availability_schedule_name": "FAN-SCHED",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": 0.79,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 600.0
        },
        "Supply Fan 4": {
            "air_inlet_node_name": "Main Heating Coil 4 Air Outlet Node",
            "air_outlet_node_name": "Air Loop 4 Outlet Node",
            "availability_schedule_name": "FAN-SCHED",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": 0.75,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 600.0
        }
    },
    "FenestrationSurface:Detailed": {
        "EWWndw": {
            "building_surface_name": "EWall",
            "construction_name": "Dbl LoE (e2=.1) Clr 6mm/6mm Air",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 17.588914871,
            "vertex_1_y_coordinate": 0.01,
            "vertex_1_z_coordinate": 2.01,
            "vertex_2_x_coordinate": 17.588914871,
            "vertex_2_y_coordinate": 8.79,
            "vertex_2_z_coordinate": 2.01,
            "vertex_3_x_coordinate": 17.588914871,
            "vertex_3_y_coordinate": 8.794,
            "vertex_3_z_coordinate": 2.671,
            "vertex_4_x_coordinate": 17.588914871,
            "vertex_4_y_coordinate": 0.01,
            "vertex_4_z_coordinate": 2.671,
            "view_factor_to_ground": 0.5
        },
        "NSWndw": {
            "building_surface_name": "SWall",
            "construction_name": "Dbl LoE (e2=.1) Clr 6mm/6mm Air",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.01,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.01,
            "vertex_2_x_coordinate": 17.58,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 2.01,
            "vertex_3_x_coordinate": 17.58,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 2.671,
            "vertex_4_x_coordinate": 0.01,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.671,
            "view_factor_to_ground": 0.5
        },
        "zWINDOW-4": {
            "building_surface_name": "WWall",
            "construction_name": "Dbl LoE (e2=.1) Clr 6mm/6mm Air",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 8.79,
            "vertex_1_z_coordinate": 2.01,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 0.01,
            "vertex_2_z_coordinate": 2.01,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 0.01,
            "vertex_3_z_coordinate": 2.671,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 8.79,
            "vertex_4_z_coordinate": 2.671,
            "view_factor_to_ground": 0.5
        },
        "zWINDOW-6": {
            "building_surface_name": "zE-W-5",
            "construction_name": "Dbl LoE (e2=.1) Clr 6mm/6mm Air",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 17.588914871,
            "vertex_1_y_coordinate": 8.8,
            "vertex_1_z_coordinate": 2.01,
            "vertex_2_x_coordinate": 17.588914871,
            "vertex_2_y_coordinate": 17.58,
            "vertex_2_z_coordinate": 2.01,
            "vertex_3_x_coordinate": 17.588914871,
            "vertex_3_y_coordinate": 17.58,
            "vertex_3_z_coordinate": 2.671,
            "vertex_4_x_coordinate": 17.588914871,
            "vertex_4_y_coordinate": 8.8,
            "vertex_4_z_coordinate": 2.671,
            "view_factor_to_ground": 0.5
        },
        "zWINDOW-7": {
            "building_surface_name": "NWall",
            "construction_name": "Dbl LoE (e2=.1) Clr 6mm/6mm Air",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 17.58,
            "vertex_1_y_coordinate": 17.588914871,
            "vertex_1_z_coordinate": 2.01,
            "vertex_2_x_coordinate": 0.01,
            "vertex_2_y_coordinate": 17.588914871,
            "vertex_2_z_coordinate": 2.01,
            "vertex_3_x_coordinate": 0.01,
            "vertex_3_y_coordinate": 17.588914871,
            "vertex_3_z_coordinate": 2.671,
            "vertex_4_x_coordinate": 17.58,
            "vertex_4_y_coordinate": 17.588914871,
            "vertex_4_z_coordinate": 2.671,
            "view_factor_to_ground": 0.5
        },
        "zWINDOW-9": {
            "building_surface_name": "zE-W-8",
            "construction_name": "Dbl LoE (e2=.1) Clr 6mm/6mm Air",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 17.58,
            "vertex_1_z_coordinate": 2.01,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 8.8,
            "vertex_2_z_coordinate": 2.01,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 8.8,
            "vertex_3_z_coordinate": 2.671,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 17.58,
            "vertex_4_z_coordinate": 2.671,
            "view_factor_to_ground": 0.5
        },
        "zWINDOW-11": {
            "building_surface_name": "zE-W-11",
            "construction_name": "Dbl LoE (e2=.1) Clr 6mm/6mm Air",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 17.588914871,
            "vertex_1_y_coordinate": 0.01,
            "vertex_1_z_coordinate": 5.36,
            "vertex_2_x_coordinate": 17.588914871,
            "vertex_2_y_coordinate": 8.79,
            "vertex_2_z_coordinate": 5.36,
            "vertex_3_x_coordinate": 17.588914871,
            "vertex_3_y_coordinate": 8.79,
            "vertex_3_z_coordinate": 6.031,
            "vertex_4_x_coordinate": 17.588914871,
            "vertex_4_y_coordinate": 0.01,
            "vertex_4_z_coordinate": 6.031,
            "view_factor_to_ground": 0.5
        },
        "zWINDOW-13": {
            "building_surface_name": "zE-W-13",
            "construction_name": "Dbl LoE (e2=.1) Clr 6mm/6mm Air",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.01,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 5.36,
            "vertex_2_x_coordinate": 17.58,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 5.36,
            "vertex_3_x_coordinate": 17.58,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 6.031,
            "vertex_4_x_coordinate": 0.01,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 6.031,
            "view_factor_to_ground": 0.5
        },
        "zWINDOW-15": {
            "building_surface_name": "zE-W-15",
            "construction_name": "Dbl LoE (e2=.1) Clr 6mm/6mm Air",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 8.79,
            "vertex_1_z_coordinate": 5.36,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 0.01,
            "vertex_2_z_coordinate": 5.36,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 0.01,
            "vertex_3_z_coordinate": 6.031,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 8.79,
            "vertex_4_z_coordinate": 6.031,
            "view_factor_to_ground": 0.5
        },
        "zWINDOW-17": {
            "building_surface_name": "zE-W-17",
            "construction_name": "Dbl LoE (e2=.1) Clr 6mm/6mm Air",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 17.588914871,
            "vertex_1_y_coordinate": 8.9,
            "vertex_1_z_coordinate": 5.36,
            "vertex_2_x_coordinate": 17.588914871,
            "vertex_2_y_coordinate": 17.58,
            "vertex_2_z_coordinate": 5.36,
            "vertex_3_x_coordinate": 17.588914871,
            "vertex_3_y_coordinate": 17.58,
            "vertex_3_z_coordinate": 6.031,
            "vertex_4_x_coordinate": 17.588914871,
            "vertex_4_y_coordinate": 8.9,
            "vertex_4_z_coordinate": 6.031,
            "view_factor_to_ground": 0.5
        },
        "zWINDOW-19": {
            "building_surface_name": "zE-W-19",
            "construction_name": "Dbl LoE (e2=.1) Clr 6mm/6mm Air",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 17.58,
            "vertex_1_y_coordinate": 17.588914871,
            "vertex_1_z_coordinate": 5.36,
            "vertex_2_x_coordinate": 0.01,
            "vertex_2_y_coordinate": 17.588914871,
            "vertex_2_z_coordinate": 5.36,
            "vertex_3_x_coordinate": 0.01,
            "vertex_3_y_coordinate": 17.588914871,
            "vertex_3_z_coordinate": 6.031,
            "vertex_4_x_coordinate": 17.58,
            "vertex_4_y_coordinate": 17.588914871,
            "vertex_4_z_coordinate": 6.031,
            "view_factor_to_ground": 0.5
        },
        "zWINDOW-21": {
            "building_surface_name": "zE-W-21",
            "construction_name": "Dbl LoE (e2=.1) Clr 6mm/6mm Air",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 17.58,
            "vertex_1_z_coordinate": 5.36,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 8.9,
            "vertex_2_z_coordinate": 5.36,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 8.9,
            "vertex_3_z_coordinate": 6.031,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 17.58,
            "vertex_4_z_coordinate": 6.031,
            "view_factor_to_ground": 0.5
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "World",
            "starting_vertex_position": "LowerLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "InternalMass": {
        "ZNF1-MASS": {
            "construction_name": "FURNITURE",
            "surface_area": 77,
            "zone_or_zonelist_name": "ZNF1"
        },
        "ZNF2-MASS": {
            "construction_name": "FURNITURE",
            "surface_area": 77,
            "zone_or_zonelist_name": "ZNF2"
        },
        "ZSF1-MASS": {
            "construction_name": "FURNITURE",
            "surface_area": 77,
            "zone_or_zonelist_name": "ZSF1"
        },
        "ZSF2-MASS": {
            "construction_name": "FURNITURE",
            "surface_area": 77,
            "zone_or_zonelist_name": "ZSF2"
        }
    },
    "Lights": {
        "ZNF1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.35,
            "fraction_replaceable": 0,
            "fraction_visible": 0.35,
            "lighting_level": 3025,
            "return_air_fraction": 0,
            "schedule_name": "LIT-SCHED",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZNF1"
        },
        "ZNF2 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.35,
            "fraction_replaceable": 0,
            "fraction_visible": 0.35,
            "lighting_level": 3025,
            "return_air_fraction": 0,
            "schedule_name": "LIT-SCHED",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZNF2"
        },
        "ZSF1 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.35,
            "fraction_replaceable": 0,
            "fraction_visible": 0.35,
            "lighting_level": 3025,
            "return_air_fraction": 0,
            "schedule_name": "LIT-SCHED",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZSF1"
        },
        "ZSF2 Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.35,
            "fraction_replaceable": 0,
            "fraction_visible": 0.35,
            "lighting_level": 3025,
            "return_air_fraction": 0,
            "schedule_name": "LIT-SCHED",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZSF2"
        }
    },
    "Material": {
        "AC02": {
            "conductivity": 0.057,
            "density": 288,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1339,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.7
        },
        "BR01": {
            "conductivity": 0.162,
            "density": 1121,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1464,
            "thermal_absorptance": 0.9,
            "thickness": 0.0094999997,
            "visible_absorptance": 0.7
        },
        "CC15": {
            "conductivity": 1.802,
            "density": 2243,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 837,
            "thermal_absorptance": 0.9,
            "thickness": 0.1524,
            "visible_absorptance": 0.65
        },
        "CC24": {
            "conductivity": 0.36,
            "density": 1282,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 837,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.65
        },
        "GP02": {
            "conductivity": 0.16,
            "density": 801,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.75,
            "specific_heat": 837,
            "thermal_absorptance": 0.9,
            "thickness": 0.015900001,
            "visible_absorptance": 0.75
        },
        "SOIL": {
            "conductivity": 1.730800033,
            "density": 1842.069946289,
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "specific_heat": 1088.568091,
            "thermal_absorptance": 0.65,
            "thickness": 0.609600067,
            "visible_absorptance": 0.65
        },
        "ST01": {
            "conductivity": 1.802,
            "density": 2243,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 837,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.65
        },
        "WD10": {
            "conductivity": 0.115,
            "density": 513,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1381,
            "thermal_absorptance": 0.9,
            "thickness": 0.667,
            "visible_absorptance": 0.78
        }
    },
    "Material:AirGap": {
        "AL21": {
            "thermal_resistance": 0.157
        },
        "AL33": {
            "thermal_resistance": 0.162
        }
    },
    "Material:NoMass": {
        "CP01": {
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.367,
            "visible_absorptance": 0.75
        },
        "IN-R": {
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "thermal_absorptance": 0.65,
            "thermal_resistance": 2.342262983,
            "visible_absorptance": 0.65
        },
        "IN-W": {
            "roughness": "Rough",
            "solar_absorptance": 0.65,
            "thermal_absorptance": 0.65,
            "thermal_resistance": 1.109493017,
            "visible_absorptance": 0.65
        }
    },
    "NodeList": {
        "Mixed Air 1 Nodes": {
            "nodes": [
                {
                    "node_name": "Mixed Air 1 Node"
                },
                {
                    "node_name": "Main Heating Coil 1 Air Outlet Node"
                },
                {
                    "node_name": "DX Cooling Coil 1 Outlet Node"
                }
            ]
        },
        "Mixed Air 2 Nodes": {
            "nodes": [
                {
                    "node_name": "Mixed Air 2 Node"
                },
                {
                    "node_name": "Main Heating Coil 2 Air Outlet Node"
                },
                {
                    "node_name": "DX Cooling Coil 2 Outlet Node"
                }
            ]
        },
        "Mixed Air 3 Nodes": {
            "nodes": [
                {
                    "node_name": "Mixed Air 3 Node"
                },
                {
                    "node_name": "Main Heating Coil 3 Air Outlet Node"
                },
                {
                    "node_name": "DX Cooling Coil 3 Outlet Node"
                }
            ]
        },
        "Mixed Air 4 Nodes": {
            "nodes": [
                {
                    "node_name": "Mixed Air 4 Node"
                },
                {
                    "node_name": "Main Heating Coil 4 Air Outlet Node"
                },
                {
                    "node_name": "DX Cooling Coil 4 Outlet Node"
                }
            ]
        },
        "OutsideAirInletNodes": {
            "nodes": [
                {
                    "node_name": "OA Inlet Node 1"
                },
                {
                    "node_name": "OA Inlet Node 2"
                },
                {
                    "node_name": "OA Inlet Node 3"
                },
                {
                    "node_name": "OA Inlet Node 4"
                }
            ]
        },
        "Supply Air 1 Temp Nodes": {
            "nodes": [
                {
                    "node_name": "Air Loop 1 Outlet Node"
                }
            ]
        },
        "Supply Air 2 Temp Nodes": {
            "nodes": [
                {
                    "node_name": "Air Loop 2 Outlet Node"
                }
            ]
        },
        "Supply Air 3 Temp Nodes": {
            "nodes": [
                {
                    "node_name": "Air Loop 3 Outlet Node"
                }
            ]
        },
        "Supply Air 4 Temp Nodes": {
            "nodes": [
                {
                    "node_name": "Air Loop 4 Outlet Node"
                }
            ]
        },
        "ZNF1Inlet": {
            "nodes": [
                {
                    "node_name": "ZNF1 Inlet Node"
                }
            ]
        },
        "ZNF2Inlet": {
            "nodes": [
                {
                    "node_name": "ZNF2 Inlet Node"
                }
            ]
        },
        "ZSF1Inlet": {
            "nodes": [
                {
                    "node_name": "ZSF1 Inlet Node"
                }
            ]
        },
        "ZSF2Inlet": {
            "nodes": [
                {
                    "node_name": "ZSF2 Inlet Node"
                }
            ]
        }
    },
    "OtherEquipment": {
        "BASE-1 OthEq 1": {
            "design_level": 726,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.7,
            "fuel_type": "None",
            "schedule_name": "AlwaysOn",
            "zone_or_zonelist_or_space_or_spacelist_name": "BASE-1"
        }
    },
    "OutdoorAir:Mixer": {
        "OA Mixing Box 1": {
            "mixed_air_node_name": "Mixed Air 1 Node",
            "outdoor_air_stream_node_name": "OA Inlet Node 1",
            "relief_air_stream_node_name": "Relief Air 1 Outlet Node",
            "return_air_stream_node_name": "Air Loop 1 Inlet Node"
        },
        "OA Mixing Box 2": {
            "mixed_air_node_name": "Mixed Air 2 Node",
            "outdoor_air_stream_node_name": "OA Inlet Node 2",
            "relief_air_stream_node_name": "Relief Air 2 Outlet Node",
            "return_air_stream_node_name": "Air Loop 2 Inlet Node"
        },
        "OA Mixing Box 3": {
            "mixed_air_node_name": "Mixed Air 3 Node",
            "outdoor_air_stream_node_name": "OA Inlet Node 3",
            "relief_air_stream_node_name": "Relief Air 3 Outlet Node",
            "return_air_stream_node_name": "Air Loop 3 Inlet Node"
        },
        "OA Mixing Box 4": {
            "mixed_air_node_name": "Mixed Air 4 Node",
            "outdoor_air_stream_node_name": "OA Inlet Node 4",
            "relief_air_stream_node_name": "Relief Air 4 Outlet Node",
            "return_air_stream_node_name": "Air Loop 4 Inlet Node"
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes"
                }
            ]
        }
    },
    "Output:Meter": {
        "Output:Meter 1": {
            "key_name": "Cooling:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter 2": {
            "key_name": "Heating:NaturalGas",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter 3": {
            "key_name": "Fans:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter 4": {
            "key_name": "HeatingCoils:EnergyTransfer",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter 5": {
            "key_name": "CoolingCoils:EnergyTransfer",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter 6": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter 7": {
            "key_name": "InteriorEquipment:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter 8": {
            "key_name": "Cooling:Electricity",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 9": {
            "key_name": "Heating:NaturalGas",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 10": {
            "key_name": "Fans:Electricity",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 11": {
            "key_name": "HeatingCoils:EnergyTransfer",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 12": {
            "key_name": "CoolingCoils:EnergyTransfer",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 13": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 14": {
            "key_name": "InteriorEquipment:Electricity",
            "reporting_frequency": "RunPeriod"
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 4": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 5": {
            "key_name": "NaturalGas:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 6": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 7": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 8": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 9": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter:MeterFileOnly 10": {
            "key_name": "NaturalGas:HVAC",
            "reporting_frequency": "RunPeriod"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "schedule_name": "ReportSch",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "schedule_name": "ReportSch",
            "variable_name": "Zone Air System Sensible Cooling Rate"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "schedule_name": "ReportSch",
            "variable_name": "Zone Air System Sensible Heating Rate"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "schedule_name": "ReportSch",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "schedule_name": "ReportSch",
            "variable_name": "Zone Air Humidity Ratio"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "schedule_name": "ReportSch",
            "variable_name": "Coil System Part Load Ratio"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "schedule_name": "ReportSch",
            "variable_name": "Cooling Coil Total Cooling Rate"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "schedule_name": "ReportSch",
            "variable_name": "Cooling Coil Sensible Cooling Rate"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "schedule_name": "ReportSch",
            "variable_name": "Heating Coil Heating Rate"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "regular"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "Comma"
        }
    },
    "People": {
        "ZNF1 People 1": {
            "activity_level_schedule_name": "ZSF1-ActSchd",
            "fraction_radiant": 0.7,
            "number_of_people": 3.27,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC-SCHED",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZNF1"
        },
        "ZNF2 People 1": {
            "activity_level_schedule_name": "ZSF1-ActSchd",
            "fraction_radiant": 0.7,
            "number_of_people": 3.27,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC-SCHED",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZNF2"
        },
        "ZSF1 People 1": {
            "activity_level_schedule_name": "ZSF1-ActSchd",
            "fraction_radiant": 0.7,
            "number_of_people": 3.27,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC-SCHED",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZSF1"
        },
        "ZSF2 People 1": {
            "activity_level_schedule_name": "ZSF1-ActSchd",
            "fraction_radiant": 0.7,
            "number_of_people": 3.27,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "OCC-SCHED",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZSF2"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 10,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 30,
            "end_month": 9,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "ALWAYSON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "FRACTION"
        },
        "CLG-SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 40.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40.0
                },
                {
                    "field": "For: Weekends Holidays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 40.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 32.2
                }
            ],
            "schedule_type_limits_name": "TEMPERATURE"
        },
        "EQP-SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.17
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.17
                },
                {
                    "field": "For: Weekends WinterDesignDay Holidays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.17
                }
            ],
            "schedule_type_limits_name": "FRACTION"
        },
        "FAN-SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends Holidays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "HTG-SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 12.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8
                },
                {
                    "field": "For: Weekends Holidays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 12.8
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8
                }
            ],
            "schedule_type_limits_name": "TEMPERATURE"
        },
        "INF-SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Weekends WinterDesignDay Holidays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "FRACTION"
        },
        "LIT-SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "For: Weekends Holidays WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "FRACTION"
        },
        "MIN OA SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "For: Weekends Holidays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                }
            ],
            "schedule_type_limits_name": "FRACTION"
        },
        "OCC-SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.333333343
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.666666627
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends WinterDesignDay Holidays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.06666667
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.133333325
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.100000001
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "FRACTION"
        },
        "REPORTSCH": {
            "data": [
                {
                    "field": "Through: 1/7"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 1/8"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 7/2"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Through: 7/3"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "ZONE CONTROL TYPE SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4.0
                }
            ],
            "schedule_type_limits_name": "CONTROL TYPE"
        },
        "ZSF1-ACTSCHD": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 149.43
                }
            ],
            "schedule_type_limits_name": "ANY NUMBER"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:MixedAir": {
        "Mixed Air Temp Manager 1": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Main Heating Coil 1 Air Outlet Node",
            "fan_outlet_node_name": "Air Loop 1 Outlet Node",
            "reference_setpoint_node_name": "Air Loop 1 Outlet Node",
            "setpoint_node_or_nodelist_name": "Mixed Air 1 Nodes"
        },
        "Mixed Air Temp Manager 2": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Main Heating Coil 2 Air Outlet Node",
            "fan_outlet_node_name": "Air Loop 2 Outlet Node",
            "reference_setpoint_node_name": "Air Loop 2 Outlet Node",
            "setpoint_node_or_nodelist_name": "Mixed Air 2 Nodes"
        },
        "Mixed Air Temp Manager 3": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Main Heating Coil 3 Air Outlet Node",
            "fan_outlet_node_name": "Air Loop 3 Outlet Node",
            "reference_setpoint_node_name": "Air Loop 3 Outlet Node",
            "setpoint_node_or_nodelist_name": "Mixed Air 3 Nodes"
        },
        "Mixed Air Temp Manager 4": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Main Heating Coil 4 Air Outlet Node",
            "fan_outlet_node_name": "Air Loop 4 Outlet Node",
            "reference_setpoint_node_name": "Air Loop 4 Outlet Node",
            "setpoint_node_or_nodelist_name": "Mixed Air 4 Nodes"
        }
    },
    "SetpointManager:SingleZone:Reheat": {
        "Supply Air Temp Manager 1": {
            "control_variable": "Temperature",
            "control_zone_name": "ZSF1",
            "maximum_supply_air_temperature": 45.0,
            "minimum_supply_air_temperature": 14.0,
            "setpoint_node_or_nodelist_name": "Supply Air 1 Temp Nodes",
            "zone_inlet_node_name": "ZSF1 Inlet Node",
            "zone_node_name": "ZSF1 Node"
        },
        "Supply Air Temp Manager 2": {
            "control_variable": "Temperature",
            "control_zone_name": "ZNF1",
            "maximum_supply_air_temperature": 45.0,
            "minimum_supply_air_temperature": 14.0,
            "setpoint_node_or_nodelist_name": "Supply Air 2 Temp Nodes",
            "zone_inlet_node_name": "ZNF1 Inlet Node",
            "zone_node_name": "ZNF1 Node"
        },
        "Supply Air Temp Manager 3": {
            "control_variable": "Temperature",
            "control_zone_name": "ZSF2",
            "maximum_supply_air_temperature": 45.0,
            "minimum_supply_air_temperature": 14.0,
            "setpoint_node_or_nodelist_name": "Supply Air 3 Temp Nodes",
            "zone_inlet_node_name": "ZSF2 Inlet Node",
            "zone_node_name": "ZSF2 Node"
        },
        "Supply Air Temp Manager 4": {
            "control_variable": "Temperature",
            "control_zone_name": "ZNF2",
            "maximum_supply_air_temperature": 45.0,
            "minimum_supply_air_temperature": 14.0,
            "setpoint_node_or_nodelist_name": "Supply Air 4 Temp Nodes",
            "zone_inlet_node_name": "ZNF2 Inlet Node",
            "zone_node_name": "ZNF2 Node"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "No",
            "do_zone_sizing_calculation": "No",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 20.3,
            "august_ground_temperature": 20.77,
            "december_ground_temperature": 20.2,
            "february_ground_temperature": 20.03,
            "january_ground_temperature": 20.03,
            "july_ground_temperature": 20.62,
            "june_ground_temperature": 20.52,
            "march_ground_temperature": 20.13,
            "may_ground_temperature": 20.43,
            "november_ground_temperature": 20.44,
            "october_ground_temperature": 20.55,
            "september_ground_temperature": 20.78
        }
    },
    "Site:Location": {
        "CHICAGO_IL_USA TMY2-94846": {
            "elevation": 190.0,
            "latitude": 41.78,
            "longitude": -87.75,
            "time_zone": -6.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZSF1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "ZSF1"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZNF1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "ZNF1"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZSF2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "ZSF2"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA ZNF2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.009,
            "zone_cooling_design_supply_air_temperature": 14.0,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_cooling_sizing_factor": 0.0,
            "zone_heating_design_supply_air_humidity_ratio": 0.004,
            "zone_heating_design_supply_air_temperature": 50.0,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_sizing_factor": 0.0,
            "zone_or_zonelist_name": "ZNF2"
        }
    },
    "SizingPeriod:DesignDay": {
        "CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 10.7,
            "day_of_month": 3,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.5,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.0,
            "wind_direction": 230,
            "wind_speed": 5.3
        },
        "CHICAGO_IL_USA Annual Heating 99% Design Conditions DB": {
            "barometric_pressure": 99063.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 8,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -17.3,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -17.3,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "Simple"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "SimpleCombined"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "DualSetPoint": {
            "cooling_setpoint_temperature_schedule_name": "CLG-SCHED",
            "heating_setpoint_temperature_schedule_name": "HTG-SCHED"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 4
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "23.2"
        }
    },
    "WindowMaterial:Gas": {
        "AIR 6MM": {
            "gas_type": "Air",
            "thickness": 0.0063
        }
    },
    "WindowMaterial:Glazing": {
        "CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.071,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.071,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.775,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.881
        },
        "LoE CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.1,
            "back_side_solar_reflectance_at_normal_incidence": 0.22,
            "back_side_visible_reflectance_at_normal_incidence": 0.078,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.17,
            "front_side_visible_reflectance_at_normal_incidence": 0.055,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.6,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.84
        }
    },
    "Zone": {
        "BASE-1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "ZNF1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "ZNF2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "ZSF1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "ZSF2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneControl:Thermostat": {
        "North zone1": {
            "control_1_name": "DualSetPoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "ZNF1"
        },
        "North zone2": {
            "control_1_name": "DualSetPoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "ZNF2"
        },
        "South zone1": {
            "control_1_name": "DualSetPoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "ZSF1"
        },
        "South zone2": {
            "control_1_name": "DualSetPoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "zone_or_zonelist_name": "ZSF2"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "ZNF1DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "ZNF1 Inlet Node",
            "air_terminal_name": "ZNF1DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ZNF2DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "ZNF2 Inlet Node",
            "air_terminal_name": "ZNF2DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ZSF1DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "ZSF1 Inlet Node",
            "air_terminal_name": "ZSF1DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ZSF2DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "ZSF2 Inlet Node",
            "air_terminal_name": "ZSF2DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "ZSF1Inlet",
            "zone_air_node_name": "ZSF1 Node",
            "zone_conditioning_equipment_list_name": "ZSF1Equipment",
            "zone_name": "ZSF1",
            "zone_return_air_node_or_nodelist_name": "ZSF1 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "ZNF1Inlet",
            "zone_air_node_name": "ZNF1 Node",
            "zone_conditioning_equipment_list_name": "ZNF1Equipment",
            "zone_name": "ZNF1",
            "zone_return_air_node_or_nodelist_name": "ZNF1 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "ZSF2Inlet",
            "zone_air_node_name": "ZSF2 Node",
            "zone_conditioning_equipment_list_name": "ZSF2Equipment",
            "zone_name": "ZSF2",
            "zone_return_air_node_or_nodelist_name": "ZSF2 Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "ZNF2Inlet",
            "zone_air_node_name": "ZNF2 Node",
            "zone_conditioning_equipment_list_name": "ZNF2Equipment",
            "zone_name": "ZNF2",
            "zone_return_air_node_or_nodelist_name": "ZNF2 Outlet Node"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "ZNF1Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZNF1DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZNF2Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZNF2DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZSF1Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZSF1DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ZSF2Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZSF2DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "BASE-1 Infil 1": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.402,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INF-SCHED",
            "temperature_term_coefficient": 0.03636,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "BASE-1"
        },
        "ZNF1 Infil 1": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.043,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INF-SCHED",
            "temperature_term_coefficient": 0.03636,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZNF1"
        },
        "ZNF2 Infil 1": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.043,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INF-SCHED",
            "temperature_term_coefficient": 0.03636,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZNF2"
        },
        "ZSF1 Infil 1": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.043,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INF-SCHED",
            "temperature_term_coefficient": 0.03636,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZSF1"
        },
        "ZSF2 Infil 1": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.043,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INF-SCHED",
            "temperature_term_coefficient": 0.03636,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "ZSF2"
        }
    }
}