{
    "AirLoopHVAC": {
        "Supermarket HVAC System": {
            "availability_manager_list_name": "DXSystem 1 Avail List",
            "branch_list_name": "Air Loop Branches",
            "controller_list_name": "Air Loop Controllers",
            "demand_side_inlet_node_names": "Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "Return Air Mixer Outlet",
            "design_supply_air_flow_rate": 5.5,
            "supply_side_inlet_node_name": "Outdoor Air Mixer Inlet Node",
            "supply_side_outlet_node_names": "Air Loop Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "Air Loop Controllers": {
            "controller_1_name": "Air Loop Controller",
            "controller_1_object_type": "Controller:WaterCoil"
        },
        "OA Sys 1 Controllers": {
            "controller_1_name": "OA Controller 1",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "OA Sys 1": {
            "controller_list_name": "OA Sys 1 Controllers",
            "outdoor_air_equipment_list_name": "OA Sys 1 Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "OA Sys 1 Equipment": {
            "component_1_name": "OA Mixing Box 1",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "FurnaceReturnPath": {
            "components": [
                {
                    "component_name": "Zone Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Return Air Mixer Outlet"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "FurnaceSupplyPath": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment Inlet Node"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "Zone Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "SalesFloor Outlet Node"
                },
                {
                    "inlet_node_name": "BackRoom Outlet Node"
                }
            ],
            "outlet_node_name": "Return Air Mixer Outlet"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "Zone Supply Air Splitter": {
            "inlet_node_name": "Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "SalesFloor Inlet Node ATInlet"
                },
                {
                    "outlet_node_name": "BackRoom Inlet Node ATInlet"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "Zone1DirectAir": {
            "air_inlet_node_name": "SalesFloor Inlet Node ATInlet",
            "air_outlet_node_name": "SalesFloor Inlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "maximum_air_flow_rate": 5.225
        },
        "Zone2DirectAir": {
            "air_inlet_node_name": "BackRoom Inlet Node ATInlet",
            "air_outlet_node_name": "BackRoom Inlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "maximum_air_flow_rate": 0.275
        }
    },
    "AvailabilityManager:Scheduled": {
        "DXSystem 1 Avail": {
            "schedule_name": "FanAndCoilAvailSched"
        },
        "Outdoor Air 1 Avail": {
            "schedule_name": "OutdoorAirAvailSched"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "DXSystem 1 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "DXSystem 1 Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Outdoor Air 1 Avail List": {
            "managers": [
                {
                    "availability_manager_name": "Outdoor Air 1 Avail",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Branch": {
        "Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Outdoor Air Mixer Inlet Node",
                    "component_name": "OA Sys 1",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mixed Air Node"
                },
                {
                    "component_inlet_node_name": "Mixed Air Node",
                    "component_name": "Supply Fan 1",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "DX Coil Air Inlet Node"
                },
                {
                    "component_inlet_node_name": "DX Coil Air Inlet Node",
                    "component_name": "Supermarket Rooftop DX",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "DX Coil Air Outlet Node"
                },
                {
                    "component_inlet_node_name": "DX Coil Air Outlet Node",
                    "component_name": "Air Loop Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Air Loop Outlet Node"
                }
            ]
        },
        "Condenser Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Inlet Node",
                    "component_name": "MediumTempCondenser",
                    "component_object_type": "Refrigeration:Condenser:WaterCooled",
                    "component_outlet_node_name": "Condenser Outlet Node"
                }
            ]
        },
        "Cooling Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Water Heater Source Inlet Node",
                    "component_name": "Water Heater 1",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "Supply Cooling Inlet Node"
                },
                {
                    "component_inlet_node_name": "Supply Cooling Inlet Node",
                    "component_name": "Cooling Tower 1",
                    "component_object_type": "CoolingTower:SingleSpeed",
                    "component_outlet_node_name": "Supply Cooling Outlet Node"
                }
            ]
        },
        "Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Demand Inlet Node",
                    "component_name": "Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Demand Pipe-Cond Node"
                }
            ]
        },
        "Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Demand Cond-Pipe Node",
                    "component_name": "Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Demand Outlet Node"
                }
            ]
        },
        "HW Coil Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heating Coil Water Inlet Node",
                    "component_name": "Air Loop Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Heating Coil Water Outlet Node"
                }
            ]
        },
        "HW Demand Bypass": {
            "components": [
                {
                    "component_inlet_node_name": "HW Demand Bypass Inlet Node",
                    "component_name": "HW Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Demand Bypass Outlet Node"
                }
            ]
        },
        "HW Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Demand Inlet Node",
                    "component_name": "HW Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Demand Pipe-Coil Node"
                }
            ]
        },
        "HW Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Demand Coil-Pipe Node",
                    "component_name": "HW Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Demand Outlet Node"
                }
            ]
        },
        "HW Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Supply Inlet Node",
                    "component_name": "Pump 2",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "HW Supply Pump-Heating Node"
                }
            ]
        },
        "HW Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Supply Heating-Pipe Node",
                    "component_name": "HW Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Supply Outlet Node"
                }
            ]
        },
        "Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Supply Inlet Node",
                    "component_name": "Pump 1",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Supply Pump-Cooling Node"
                }
            ]
        },
        "Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Supply Cooling-Pipe Node",
                    "component_name": "Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Supply Outlet Node"
                }
            ]
        },
        "Water Heater Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Supply Heating Inlet Node",
                    "component_name": "Water Heater 1",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "HW Supply Heating Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "Air Loop Main Branch"
                }
            ]
        },
        "Demand Branches": {
            "branches": [
                {
                    "branch_name": "Demand Inlet Branch"
                },
                {
                    "branch_name": "Condenser Branch"
                },
                {
                    "branch_name": "Demand Outlet Branch"
                }
            ]
        },
        "HW Demand Branches": {
            "branches": [
                {
                    "branch_name": "HW Demand Inlet Branch"
                },
                {
                    "branch_name": "HW Coil Branch"
                },
                {
                    "branch_name": "HW Demand Bypass"
                },
                {
                    "branch_name": "HW Demand Outlet Branch"
                }
            ]
        },
        "HW Supply Branches": {
            "branches": [
                {
                    "branch_name": "HW Supply Inlet Branch"
                },
                {
                    "branch_name": "Water Heater Branch"
                },
                {
                    "branch_name": "HW Supply Outlet Branch"
                }
            ]
        },
        "Supply Branches": {
            "branches": [
                {
                    "branch_name": "Supply Inlet Branch"
                },
                {
                    "branch_name": "Cooling Branch"
                },
                {
                    "branch_name": "Supply Outlet Branch"
                }
            ]
        }
    },
    "Building": {
        "None": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 50,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "MinimalShadowing",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "Suburbs"
        }
    },
    "BuildingSurface:Detailed": {
        "Foundation_BackRoom": {
            "construction_name": "BotFloorConstruction",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "BackRoom"
        },
        "Foundation_SalesFloor": {
            "construction_name": "BotFloorConstruction",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.71777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.71777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "SalesFloor"
        },
        "Main_ExtWall_a_b": {
            "construction_name": "FaceBrkIns4LWConcBlkGyp_R-11",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 4.266992
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.266992
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "BackRoom"
        },
        "Main_ExtWall_b_c": {
            "construction_name": "FaceBrkIns4LWConcBlkGyp_R-11",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 4.266992
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 4.266992
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "BackRoom"
        },
        "Main_ExtWall_c_d": {
            "construction_name": "FaceBrkIns4LWConcBlkGyp_R-11",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.71777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 4.266992
                },
                {
                    "vertex_x_coordinate": 45.71777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 4.266992
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SalesFloor"
        },
        "Main_ExtWall_d_e": {
            "construction_name": "FaceBrkIns4LWConcBlkGyp_R-11",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.71777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.266992
                },
                {
                    "vertex_x_coordinate": 45.71777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.71777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.71777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 4.266992
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SalesFloor"
        },
        "Main_ExtWall_e_f": {
            "construction_name": "FaceBrkIns4LWConcBlkGyp_R-11",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.266992
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.71777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.71777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.266992
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "SalesFloor"
        },
        "Main_ExtWall_f_a": {
            "construction_name": "FaceBrkIns4LWConcBlkGyp_R-11",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.266992
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.266992
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "BackRoom"
        },
        "Main_IntWall": {
            "construction_name": "IntWallConstruction",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_IntWall_mirror",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.266992
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 4.266992
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "BackRoom"
        },
        "Main_IntWall_mirror": {
            "construction_name": "IntWallConstruction",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_IntWall",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 4.266992
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.266992
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "NoWind",
            "zone_name": "SalesFloor"
        },
        "RoofAbove_BackRoom": {
            "construction_name": "SlagFeltIns6LWConcGapAcoTile_R-11",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.266992
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 4.266992
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 4.266992
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.266992
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "BackRoom"
        },
        "RoofAbove_SalesFloor": {
            "construction_name": "SlagFeltIns6LWConcGapAcoTile_R-11",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.71777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.266992
                },
                {
                    "vertex_x_coordinate": 45.71777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 4.266992
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 45.71777,
                    "vertex_z_coordinate": 4.266992
                },
                {
                    "vertex_x_coordinate": 4.571777,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.266992
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "SalesFloor"
        }
    },
    "Coil:Cooling:DX:SingleSpeed": {
        "ACDXCoil 1": {
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "DX Coil Air Inlet Node",
            "air_outlet_node_name": "DX Coil Air Outlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "WindACEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "WindACEIRFT",
            "gross_rated_cooling_cop": 3.0,
            "gross_rated_sensible_heat_ratio": 0.8,
            "gross_rated_total_cooling_capacity": 100000,
            "latent_capacity_time_constant": 45.0,
            "maximum_cycling_rate": 3.0,
            "nominal_time_for_condensate_removal_to_begin": 1000,
            "part_load_fraction_correlation_curve_name": "WindACPLFFPLR",
            "rated_air_flow_rate": 5.5,
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 1.5,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "WindACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "WindACCoolCapFT"
        }
    },
    "Coil:Heating:Water": {
        "Air Loop Heating Coil": {
            "air_inlet_node_name": "DX Coil Air Outlet Node",
            "air_outlet_node_name": "Air Loop Outlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "maximum_water_flow_rate": 0.0008,
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "u_factor_times_area_value": 500,
            "water_inlet_node_name": "Heating Coil Water Inlet Node",
            "water_outlet_node_name": "Heating Coil Water Outlet Node"
        }
    },
    "CoilSystem:Cooling:DX": {
        "Supermarket Rooftop DX": {
            "availability_schedule_name": "FanAndCoilAvailSched",
            "cooling_coil_name": "ACDXCoil 1",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dehumidification_control_type": "CoolReheat",
            "dx_cooling_coil_system_inlet_node_name": "DX Coil Air Inlet Node",
            "dx_cooling_coil_system_outlet_node_name": "DX Coil Air Outlet Node",
            "dx_cooling_coil_system_sensor_node_name": "DX Coil Air Outlet Node",
            "run_on_latent_load": "No",
            "run_on_sensible_load": "Yes"
        }
    },
    "Connector:Mixer": {
        "Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Condenser Branch"
                }
            ],
            "outlet_branch_name": "Demand Outlet Branch"
        },
        "HW Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "HW Coil Branch"
                },
                {
                    "inlet_branch_name": "HW Demand Bypass"
                }
            ],
            "outlet_branch_name": "HW Demand Outlet Branch"
        },
        "HW Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Water Heater Branch"
                }
            ],
            "outlet_branch_name": "HW Supply Outlet Branch"
        },
        "Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Cooling Branch"
                }
            ],
            "outlet_branch_name": "Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Condenser Branch"
                }
            ],
            "inlet_branch_name": "Demand Inlet Branch"
        },
        "HW Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "HW Coil Branch"
                },
                {
                    "outlet_branch_name": "HW Demand Bypass"
                }
            ],
            "inlet_branch_name": "HW Demand Inlet Branch"
        },
        "HW Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Water Heater Branch"
                }
            ],
            "inlet_branch_name": "HW Supply Inlet Branch"
        },
        "Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Cooling Branch"
                }
            ],
            "inlet_branch_name": "Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "Demand Connectors": {
            "connector_1_name": "Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HW Demand Connectors": {
            "connector_1_name": "HW Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HW Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HW Supply Connectors": {
            "connector_1_name": "HW Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HW Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Supply Connectors": {
            "connector_1_name": "Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "BotFloorConstruction": {
            "outside_layer": "StoreSlab"
        },
        "DoorConstruction": {
            "outside_layer": "WoodForDoor"
        },
        "FaceBrkIns4LWConcBlkGyp_R-11": {
            "layer_2": "R-11",
            "layer_3": "HF-C2",
            "layer_4": "HF-E1",
            "outside_layer": "HF-A2"
        },
        "FurnitureConstruction": {
            "outside_layer": "FurnitureMaterial"
        },
        "IntWallConstruction": {
            "layer_2": "AirGap",
            "layer_3": "ConcForInterior",
            "layer_4": "AirGap",
            "layer_5": "GypForInterior",
            "outside_layer": "GypForInterior"
        },
        "SlagFeltIns6LWConcGapAcoTile_R-11": {
            "layer_2": "HF-E3",
            "layer_3": "R-11",
            "layer_4": "HF-C15",
            "layer_5": "AirGap",
            "layer_6": "HF-E5",
            "outside_layer": "HF-E2"
        },
        "WinLib_1001": {
            "outside_layer": "CLEAR 6MM"
        },
        "WinLib_2003": {
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "CLEAR 6MM"
        }
    },
    "Controller:OutdoorAir": {
        "OA Controller 1": {
            "actuator_node_name": "Outside Air Inlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1.4,
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 0.25,
            "minimum_outdoor_air_schedule_name": "OAFractionSched",
            "mixed_air_node_name": "Mixed Air Node",
            "relief_air_outlet_node_name": "Relief Air Outlet Node",
            "return_air_node_name": "Outdoor Air Mixer Inlet Node"
        }
    },
    "Controller:WaterCoil": {
        "Air Loop Controller": {
            "action": "Normal",
            "actuator_node_name": "Heating Coil Water Inlet Node",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.1,
            "maximum_actuated_flow": 0.0008,
            "minimum_actuated_flow": 1e-07,
            "sensor_node_name": "Air Loop Outlet Node"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 20,
            "maximum_plant_iterations": 8,
            "minimum_plant_iterations": 4,
            "minimum_system_timestep": 1
        }
    },
    "CoolingTower:SingleSpeed": {
        "Cooling Tower 1": {
            "blowdown_concentration_ratio": 3,
            "design_air_flow_rate": "Autosize",
            "design_fan_power": 1000,
            "drift_loss_percent": 0.008,
            "nominal_capacity": 100000,
            "performance_input_method": "NominalCapacity",
            "water_inlet_node_name": "Supply Cooling Inlet Node",
            "water_outlet_node_name": "Supply Cooling Outlet Node"
        }
    },
    "Curve:Bicubic": {
        "06CC665_R-22_Low_pwrcurv": {
            "coefficient1_constant": 5546.0,
            "coefficient2_x": -61.38,
            "coefficient3_x_2": -1.599,
            "coefficient4_y": 332.9,
            "coefficient5_y_2": -0.0786,
            "coefficient6_x_y": 5.981,
            "coefficient7_x_3": 0.0008655,
            "coefficient8_y_3": 0.003784,
            "coefficient9_x_2_y": 0.02998,
            "coefficient10_x_y_2": 0.01728,
            "maximum_value_of_x": -17.8,
            "maximum_value_of_y": 48.9,
            "minimum_value_of_x": -40.0,
            "minimum_value_of_y": 10.0
        },
        "06CC665_R-22_Low_qcurv": {
            "coefficient1_constant": 73530.0,
            "coefficient2_x": 2513.0,
            "coefficient3_x_2": 32.91,
            "coefficient4_y": -25.69,
            "coefficient5_y_2": 0.3655,
            "coefficient6_x_y": -0.8183,
            "coefficient7_x_3": 0.1712,
            "coefficient8_y_3": -0.003657,
            "coefficient9_x_2_y": -0.01027,
            "coefficient10_x_y_2": 0.009071,
            "maximum_value_of_x": -17.8,
            "maximum_value_of_y": 48.9,
            "minimum_value_of_x": -40.0,
            "minimum_value_of_y": 10.0
        },
        "06DR718_R-22_Low_pwrcurv": {
            "coefficient1_constant": 2378.0,
            "coefficient2_x": -30.52,
            "coefficient3_x_2": -1.571,
            "coefficient4_y": 75.14,
            "coefficient5_y_2": 0.7122,
            "coefficient6_x_y": 1.05,
            "coefficient7_x_3": -0.01503,
            "coefficient8_y_3": -0.006798,
            "coefficient9_x_2_y": -0.004701,
            "coefficient10_x_y_2": 0.01875,
            "maximum_value_of_x": -17.8,
            "maximum_value_of_y": 48.9,
            "minimum_value_of_x": -40.0,
            "minimum_value_of_y": 10.0
        },
        "06DR718_R-22_Low_qcurv": {
            "coefficient1_constant": 28610.0,
            "coefficient2_x": 1069.0,
            "coefficient3_x_2": 17.73,
            "coefficient4_y": -155.1,
            "coefficient5_y_2": -0.08805,
            "coefficient6_x_y": -4.646,
            "coefficient7_x_3": 0.1427,
            "coefficient8_y_3": -0.002566,
            "coefficient9_x_2_y": -0.04829,
            "coefficient10_x_y_2": 0.002038,
            "maximum_value_of_x": -17.8,
            "maximum_value_of_y": 48.9,
            "minimum_value_of_x": -40.0,
            "minimum_value_of_y": 10.0
        },
        "06DR820_R-22_Med_pwrcurv": {
            "coefficient1_constant": 1284.0,
            "coefficient2_x": -124.3,
            "coefficient3_x_2": -3.435,
            "coefficient4_y": 153.9,
            "coefficient5_y_2": -0.4744,
            "coefficient6_x_y": 4.041,
            "coefficient7_x_3": -0.02511,
            "coefficient8_y_3": 0.00123,
            "coefficient9_x_2_y": 0.03235,
            "coefficient10_x_y_2": -0.003028,
            "maximum_value_of_x": 4.4,
            "maximum_value_of_y": 48.9,
            "minimum_value_of_x": -17.8,
            "minimum_value_of_y": 10.0
        },
        "06DR820_R-22_Med_qcurv": {
            "coefficient1_constant": 38490.0,
            "coefficient2_x": 1393.0,
            "coefficient3_x_2": 19.32,
            "coefficient4_y": -365.6,
            "coefficient5_y_2": 1.295,
            "coefficient6_x_y": -10.41,
            "coefficient7_x_3": 0.09712,
            "coefficient8_y_3": -0.00764,
            "coefficient9_x_2_y": -0.1141,
            "coefficient10_x_y_2": 0.004656,
            "maximum_value_of_x": 4.4,
            "maximum_value_of_y": 48.9,
            "minimum_value_of_x": -17.8,
            "minimum_value_of_y": 10.0
        }
    },
    "Curve:Biquadratic": {
        "WindACCoolCapFT": {
            "coefficient1_constant": 0.942587793,
            "coefficient2_x": 0.009543347,
            "coefficient3_x_2": 0.00068377,
            "coefficient4_y": -0.011042676,
            "coefficient5_y_2": 5.249e-06,
            "coefficient6_x_y": -9.72e-06,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        },
        "WindACEIRFT": {
            "coefficient1_constant": 0.342414409,
            "coefficient2_x": 0.034885008,
            "coefficient3_x_2": -0.0006237,
            "coefficient4_y": 0.004977216,
            "coefficient5_y_2": 0.000437951,
            "coefficient6_x_y": -0.000728028,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 18.0,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Cubic": {
        "ConstantMult": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -35.0
        },
        "MultiShelfVertical_DefrostEnergyMult": {
            "coefficient1_constant": 0.024597538,
            "coefficient2_x": 0.000764389,
            "coefficient3_x_2": -3.86374e-05,
            "coefficient4_x_3": 7.4568e-07,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -35.0
        },
        "MultiShelfVertical_LatentEnergyMult": {
            "coefficient1_constant": 0.026526281,
            "coefficient2_x": 0.001078032,
            "coefficient3_x_2": -6.02558e-05,
            "coefficient4_x_3": 1.23732e-06,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -35.0
        },
        "RHCubic_DefrostEnergyMult": {
            "coefficient1_constant": -0.5796,
            "coefficient2_x": 0.0288,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "maximum_value_of_x": 80.0,
            "minimum_value_of_x": 20.13
        },
        "RHCubic_LatentEnergyMult": {
            "coefficient1_constant": -0.4641,
            "coefficient2_x": 0.0268,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "maximum_value_of_x": 80.0,
            "minimum_value_of_x": 17.32
        },
        "SingleShelfHorizontal_DefrostEnergyMult": {
            "coefficient1_constant": 0.023632177,
            "coefficient2_x": 0.0006232,
            "coefficient3_x_2": 2.83282e-05,
            "coefficient4_x_3": 4.40351e-07,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -35.0
        },
        "SingleShelfHorizontal_LatentEnergyMult": {
            "coefficient1_constant": 0.020375634,
            "coefficient2_x": 0.000243779,
            "coefficient3_x_2": 1.14001e-05,
            "coefficient4_x_3": 1.81142e-07,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -35.0
        }
    },
    "Curve:Linear": {
        "LowTempCondenserHRCurve": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 2090.0,
            "maximum_value_of_x": 22.2,
            "minimum_value_of_x": 11.0
        }
    },
    "Curve:Quadratic": {
        "RackCOPfTCurve2": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "input_unit_type_for_x": "Temperature",
            "maximum_value_of_x": 50.0,
            "minimum_value_of_x": 0.0,
            "output_unit_type": "Dimensionless"
        },
        "WindACCoolCapFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "WindACEIRFFF": {
            "coefficient1_constant": 1.1552,
            "coefficient2_x": -0.1808,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "WindACPLFFPLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "ElectricEquipment": {
        "BackRoom ElecEq 1": {
            "design_level": 150.0,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "schedule_name": "Elec_Equip_Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "BackRoom"
        },
        "SalesFloor ElecEq 1": {
            "design_level": 1500.0,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.0,
            "fraction_lost": 0,
            "fraction_radiant": 0.1,
            "schedule_name": "Register_Equip_Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "SalesFloor"
        },
        "SalesFloor ElecEq 2": {
            "design_level": 15000.0,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0.05,
            "fraction_lost": 0,
            "fraction_radiant": 0.4,
            "schedule_name": "Bakery_Equip_Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "SalesFloor"
        },
        "SalesFloor ElecEq 3": {
            "design_level": 600.0,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "schedule_name": "Elec_Equip_Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "SalesFloor"
        }
    },
    "Fan:ConstantVolume": {
        "Supply Fan 1": {
            "air_inlet_node_name": "Mixed Air Node",
            "air_outlet_node_name": "DX Coil Air Inlet Node",
            "availability_schedule_name": "FanAndCoilAvailSched",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": 5.5,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        }
    },
    "FenestrationSurface:Detailed": {
        "Main_Door_d_e_1_1": {
            "building_surface_name": "Main_ExtWall_d_e",
            "construction_name": "DoorConstruction",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 45.71777,
            "vertex_1_y_coordinate": 10.2103,
            "vertex_1_z_coordinate": 2.133496,
            "vertex_2_x_coordinate": 45.71777,
            "vertex_2_y_coordinate": 10.2103,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 45.71777,
            "vertex_3_y_coordinate": 11.12466,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 45.71777,
            "vertex_4_y_coordinate": 11.12466,
            "vertex_4_z_coordinate": 2.133496,
            "view_factor_to_ground": 0.5
        },
        "Main_Window_d_e_1": {
            "building_surface_name": "Main_ExtWall_d_e",
            "construction_name": "WinLib_1001",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 45.71777,
            "vertex_1_y_coordinate": 31.85005,
            "vertex_1_z_coordinate": 2.285888,
            "vertex_2_x_coordinate": 45.71777,
            "vertex_2_y_coordinate": 31.85005,
            "vertex_2_z_coordinate": 1.981103,
            "vertex_3_x_coordinate": 45.71777,
            "vertex_3_y_coordinate": 35.50747,
            "vertex_3_z_coordinate": 1.981103,
            "vertex_4_x_coordinate": 45.71777,
            "vertex_4_y_coordinate": 35.50747,
            "vertex_4_z_coordinate": 2.285888,
            "view_factor_to_ground": 0.5
        },
        "Main_Window_d_e_2": {
            "building_surface_name": "Main_ExtWall_d_e",
            "construction_name": "WinLib_2003",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 45.71777,
            "vertex_1_y_coordinate": 21.33496,
            "vertex_1_z_coordinate": 2.285888,
            "vertex_2_x_coordinate": 45.71777,
            "vertex_2_y_coordinate": 21.33496,
            "vertex_2_z_coordinate": 1.981103,
            "vertex_3_x_coordinate": 45.71777,
            "vertex_3_y_coordinate": 21.63974,
            "vertex_3_z_coordinate": 1.981103,
            "vertex_4_x_coordinate": 45.71777,
            "vertex_4_y_coordinate": 21.63974,
            "vertex_4_z_coordinate": 2.285888,
            "view_factor_to_ground": 0.5
        }
    },
    "FluidProperties:Name": {
        "FluidProperties:Name 1": {
            "fluid_name": "R22",
            "fluid_type": "Refrigerant"
        }
    },
    "FluidProperties:Saturated": {
        "FluidProperties:Saturated 1": {
            "fluid_name": "R22",
            "fluid_phase": "FluidGas",
            "fluid_property_type": "Pressure",
            "property_value_1": 0.3795,
            "property_value_2": 0.5276,
            "property_value_3": 0.827,
            "property_value_4": 1.275,
            "property_value_5": 1.934,
            "property_value_6": 2.89,
            "property_value_7": 4.258,
            "property_value_8": 6.188,
            "property_value_9": 8.878,
            "property_value_10": 12.58,
            "property_value_11": 17.62,
            "property_value_12": 24.4,
            "property_value_13": 33.44,
            "property_value_14": 45.35,
            "property_value_15": 60.91,
            "property_value_16": 81.06,
            "property_value_17": 106.9,
            "property_value_18": 139.8,
            "property_value_19": 181.3,
            "property_value_20": 233.3,
            "property_value_21": 297.9,
            "property_value_22": 377.8,
            "property_value_23": 475.7,
            "property_value_24": 595.1,
            "property_value_25": 739.6,
            "property_value_26": 913.6,
            "property_value_27": 1122.0,
            "property_value_28": 1370.0,
            "property_value_29": 1664.0,
            "property_value_30": 2010.0,
            "property_value_31": 2416.0,
            "property_value_32": 2890.0,
            "property_value_33": 3441.0,
            "property_value_34": 4079.0,
            "property_value_35": 4813.0,
            "property_value_36": 5656.0,
            "property_value_37": 6620.0,
            "property_value_38": 7717.0,
            "property_value_39": 8963.0,
            "property_value_40": 10370.0,
            "property_value_41": 11960.0,
            "property_value_42": 13750.0,
            "property_value_43": 15750.0,
            "property_value_44": 17980.0,
            "property_value_45": 20470.0,
            "property_value_46": 23230.0,
            "property_value_47": 26290.0,
            "property_value_48": 29680.0,
            "property_value_49": 33410.0,
            "property_value_50": 37500.0,
            "property_value_51": 42000.0,
            "property_value_52": 46920.0,
            "property_value_53": 52300.0,
            "property_value_54": 58160.0,
            "property_value_55": 64530.0,
            "property_value_56": 71450.0,
            "property_value_57": 78940.0,
            "property_value_58": 87050.0,
            "property_value_59": 95800.0,
            "property_value_60": 105200.0,
            "property_value_61": 115400.0,
            "property_value_62": 126300.0,
            "property_value_63": 138000.0,
            "property_value_64": 150500.0,
            "property_value_65": 163900.0,
            "property_value_66": 178200.0,
            "property_value_67": 193400.0,
            "property_value_68": 209700.0,
            "property_value_69": 227000.0,
            "property_value_70": 245300.0,
            "property_value_71": 264800.0,
            "property_value_72": 285400.0,
            "property_value_73": 307300.0,
            "property_value_74": 330400.0,
            "property_value_75": 354800.0,
            "property_value_76": 380500.0,
            "property_value_77": 407700.0,
            "property_value_78": 436300.0,
            "property_value_79": 466400.0,
            "property_value_80": 498000.0,
            "property_value_81": 531200.0,
            "property_value_82": 566100.0,
            "property_value_83": 602600.0,
            "property_value_84": 640900.0,
            "property_value_85": 680900.0,
            "property_value_86": 722900.0,
            "property_value_87": 766700.0,
            "property_value_88": 812400.0,
            "property_value_89": 860200.0,
            "property_value_90": 910000.0,
            "property_value_91": 961900.0,
            "property_value_92": 1016000.0,
            "property_value_93": 1072000.0,
            "property_value_94": 1131000.0,
            "property_value_95": 1192000.0,
            "property_value_96": 1255000.0,
            "property_value_97": 1321000.0,
            "property_value_98": 1389000.0,
            "property_value_99": 1460000.0,
            "property_value_100": 1534000.0,
            "property_value_101": 1610000.0,
            "property_value_102": 1689000.0,
            "property_value_103": 1770000.0,
            "property_value_104": 1855000.0,
            "property_value_105": 1943000.0,
            "property_value_106": 2033000.0,
            "property_value_107": 2127000.0,
            "property_value_108": 2224000.0,
            "property_value_109": 2324000.0,
            "property_value_110": 2427000.0,
            "property_value_111": 2534000.0,
            "property_value_112": 2645000.0,
            "property_value_113": 2759000.0,
            "property_value_114": 2876000.0,
            "property_value_115": 2997000.0,
            "property_value_116": 3123000.0,
            "property_value_117": 3252000.0,
            "property_value_118": 3385000.0,
            "property_value_119": 3522000.0,
            "property_value_120": 3664000.0,
            "property_value_121": 3810000.0,
            "property_value_122": 3961000.0,
            "property_value_123": 4116000.0,
            "property_value_124": 4277000.0,
            "property_value_125": 4990000.0,
            "temperature_values_name": "R22SaturatedTemperatures"
        },
        "FluidProperties:Saturated 2": {
            "fluid_name": "R22",
            "fluid_phase": "Fluid",
            "fluid_property_type": "Enthalpy",
            "property_value_1": 29600.0,
            "property_value_2": 31130.0,
            "property_value_3": 33270.0,
            "property_value_4": 35420.0,
            "property_value_5": 37560.0,
            "property_value_6": 39700.0,
            "property_value_7": 41830.0,
            "property_value_8": 43960.0,
            "property_value_9": 46090.0,
            "property_value_10": 48220.0,
            "property_value_11": 50350.0,
            "property_value_12": 52480.0,
            "property_value_13": 54600.0,
            "property_value_14": 56730.0,
            "property_value_15": 58850.0,
            "property_value_16": 60980.0,
            "property_value_17": 63100.0,
            "property_value_18": 65230.0,
            "property_value_19": 67350.0,
            "property_value_20": 69470.0,
            "property_value_21": 71600.0,
            "property_value_22": 73720.0,
            "property_value_23": 75840.0,
            "property_value_24": 77970.0,
            "property_value_25": 80090.0,
            "property_value_26": 82210.0,
            "property_value_27": 84340.0,
            "property_value_28": 86460.0,
            "property_value_29": 88580.0,
            "property_value_30": 90710.0,
            "property_value_31": 92830.0,
            "property_value_32": 94950.0,
            "property_value_33": 97070.0,
            "property_value_34": 99200.0,
            "property_value_35": 101300.0,
            "property_value_36": 103400.0,
            "property_value_37": 105600.0,
            "property_value_38": 107700.0,
            "property_value_39": 109800.0,
            "property_value_40": 111900.0,
            "property_value_41": 114100.0,
            "property_value_42": 116200.0,
            "property_value_43": 118300.0,
            "property_value_44": 120400.0,
            "property_value_45": 122600.0,
            "property_value_46": 124700.0,
            "property_value_47": 126800.0,
            "property_value_48": 129000.0,
            "property_value_49": 131100.0,
            "property_value_50": 133300.0,
            "property_value_51": 135400.0,
            "property_value_52": 137600.0,
            "property_value_53": 139700.0,
            "property_value_54": 141900.0,
            "property_value_55": 144000.0,
            "property_value_56": 146200.0,
            "property_value_57": 148400.0,
            "property_value_58": 150500.0,
            "property_value_59": 152700.0,
            "property_value_60": 154900.0,
            "property_value_61": 157100.0,
            "property_value_62": 159300.0,
            "property_value_63": 161500.0,
            "property_value_64": 163700.0,
            "property_value_65": 165900.0,
            "property_value_66": 168100.0,
            "property_value_67": 170300.0,
            "property_value_68": 172600.0,
            "property_value_69": 174800.0,
            "property_value_70": 177000.0,
            "property_value_71": 179300.0,
            "property_value_72": 181600.0,
            "property_value_73": 183800.0,
            "property_value_74": 186100.0,
            "property_value_75": 188400.0,
            "property_value_76": 190700.0,
            "property_value_77": 193000.0,
            "property_value_78": 195300.0,
            "property_value_79": 197700.0,
            "property_value_80": 200000.0,
            "property_value_81": 202400.0,
            "property_value_82": 204700.0,
            "property_value_83": 207100.0,
            "property_value_84": 209500.0,
            "property_value_85": 211900.0,
            "property_value_86": 214300.0,
            "property_value_87": 216700.0,
            "property_value_88": 219100.0,
            "property_value_89": 221600.0,
            "property_value_90": 224100.0,
            "property_value_91": 226500.0,
            "property_value_92": 229000.0,
            "property_value_93": 231500.0,
            "property_value_94": 234100.0,
            "property_value_95": 236600.0,
            "property_value_96": 239200.0,
            "property_value_97": 241800.0,
            "property_value_98": 244400.0,
            "property_value_99": 247000.0,
            "property_value_100": 249600.0,
            "property_value_101": 252300.0,
            "property_value_102": 255000.0,
            "property_value_103": 257700.0,
            "property_value_104": 260500.0,
            "property_value_105": 263200.0,
            "property_value_106": 266000.0,
            "property_value_107": 268900.0,
            "property_value_108": 271800.0,
            "property_value_109": 274700.0,
            "property_value_110": 277600.0,
            "property_value_111": 280600.0,
            "property_value_112": 283600.0,
            "property_value_113": 286700.0,
            "property_value_114": 289900.0,
            "property_value_115": 293100.0,
            "property_value_116": 296400.0,
            "property_value_117": 299700.0,
            "property_value_118": 303200.0,
            "property_value_119": 306800.0,
            "property_value_120": 310400.0,
            "property_value_121": 314300.0,
            "property_value_122": 318300.0,
            "property_value_123": 322500.0,
            "property_value_124": 327100.0,
            "property_value_125": 366900.0,
            "temperature_values_name": "R22SaturatedTemperatures"
        },
        "FluidProperties:Saturated 3": {
            "fluid_name": "R22",
            "fluid_phase": "FluidGas",
            "fluid_property_type": "Enthalpy",
            "property_value_1": 332700.0,
            "property_value_2": 333300.0,
            "property_value_3": 334200.0,
            "property_value_4": 335000.0,
            "property_value_5": 335900.0,
            "property_value_6": 336800.0,
            "property_value_7": 337600.0,
            "property_value_8": 338500.0,
            "property_value_9": 339400.0,
            "property_value_10": 340300.0,
            "property_value_11": 341200.0,
            "property_value_12": 342100.0,
            "property_value_13": 343000.0,
            "property_value_14": 343900.0,
            "property_value_15": 344800.0,
            "property_value_16": 345700.0,
            "property_value_17": 346600.0,
            "property_value_18": 347600.0,
            "property_value_19": 348500.0,
            "property_value_20": 349400.0,
            "property_value_21": 350400.0,
            "property_value_22": 351300.0,
            "property_value_23": 352200.0,
            "property_value_24": 353200.0,
            "property_value_25": 354100.0,
            "property_value_26": 355100.0,
            "property_value_27": 356100.0,
            "property_value_28": 357000.0,
            "property_value_29": 358000.0,
            "property_value_30": 359000.0,
            "property_value_31": 359900.0,
            "property_value_32": 360900.0,
            "property_value_33": 361900.0,
            "property_value_34": 362900.0,
            "property_value_35": 363900.0,
            "property_value_36": 364800.0,
            "property_value_37": 365800.0,
            "property_value_38": 366800.0,
            "property_value_39": 367800.0,
            "property_value_40": 368800.0,
            "property_value_41": 369800.0,
            "property_value_42": 370700.0,
            "property_value_43": 371700.0,
            "property_value_44": 372700.0,
            "property_value_45": 373700.0,
            "property_value_46": 374700.0,
            "property_value_47": 375700.0,
            "property_value_48": 376600.0,
            "property_value_49": 377600.0,
            "property_value_50": 378600.0,
            "property_value_51": 379600.0,
            "property_value_52": 380500.0,
            "property_value_53": 381500.0,
            "property_value_54": 382500.0,
            "property_value_55": 383400.0,
            "property_value_56": 384400.0,
            "property_value_57": 385300.0,
            "property_value_58": 386300.0,
            "property_value_59": 387200.0,
            "property_value_60": 388100.0,
            "property_value_61": 389100.0,
            "property_value_62": 390000.0,
            "property_value_63": 390900.0,
            "property_value_64": 391800.0,
            "property_value_65": 392700.0,
            "property_value_66": 393600.0,
            "property_value_67": 394500.0,
            "property_value_68": 395300.0,
            "property_value_69": 396200.0,
            "property_value_70": 397100.0,
            "property_value_71": 397900.0,
            "property_value_72": 398700.0,
            "property_value_73": 399600.0,
            "property_value_74": 400400.0,
            "property_value_75": 401200.0,
            "property_value_76": 402000.0,
            "property_value_77": 402800.0,
            "property_value_78": 403500.0,
            "property_value_79": 404300.0,
            "property_value_80": 405000.0,
            "property_value_81": 405800.0,
            "property_value_82": 406500.0,
            "property_value_83": 407200.0,
            "property_value_84": 407900.0,
            "property_value_85": 408600.0,
            "property_value_86": 409200.0,
            "property_value_87": 409900.0,
            "property_value_88": 410500.0,
            "property_value_89": 411100.0,
            "property_value_90": 411700.0,
            "property_value_91": 412200.0,
            "property_value_92": 412800.0,
            "property_value_93": 413300.0,
            "property_value_94": 413800.0,
            "property_value_95": 414300.0,
            "property_value_96": 414700.0,
            "property_value_97": 415100.0,
            "property_value_98": 415500.0,
            "property_value_99": 415900.0,
            "property_value_100": 416200.0,
            "property_value_101": 416600.0,
            "property_value_102": 416800.0,
            "property_value_103": 417100.0,
            "property_value_104": 417300.0,
            "property_value_105": 417400.0,
            "property_value_106": 417600.0,
            "property_value_107": 417600.0,
            "property_value_108": 417700.0,
            "property_value_109": 417600.0,
            "property_value_110": 417500.0,
            "property_value_111": 417400.0,
            "property_value_112": 417200.0,
            "property_value_113": 416900.0,
            "property_value_114": 416500.0,
            "property_value_115": 416100.0,
            "property_value_116": 415500.0,
            "property_value_117": 414900.0,
            "property_value_118": 414100.0,
            "property_value_119": 413100.0,
            "property_value_120": 412000.0,
            "property_value_121": 410700.0,
            "property_value_122": 409100.0,
            "property_value_123": 407200.0,
            "property_value_124": 404800.0,
            "property_value_125": 366900.0,
            "temperature_values_name": "R22SaturatedTemperatures"
        },
        "FluidProperties:Saturated 4": {
            "fluid_name": "R22",
            "fluid_phase": "Fluid",
            "fluid_property_type": "Density",
            "property_value_1": 1721.0,
            "property_value_2": 1718.0,
            "property_value_3": 1712.0,
            "property_value_4": 1707.0,
            "property_value_5": 1702.0,
            "property_value_6": 1697.0,
            "property_value_7": 1691.0,
            "property_value_8": 1686.0,
            "property_value_9": 1681.0,
            "property_value_10": 1676.0,
            "property_value_11": 1671.0,
            "property_value_12": 1665.0,
            "property_value_13": 1660.0,
            "property_value_14": 1655.0,
            "property_value_15": 1650.0,
            "property_value_16": 1645.0,
            "property_value_17": 1639.0,
            "property_value_18": 1634.0,
            "property_value_19": 1629.0,
            "property_value_20": 1624.0,
            "property_value_21": 1618.0,
            "property_value_22": 1613.0,
            "property_value_23": 1608.0,
            "property_value_24": 1603.0,
            "property_value_25": 1598.0,
            "property_value_26": 1592.0,
            "property_value_27": 1587.0,
            "property_value_28": 1582.0,
            "property_value_29": 1577.0,
            "property_value_30": 1571.0,
            "property_value_31": 1566.0,
            "property_value_32": 1561.0,
            "property_value_33": 1555.0,
            "property_value_34": 1550.0,
            "property_value_35": 1545.0,
            "property_value_36": 1540.0,
            "property_value_37": 1534.0,
            "property_value_38": 1529.0,
            "property_value_39": 1524.0,
            "property_value_40": 1518.0,
            "property_value_41": 1513.0,
            "property_value_42": 1507.0,
            "property_value_43": 1502.0,
            "property_value_44": 1497.0,
            "property_value_45": 1491.0,
            "property_value_46": 1486.0,
            "property_value_47": 1480.0,
            "property_value_48": 1475.0,
            "property_value_49": 1469.0,
            "property_value_50": 1464.0,
            "property_value_51": 1458.0,
            "property_value_52": 1453.0,
            "property_value_53": 1447.0,
            "property_value_54": 1441.0,
            "property_value_55": 1436.0,
            "property_value_56": 1430.0,
            "property_value_57": 1424.0,
            "property_value_58": 1418.0,
            "property_value_59": 1413.0,
            "property_value_60": 1407.0,
            "property_value_61": 1401.0,
            "property_value_62": 1395.0,
            "property_value_63": 1389.0,
            "property_value_64": 1383.0,
            "property_value_65": 1377.0,
            "property_value_66": 1371.0,
            "property_value_67": 1365.0,
            "property_value_68": 1359.0,
            "property_value_69": 1353.0,
            "property_value_70": 1347.0,
            "property_value_71": 1340.0,
            "property_value_72": 1334.0,
            "property_value_73": 1328.0,
            "property_value_74": 1321.0,
            "property_value_75": 1315.0,
            "property_value_76": 1308.0,
            "property_value_77": 1302.0,
            "property_value_78": 1295.0,
            "property_value_79": 1288.0,
            "property_value_80": 1282.0,
            "property_value_81": 1275.0,
            "property_value_82": 1268.0,
            "property_value_83": 1261.0,
            "property_value_84": 1254.0,
            "property_value_85": 1247.0,
            "property_value_86": 1239.0,
            "property_value_87": 1232.0,
            "property_value_88": 1225.0,
            "property_value_89": 1217.0,
            "property_value_90": 1210.0,
            "property_value_91": 1202.0,
            "property_value_92": 1195.0,
            "property_value_93": 1187.0,
            "property_value_94": 1179.0,
            "property_value_95": 1171.0,
            "property_value_96": 1163.0,
            "property_value_97": 1154.0,
            "property_value_98": 1146.0,
            "property_value_99": 1137.0,
            "property_value_100": 1129.0,
            "property_value_101": 1120.0,
            "property_value_102": 1111.0,
            "property_value_103": 1101.0,
            "property_value_104": 1092.0,
            "property_value_105": 1082.0,
            "property_value_106": 1072.0,
            "property_value_107": 1062.0,
            "property_value_108": 1052.0,
            "property_value_109": 1041.0,
            "property_value_110": 1030.0,
            "property_value_111": 1019.0,
            "property_value_112": 1007.0,
            "property_value_113": 995.3,
            "property_value_114": 982.8,
            "property_value_115": 969.7,
            "property_value_116": 956.1,
            "property_value_117": 941.8,
            "property_value_118": 926.7,
            "property_value_119": 910.8,
            "property_value_120": 893.7,
            "property_value_121": 875.4,
            "property_value_122": 855.5,
            "property_value_123": 833.5,
            "property_value_124": 808.8,
            "property_value_125": 523.8,
            "temperature_values_name": "R22SaturatedTemperatures"
        },
        "FluidProperties:Saturated 5": {
            "fluid_name": "R22",
            "fluid_phase": "FluidGas",
            "fluid_property_type": "Density",
            "property_value_1": 3.41e-05,
            "property_value_2": 4.684e-05,
            "property_value_3": 7.218e-05,
            "property_value_4": 0.0001094,
            "property_value_5": 0.0001633,
            "property_value_6": 0.0002401,
            "property_value_7": 0.0003482,
            "property_value_8": 0.0004983,
            "property_value_9": 0.000704,
            "property_value_10": 0.0009826,
            "property_value_11": 0.001356,
            "property_value_12": 0.001851,
            "property_value_13": 0.002499,
            "property_value_14": 0.003342,
            "property_value_15": 0.004426,
            "property_value_16": 0.005808,
            "property_value_17": 0.007556,
            "property_value_18": 0.009749,
            "property_value_19": 0.01248,
            "property_value_20": 0.01585,
            "property_value_21": 0.01998,
            "property_value_22": 0.02501,
            "property_value_23": 0.03111,
            "property_value_24": 0.03843,
            "property_value_25": 0.04719,
            "property_value_26": 0.0576,
            "property_value_27": 0.0699,
            "property_value_28": 0.08436,
            "property_value_29": 0.1013,
            "property_value_30": 0.121,
            "property_value_31": 0.1438,
            "property_value_32": 0.1701,
            "property_value_33": 0.2004,
            "property_value_34": 0.235,
            "property_value_35": 0.2744,
            "property_value_36": 0.3191,
            "property_value_37": 0.3697,
            "property_value_38": 0.4267,
            "property_value_39": 0.4907,
            "property_value_40": 0.5624,
            "property_value_41": 0.6424,
            "property_value_42": 0.7314,
            "property_value_43": 0.8301,
            "property_value_44": 0.9394,
            "property_value_45": 1.06,
            "property_value_46": 1.193,
            "property_value_47": 1.338,
            "property_value_48": 1.498,
            "property_value_49": 1.673,
            "property_value_50": 1.863,
            "property_value_51": 2.07,
            "property_value_52": 2.295,
            "property_value_53": 2.539,
            "property_value_54": 2.803,
            "property_value_55": 3.088,
            "property_value_56": 3.395,
            "property_value_57": 3.726,
            "property_value_58": 4.082,
            "property_value_59": 4.464,
            "property_value_60": 4.873,
            "property_value_61": 5.311,
            "property_value_62": 5.779,
            "property_value_63": 6.279,
            "property_value_64": 6.811,
            "property_value_65": 7.379,
            "property_value_66": 7.982,
            "property_value_67": 8.623,
            "property_value_68": 9.304,
            "property_value_69": 10.03,
            "property_value_70": 10.79,
            "property_value_71": 11.6,
            "property_value_72": 12.45,
            "property_value_73": 13.36,
            "property_value_74": 14.31,
            "property_value_75": 15.32,
            "property_value_76": 16.38,
            "property_value_77": 17.5,
            "property_value_78": 18.68,
            "property_value_79": 19.92,
            "property_value_80": 21.23,
            "property_value_81": 22.6,
            "property_value_82": 24.04,
            "property_value_83": 25.56,
            "property_value_84": 27.15,
            "property_value_85": 28.82,
            "property_value_86": 30.57,
            "property_value_87": 32.41,
            "property_value_88": 34.34,
            "property_value_89": 36.36,
            "property_value_90": 38.48,
            "property_value_91": 40.7,
            "property_value_92": 43.03,
            "property_value_93": 45.47,
            "property_value_94": 48.02,
            "property_value_95": 50.7,
            "property_value_96": 53.52,
            "property_value_97": 56.46,
            "property_value_98": 59.55,
            "property_value_99": 62.79,
            "property_value_100": 66.19,
            "property_value_101": 69.76,
            "property_value_102": 73.51,
            "property_value_103": 77.45,
            "property_value_104": 81.59,
            "property_value_105": 85.95,
            "property_value_106": 90.54,
            "property_value_107": 95.38,
            "property_value_108": 100.5,
            "property_value_109": 105.9,
            "property_value_110": 111.6,
            "property_value_111": 117.6,
            "property_value_112": 124.1,
            "property_value_113": 130.9,
            "property_value_114": 138.2,
            "property_value_115": 146.0,
            "property_value_116": 154.4,
            "property_value_117": 163.4,
            "property_value_118": 173.1,
            "property_value_119": 183.8,
            "property_value_120": 195.4,
            "property_value_121": 208.3,
            "property_value_122": 222.7,
            "property_value_123": 239.0,
            "property_value_124": 257.9,
            "property_value_125": 523.8,
            "temperature_values_name": "R22SaturatedTemperatures"
        },
        "FluidProperties:Saturated 6": {
            "fluid_name": "R22",
            "fluid_phase": "Fluid",
            "fluid_property_type": "SpecificHeat",
            "property_value_1": 1075.0,
            "property_value_2": 1074.0,
            "property_value_3": 1073.0,
            "property_value_4": 1071.0,
            "property_value_5": 1070.0,
            "property_value_6": 1068.0,
            "property_value_7": 1067.0,
            "property_value_8": 1066.0,
            "property_value_9": 1065.0,
            "property_value_10": 1064.0,
            "property_value_11": 1063.0,
            "property_value_12": 1063.0,
            "property_value_13": 1063.0,
            "property_value_14": 1062.0,
            "property_value_15": 1062.0,
            "property_value_16": 1062.0,
            "property_value_17": 1062.0,
            "property_value_18": 1062.0,
            "property_value_19": 1062.0,
            "property_value_20": 1062.0,
            "property_value_21": 1062.0,
            "property_value_22": 1062.0,
            "property_value_23": 1062.0,
            "property_value_24": 1062.0,
            "property_value_25": 1062.0,
            "property_value_26": 1062.0,
            "property_value_27": 1061.0,
            "property_value_28": 1061.0,
            "property_value_29": 1061.0,
            "property_value_30": 1061.0,
            "property_value_31": 1061.0,
            "property_value_32": 1061.0,
            "property_value_33": 1061.0,
            "property_value_34": 1061.0,
            "property_value_35": 1061.0,
            "property_value_36": 1061.0,
            "property_value_37": 1061.0,
            "property_value_38": 1062.0,
            "property_value_39": 1062.0,
            "property_value_40": 1062.0,
            "property_value_41": 1063.0,
            "property_value_42": 1063.0,
            "property_value_43": 1064.0,
            "property_value_44": 1065.0,
            "property_value_45": 1065.0,
            "property_value_46": 1066.0,
            "property_value_47": 1067.0,
            "property_value_48": 1068.0,
            "property_value_49": 1070.0,
            "property_value_50": 1071.0,
            "property_value_51": 1072.0,
            "property_value_52": 1074.0,
            "property_value_53": 1076.0,
            "property_value_54": 1077.0,
            "property_value_55": 1079.0,
            "property_value_56": 1081.0,
            "property_value_57": 1083.0,
            "property_value_58": 1086.0,
            "property_value_59": 1088.0,
            "property_value_60": 1091.0,
            "property_value_61": 1093.0,
            "property_value_62": 1096.0,
            "property_value_63": 1099.0,
            "property_value_64": 1102.0,
            "property_value_65": 1105.0,
            "property_value_66": 1108.0,
            "property_value_67": 1112.0,
            "property_value_68": 1115.0,
            "property_value_69": 1119.0,
            "property_value_70": 1123.0,
            "property_value_71": 1127.0,
            "property_value_72": 1131.0,
            "property_value_73": 1135.0,
            "property_value_74": 1139.0,
            "property_value_75": 1144.0,
            "property_value_76": 1149.0,
            "property_value_77": 1154.0,
            "property_value_78": 1159.0,
            "property_value_79": 1164.0,
            "property_value_80": 1169.0,
            "property_value_81": 1175.0,
            "property_value_82": 1181.0,
            "property_value_83": 1187.0,
            "property_value_84": 1193.0,
            "property_value_85": 1199.0,
            "property_value_86": 1206.0,
            "property_value_87": 1213.0,
            "property_value_88": 1220.0,
            "property_value_89": 1228.0,
            "property_value_90": 1236.0,
            "property_value_91": 1244.0,
            "property_value_92": 1252.0,
            "property_value_93": 1261.0,
            "property_value_94": 1271.0,
            "property_value_95": 1281.0,
            "property_value_96": 1291.0,
            "property_value_97": 1302.0,
            "property_value_98": 1314.0,
            "property_value_99": 1326.0,
            "property_value_100": 1339.0,
            "property_value_101": 1353.0,
            "property_value_102": 1368.0,
            "property_value_103": 1384.0,
            "property_value_104": 1401.0,
            "property_value_105": 1419.0,
            "property_value_106": 1439.0,
            "property_value_107": 1461.0,
            "property_value_108": 1485.0,
            "property_value_109": 1511.0,
            "property_value_110": 1539.0,
            "property_value_111": 1571.0,
            "property_value_112": 1607.0,
            "property_value_113": 1646.0,
            "property_value_114": 1692.0,
            "property_value_115": 1743.0,
            "property_value_116": 1803.0,
            "property_value_117": 1873.0,
            "property_value_118": 1956.0,
            "property_value_119": 2057.0,
            "property_value_120": 2181.0,
            "property_value_121": 2340.0,
            "property_value_122": 2550.0,
            "property_value_123": 2840.0,
            "property_value_124": 3272.0,
            "property_value_125": 0.0,
            "temperature_values_name": "R22SaturatedTemperatures"
        },
        "FluidProperties:Saturated 7": {
            "fluid_name": "R22",
            "fluid_phase": "FluidGas",
            "fluid_property_type": "SpecificHeat",
            "property_value_1": 425.3,
            "property_value_2": 426.9,
            "property_value_3": 429.1,
            "property_value_4": 431.4,
            "property_value_5": 433.6,
            "property_value_6": 435.9,
            "property_value_7": 438.3,
            "property_value_8": 440.6,
            "property_value_9": 443.0,
            "property_value_10": 445.4,
            "property_value_11": 447.8,
            "property_value_12": 450.2,
            "property_value_13": 452.7,
            "property_value_14": 455.1,
            "property_value_15": 457.6,
            "property_value_16": 460.1,
            "property_value_17": 462.6,
            "property_value_18": 465.2,
            "property_value_19": 467.7,
            "property_value_20": 470.3,
            "property_value_21": 472.9,
            "property_value_22": 475.5,
            "property_value_23": 478.1,
            "property_value_24": 480.8,
            "property_value_25": 483.4,
            "property_value_26": 486.1,
            "property_value_27": 488.9,
            "property_value_28": 491.6,
            "property_value_29": 494.4,
            "property_value_30": 497.2,
            "property_value_31": 500.1,
            "property_value_32": 502.9,
            "property_value_33": 505.9,
            "property_value_34": 508.8,
            "property_value_35": 511.8,
            "property_value_36": 514.9,
            "property_value_37": 518.0,
            "property_value_38": 521.1,
            "property_value_39": 524.3,
            "property_value_40": 527.6,
            "property_value_41": 530.9,
            "property_value_42": 534.2,
            "property_value_43": 537.7,
            "property_value_44": 541.2,
            "property_value_45": 544.7,
            "property_value_46": 548.4,
            "property_value_47": 552.1,
            "property_value_48": 555.8,
            "property_value_49": 559.7,
            "property_value_50": 563.7,
            "property_value_51": 567.7,
            "property_value_52": 571.8,
            "property_value_53": 576.0,
            "property_value_54": 580.3,
            "property_value_55": 584.7,
            "property_value_56": 589.2,
            "property_value_57": 593.8,
            "property_value_58": 598.5,
            "property_value_59": 603.4,
            "property_value_60": 608.3,
            "property_value_61": 613.4,
            "property_value_62": 618.6,
            "property_value_63": 623.9,
            "property_value_64": 629.3,
            "property_value_65": 634.9,
            "property_value_66": 640.6,
            "property_value_67": 646.5,
            "property_value_68": 652.5,
            "property_value_69": 658.7,
            "property_value_70": 665.0,
            "property_value_71": 671.5,
            "property_value_72": 678.2,
            "property_value_73": 685.1,
            "property_value_74": 692.1,
            "property_value_75": 699.4,
            "property_value_76": 706.8,
            "property_value_77": 714.5,
            "property_value_78": 722.4,
            "property_value_79": 730.6,
            "property_value_80": 739.0,
            "property_value_81": 747.6,
            "property_value_82": 756.6,
            "property_value_83": 765.8,
            "property_value_84": 775.3,
            "property_value_85": 785.2,
            "property_value_86": 795.4,
            "property_value_87": 806.1,
            "property_value_88": 817.1,
            "property_value_89": 828.5,
            "property_value_90": 840.4,
            "property_value_91": 852.8,
            "property_value_92": 865.7,
            "property_value_93": 879.2,
            "property_value_94": 893.3,
            "property_value_95": 908.1,
            "property_value_96": 923.7,
            "property_value_97": 940.0,
            "property_value_98": 957.3,
            "property_value_99": 975.5,
            "property_value_100": 994.8,
            "property_value_101": 1015.0,
            "property_value_102": 1037.0,
            "property_value_103": 1061.0,
            "property_value_104": 1086.0,
            "property_value_105": 1113.0,
            "property_value_106": 1142.0,
            "property_value_107": 1173.0,
            "property_value_108": 1208.0,
            "property_value_109": 1246.0,
            "property_value_110": 1287.0,
            "property_value_111": 1333.0,
            "property_value_112": 1385.0,
            "property_value_113": 1443.0,
            "property_value_114": 1508.0,
            "property_value_115": 1584.0,
            "property_value_116": 1671.0,
            "property_value_117": 1774.0,
            "property_value_118": 1896.0,
            "property_value_119": 2045.0,
            "property_value_120": 2231.0,
            "property_value_121": 2468.0,
            "property_value_122": 2784.0,
            "property_value_123": 3224.0,
            "property_value_124": 3882.0,
            "property_value_125": 0.0,
            "temperature_values_name": "R22SaturatedTemperatures"
        }
    },
    "FluidProperties:Superheated": {
        "FluidProperties:Superheated 1": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 0.4043,
            "property_value_1": 332800.0,
            "property_value_2": 338300.0,
            "property_value_3": 344000.0,
            "property_value_4": 349900.0,
            "property_value_5": 356000.0,
            "property_value_6": 362300.0,
            "property_value_7": 368800.0,
            "property_value_8": 375500.0,
            "property_value_9": 382400.0,
            "property_value_10": 389500.0,
            "property_value_11": 396800.0,
            "property_value_12": 399200.0,
            "property_value_13": 401500.0,
            "property_value_14": 403900.0,
            "property_value_15": 406300.0,
            "property_value_16": 408800.0,
            "property_value_17": 410000.0,
            "property_value_18": 411200.0,
            "property_value_19": 412400.0,
            "property_value_20": 413700.0,
            "property_value_21": 414900.0,
            "property_value_22": 416100.0,
            "property_value_23": 417400.0,
            "property_value_24": 418600.0,
            "property_value_25": 419900.0,
            "property_value_26": 421100.0,
            "property_value_27": 422400.0,
            "property_value_28": 423700.0,
            "property_value_29": 425000.0,
            "property_value_30": 426200.0,
            "property_value_31": 427500.0,
            "property_value_32": 428800.0,
            "property_value_33": 430100.0,
            "property_value_34": 431400.0,
            "property_value_35": 432700.0,
            "property_value_36": 434000.0,
            "property_value_37": 435300.0,
            "property_value_38": 436700.0,
            "property_value_39": 438000.0,
            "property_value_40": 439300.0,
            "property_value_41": 440600.0,
            "property_value_42": 442000.0,
            "property_value_43": 443300.0,
            "property_value_44": 444700.0,
            "property_value_45": 446000.0,
            "property_value_46": 447400.0,
            "property_value_47": 448800.0,
            "property_value_48": 450300.0,
            "property_value_49": 451700.0,
            "property_value_50": 453200.0,
            "property_value_51": 454700.0,
            "property_value_52": 456200.0,
            "property_value_53": 457700.0,
            "property_value_54": 459200.0,
            "property_value_55": 460700.0,
            "property_value_56": 462200.0,
            "property_value_57": 463700.0,
            "property_value_58": 465200.0,
            "property_value_59": 466700.0,
            "property_value_60": 468200.0,
            "property_value_61": 469800.0,
            "property_value_62": 471300.0,
            "property_value_63": 472800.0,
            "property_value_64": 474400.0,
            "property_value_65": 475900.0,
            "property_value_66": 492200.0,
            "property_value_67": 507400.0,
            "property_value_68": 522900.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 2": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 0.4043,
            "property_value_1": 3.625e-05,
            "property_value_2": 3.267e-05,
            "property_value_3": 2.973e-05,
            "property_value_4": 2.728e-05,
            "property_value_5": 2.52e-05,
            "property_value_6": 2.341e-05,
            "property_value_7": 2.187e-05,
            "property_value_8": 2.051e-05,
            "property_value_9": 1.931e-05,
            "property_value_10": 1.825e-05,
            "property_value_11": 1.729e-05,
            "property_value_12": 1.701e-05,
            "property_value_13": 1.674e-05,
            "property_value_14": 1.648e-05,
            "property_value_15": 1.622e-05,
            "property_value_16": 1.598e-05,
            "property_value_17": 1.586e-05,
            "property_value_18": 1.574e-05,
            "property_value_19": 1.562e-05,
            "property_value_20": 1.551e-05,
            "property_value_21": 1.539e-05,
            "property_value_22": 1.528e-05,
            "property_value_23": 1.517e-05,
            "property_value_24": 1.506e-05,
            "property_value_25": 1.495e-05,
            "property_value_26": 1.485e-05,
            "property_value_27": 1.475e-05,
            "property_value_28": 1.464e-05,
            "property_value_29": 1.454e-05,
            "property_value_30": 1.444e-05,
            "property_value_31": 1.434e-05,
            "property_value_32": 1.425e-05,
            "property_value_33": 1.415e-05,
            "property_value_34": 1.406e-05,
            "property_value_35": 1.396e-05,
            "property_value_36": 1.387e-05,
            "property_value_37": 1.378e-05,
            "property_value_38": 1.369e-05,
            "property_value_39": 1.36e-05,
            "property_value_40": 1.351e-05,
            "property_value_41": 1.343e-05,
            "property_value_42": 1.334e-05,
            "property_value_43": 1.326e-05,
            "property_value_44": 1.317e-05,
            "property_value_45": 1.309e-05,
            "property_value_46": 1.301e-05,
            "property_value_47": 1.293e-05,
            "property_value_48": 1.284e-05,
            "property_value_49": 1.276e-05,
            "property_value_50": 1.268e-05,
            "property_value_51": 1.259e-05,
            "property_value_52": 1.251e-05,
            "property_value_53": 1.243e-05,
            "property_value_54": 1.236e-05,
            "property_value_55": 1.228e-05,
            "property_value_56": 1.22e-05,
            "property_value_57": 1.213e-05,
            "property_value_58": 1.205e-05,
            "property_value_59": 1.198e-05,
            "property_value_60": 1.191e-05,
            "property_value_61": 1.183e-05,
            "property_value_62": 1.176e-05,
            "property_value_63": 1.169e-05,
            "property_value_64": 1.162e-05,
            "property_value_65": 1.156e-05,
            "property_value_66": 1.089e-05,
            "property_value_67": 1.036e-05,
            "property_value_68": 9.87e-06,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 3": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 5.711,
            "property_value_1": 0.0,
            "property_value_2": 338300.0,
            "property_value_3": 344000.0,
            "property_value_4": 349900.0,
            "property_value_5": 356000.0,
            "property_value_6": 362300.0,
            "property_value_7": 368800.0,
            "property_value_8": 375500.0,
            "property_value_9": 382400.0,
            "property_value_10": 389500.0,
            "property_value_11": 396800.0,
            "property_value_12": 399200.0,
            "property_value_13": 401500.0,
            "property_value_14": 403900.0,
            "property_value_15": 406300.0,
            "property_value_16": 408800.0,
            "property_value_17": 410000.0,
            "property_value_18": 411200.0,
            "property_value_19": 412400.0,
            "property_value_20": 413700.0,
            "property_value_21": 414900.0,
            "property_value_22": 416100.0,
            "property_value_23": 417400.0,
            "property_value_24": 418600.0,
            "property_value_25": 419900.0,
            "property_value_26": 421100.0,
            "property_value_27": 422400.0,
            "property_value_28": 423700.0,
            "property_value_29": 425000.0,
            "property_value_30": 426200.0,
            "property_value_31": 427500.0,
            "property_value_32": 428800.0,
            "property_value_33": 430100.0,
            "property_value_34": 431400.0,
            "property_value_35": 432700.0,
            "property_value_36": 434000.0,
            "property_value_37": 435300.0,
            "property_value_38": 436700.0,
            "property_value_39": 438000.0,
            "property_value_40": 439300.0,
            "property_value_41": 440600.0,
            "property_value_42": 442000.0,
            "property_value_43": 443300.0,
            "property_value_44": 444700.0,
            "property_value_45": 446000.0,
            "property_value_46": 447400.0,
            "property_value_47": 448800.0,
            "property_value_48": 450300.0,
            "property_value_49": 451700.0,
            "property_value_50": 453200.0,
            "property_value_51": 454700.0,
            "property_value_52": 456200.0,
            "property_value_53": 457700.0,
            "property_value_54": 459200.0,
            "property_value_55": 460700.0,
            "property_value_56": 462200.0,
            "property_value_57": 463700.0,
            "property_value_58": 465200.0,
            "property_value_59": 466700.0,
            "property_value_60": 468200.0,
            "property_value_61": 469800.0,
            "property_value_62": 471300.0,
            "property_value_63": 472800.0,
            "property_value_64": 474400.0,
            "property_value_65": 475900.0,
            "property_value_66": 492200.0,
            "property_value_67": 507400.0,
            "property_value_68": 522900.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 4": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 5.711,
            "property_value_1": 0.0,
            "property_value_2": 0.0004614,
            "property_value_3": 0.0004199,
            "property_value_4": 0.0003853,
            "property_value_5": 0.0003559,
            "property_value_6": 0.0003307,
            "property_value_7": 0.0003089,
            "property_value_8": 0.0002897,
            "property_value_9": 0.0002728,
            "property_value_10": 0.0002577,
            "property_value_11": 0.0002443,
            "property_value_12": 0.0002403,
            "property_value_13": 0.0002365,
            "property_value_14": 0.0002328,
            "property_value_15": 0.0002292,
            "property_value_16": 0.0002257,
            "property_value_17": 0.000224,
            "property_value_18": 0.0002223,
            "property_value_19": 0.0002207,
            "property_value_20": 0.000219,
            "property_value_21": 0.0002174,
            "property_value_22": 0.0002159,
            "property_value_23": 0.0002143,
            "property_value_24": 0.0002128,
            "property_value_25": 0.0002112,
            "property_value_26": 0.0002098,
            "property_value_27": 0.0002083,
            "property_value_28": 0.0002068,
            "property_value_29": 0.0002054,
            "property_value_30": 0.000204,
            "property_value_31": 0.0002026,
            "property_value_32": 0.0002012,
            "property_value_33": 0.0001999,
            "property_value_34": 0.0001985,
            "property_value_35": 0.0001972,
            "property_value_36": 0.0001959,
            "property_value_37": 0.0001946,
            "property_value_38": 0.0001934,
            "property_value_39": 0.0001921,
            "property_value_40": 0.0001909,
            "property_value_41": 0.0001897,
            "property_value_42": 0.0001885,
            "property_value_43": 0.0001873,
            "property_value_44": 0.0001861,
            "property_value_45": 0.0001849,
            "property_value_46": 0.0001838,
            "property_value_47": 0.0001826,
            "property_value_48": 0.0001814,
            "property_value_49": 0.0001802,
            "property_value_50": 0.000179,
            "property_value_51": 0.0001779,
            "property_value_52": 0.0001768,
            "property_value_53": 0.0001756,
            "property_value_54": 0.0001745,
            "property_value_55": 0.0001734,
            "property_value_56": 0.0001724,
            "property_value_57": 0.0001713,
            "property_value_58": 0.0001702,
            "property_value_59": 0.0001692,
            "property_value_60": 0.0001682,
            "property_value_61": 0.0001672,
            "property_value_62": 0.0001662,
            "property_value_63": 0.0001652,
            "property_value_64": 0.0001642,
            "property_value_65": 0.0001632,
            "property_value_66": 0.0001539,
            "property_value_67": 0.0001463,
            "property_value_68": 0.0001394,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 5": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 47.29,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 344000.0,
            "property_value_4": 349900.0,
            "property_value_5": 356000.0,
            "property_value_6": 362300.0,
            "property_value_7": 368800.0,
            "property_value_8": 375500.0,
            "property_value_9": 382400.0,
            "property_value_10": 389500.0,
            "property_value_11": 396800.0,
            "property_value_12": 399200.0,
            "property_value_13": 401500.0,
            "property_value_14": 403900.0,
            "property_value_15": 406300.0,
            "property_value_16": 408800.0,
            "property_value_17": 410000.0,
            "property_value_18": 411200.0,
            "property_value_19": 412400.0,
            "property_value_20": 413700.0,
            "property_value_21": 414900.0,
            "property_value_22": 416100.0,
            "property_value_23": 417400.0,
            "property_value_24": 418600.0,
            "property_value_25": 419900.0,
            "property_value_26": 421100.0,
            "property_value_27": 422400.0,
            "property_value_28": 423700.0,
            "property_value_29": 425000.0,
            "property_value_30": 426200.0,
            "property_value_31": 427500.0,
            "property_value_32": 428800.0,
            "property_value_33": 430100.0,
            "property_value_34": 431400.0,
            "property_value_35": 432700.0,
            "property_value_36": 434000.0,
            "property_value_37": 435300.0,
            "property_value_38": 436700.0,
            "property_value_39": 438000.0,
            "property_value_40": 439300.0,
            "property_value_41": 440600.0,
            "property_value_42": 442000.0,
            "property_value_43": 443300.0,
            "property_value_44": 444700.0,
            "property_value_45": 446000.0,
            "property_value_46": 447400.0,
            "property_value_47": 448800.0,
            "property_value_48": 450300.0,
            "property_value_49": 451700.0,
            "property_value_50": 453200.0,
            "property_value_51": 454700.0,
            "property_value_52": 456200.0,
            "property_value_53": 457700.0,
            "property_value_54": 459200.0,
            "property_value_55": 460700.0,
            "property_value_56": 462200.0,
            "property_value_57": 463700.0,
            "property_value_58": 465200.0,
            "property_value_59": 466700.0,
            "property_value_60": 468200.0,
            "property_value_61": 469800.0,
            "property_value_62": 471300.0,
            "property_value_63": 472800.0,
            "property_value_64": 474400.0,
            "property_value_65": 475900.0,
            "property_value_66": 492200.0,
            "property_value_67": 507400.0,
            "property_value_68": 522900.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 6": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 47.29,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.003478,
            "property_value_4": 0.003191,
            "property_value_5": 0.002948,
            "property_value_6": 0.002739,
            "property_value_7": 0.002558,
            "property_value_8": 0.002399,
            "property_value_9": 0.002259,
            "property_value_10": 0.002134,
            "property_value_11": 0.002023,
            "property_value_12": 0.00199,
            "property_value_13": 0.001958,
            "property_value_14": 0.001928,
            "property_value_15": 0.001898,
            "property_value_16": 0.001869,
            "property_value_17": 0.001855,
            "property_value_18": 0.001841,
            "property_value_19": 0.001827,
            "property_value_20": 0.001814,
            "property_value_21": 0.001801,
            "property_value_22": 0.001787,
            "property_value_23": 0.001775,
            "property_value_24": 0.001762,
            "property_value_25": 0.001749,
            "property_value_26": 0.001737,
            "property_value_27": 0.001725,
            "property_value_28": 0.001713,
            "property_value_29": 0.001701,
            "property_value_30": 0.001689,
            "property_value_31": 0.001678,
            "property_value_32": 0.001666,
            "property_value_33": 0.001655,
            "property_value_34": 0.001644,
            "property_value_35": 0.001633,
            "property_value_36": 0.001622,
            "property_value_37": 0.001612,
            "property_value_38": 0.001601,
            "property_value_39": 0.001591,
            "property_value_40": 0.001581,
            "property_value_41": 0.001571,
            "property_value_42": 0.001561,
            "property_value_43": 0.001551,
            "property_value_44": 0.001541,
            "property_value_45": 0.001531,
            "property_value_46": 0.001522,
            "property_value_47": 0.001512,
            "property_value_48": 0.001502,
            "property_value_49": 0.001492,
            "property_value_50": 0.001483,
            "property_value_51": 0.001473,
            "property_value_52": 0.001464,
            "property_value_53": 0.001454,
            "property_value_54": 0.001445,
            "property_value_55": 0.001436,
            "property_value_56": 0.001427,
            "property_value_57": 0.001419,
            "property_value_58": 0.00141,
            "property_value_59": 0.001401,
            "property_value_60": 0.001393,
            "property_value_61": 0.001384,
            "property_value_62": 0.001376,
            "property_value_63": 0.001368,
            "property_value_64": 0.00136,
            "property_value_65": 0.001352,
            "property_value_66": 0.001274,
            "property_value_67": 0.001211,
            "property_value_68": 0.001155,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 7": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 263.7,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 349900.0,
            "property_value_5": 356000.0,
            "property_value_6": 362300.0,
            "property_value_7": 368800.0,
            "property_value_8": 375500.0,
            "property_value_9": 382400.0,
            "property_value_10": 389500.0,
            "property_value_11": 396800.0,
            "property_value_12": 399200.0,
            "property_value_13": 401500.0,
            "property_value_14": 403900.0,
            "property_value_15": 406300.0,
            "property_value_16": 408700.0,
            "property_value_17": 410000.0,
            "property_value_18": 411200.0,
            "property_value_19": 412400.0,
            "property_value_20": 413600.0,
            "property_value_21": 414900.0,
            "property_value_22": 416100.0,
            "property_value_23": 417400.0,
            "property_value_24": 418600.0,
            "property_value_25": 419900.0,
            "property_value_26": 421100.0,
            "property_value_27": 422400.0,
            "property_value_28": 423700.0,
            "property_value_29": 425000.0,
            "property_value_30": 426200.0,
            "property_value_31": 427500.0,
            "property_value_32": 428800.0,
            "property_value_33": 430100.0,
            "property_value_34": 431400.0,
            "property_value_35": 432700.0,
            "property_value_36": 434000.0,
            "property_value_37": 435300.0,
            "property_value_38": 436600.0,
            "property_value_39": 438000.0,
            "property_value_40": 439300.0,
            "property_value_41": 440600.0,
            "property_value_42": 442000.0,
            "property_value_43": 443300.0,
            "property_value_44": 444700.0,
            "property_value_45": 446000.0,
            "property_value_46": 447400.0,
            "property_value_47": 448800.0,
            "property_value_48": 450300.0,
            "property_value_49": 451700.0,
            "property_value_50": 453200.0,
            "property_value_51": 454700.0,
            "property_value_52": 456200.0,
            "property_value_53": 457700.0,
            "property_value_54": 459200.0,
            "property_value_55": 460700.0,
            "property_value_56": 462200.0,
            "property_value_57": 463700.0,
            "property_value_58": 465200.0,
            "property_value_59": 466700.0,
            "property_value_60": 468200.0,
            "property_value_61": 469800.0,
            "property_value_62": 471300.0,
            "property_value_63": 472800.0,
            "property_value_64": 474400.0,
            "property_value_65": 475900.0,
            "property_value_66": 492200.0,
            "property_value_67": 507400.0,
            "property_value_68": 522900.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 8": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 263.7,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0178,
            "property_value_5": 0.01644,
            "property_value_6": 0.01528,
            "property_value_7": 0.01427,
            "property_value_8": 0.01338,
            "property_value_9": 0.0126,
            "property_value_10": 0.0119,
            "property_value_11": 0.01128,
            "property_value_12": 0.0111,
            "property_value_13": 0.01092,
            "property_value_14": 0.01075,
            "property_value_15": 0.01058,
            "property_value_16": 0.01042,
            "property_value_17": 0.01034,
            "property_value_18": 0.01027,
            "property_value_19": 0.01019,
            "property_value_20": 0.01012,
            "property_value_21": 0.01004,
            "property_value_22": 0.009968,
            "property_value_23": 0.009896,
            "property_value_24": 0.009825,
            "property_value_25": 0.009755,
            "property_value_26": 0.009686,
            "property_value_27": 0.009618,
            "property_value_28": 0.009551,
            "property_value_29": 0.009485,
            "property_value_30": 0.00942,
            "property_value_31": 0.009356,
            "property_value_32": 0.009292,
            "property_value_33": 0.00923,
            "property_value_34": 0.009168,
            "property_value_35": 0.009107,
            "property_value_36": 0.009047,
            "property_value_37": 0.008988,
            "property_value_38": 0.008929,
            "property_value_39": 0.008872,
            "property_value_40": 0.008815,
            "property_value_41": 0.008758,
            "property_value_42": 0.008703,
            "property_value_43": 0.008648,
            "property_value_44": 0.008594,
            "property_value_45": 0.00854,
            "property_value_46": 0.008487,
            "property_value_47": 0.008431,
            "property_value_48": 0.008376,
            "property_value_49": 0.008322,
            "property_value_50": 0.008268,
            "property_value_51": 0.008215,
            "property_value_52": 0.008162,
            "property_value_53": 0.008111,
            "property_value_54": 0.00806,
            "property_value_55": 0.008009,
            "property_value_56": 0.007959,
            "property_value_57": 0.00791,
            "property_value_58": 0.007862,
            "property_value_59": 0.007814,
            "property_value_60": 0.007766,
            "property_value_61": 0.007719,
            "property_value_62": 0.007673,
            "property_value_63": 0.007627,
            "property_value_64": 0.007582,
            "property_value_65": 0.007538,
            "property_value_66": 0.007105,
            "property_value_67": 0.006755,
            "property_value_68": 0.006438,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 9": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 1089.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 355900.0,
            "property_value_6": 362200.0,
            "property_value_7": 368800.0,
            "property_value_8": 375500.0,
            "property_value_9": 382400.0,
            "property_value_10": 389500.0,
            "property_value_11": 396800.0,
            "property_value_12": 399200.0,
            "property_value_13": 401500.0,
            "property_value_14": 403900.0,
            "property_value_15": 406300.0,
            "property_value_16": 408700.0,
            "property_value_17": 409900.0,
            "property_value_18": 411200.0,
            "property_value_19": 412400.0,
            "property_value_20": 413600.0,
            "property_value_21": 414900.0,
            "property_value_22": 416100.0,
            "property_value_23": 417400.0,
            "property_value_24": 418600.0,
            "property_value_25": 419900.0,
            "property_value_26": 421100.0,
            "property_value_27": 422400.0,
            "property_value_28": 423700.0,
            "property_value_29": 424900.0,
            "property_value_30": 426200.0,
            "property_value_31": 427500.0,
            "property_value_32": 428800.0,
            "property_value_33": 430100.0,
            "property_value_34": 431400.0,
            "property_value_35": 432700.0,
            "property_value_36": 434000.0,
            "property_value_37": 435300.0,
            "property_value_38": 436600.0,
            "property_value_39": 438000.0,
            "property_value_40": 439300.0,
            "property_value_41": 440600.0,
            "property_value_42": 442000.0,
            "property_value_43": 443300.0,
            "property_value_44": 444600.0,
            "property_value_45": 446000.0,
            "property_value_46": 447400.0,
            "property_value_47": 448800.0,
            "property_value_48": 450300.0,
            "property_value_49": 451700.0,
            "property_value_50": 453200.0,
            "property_value_51": 454700.0,
            "property_value_52": 456200.0,
            "property_value_53": 457700.0,
            "property_value_54": 459200.0,
            "property_value_55": 460700.0,
            "property_value_56": 462200.0,
            "property_value_57": 463700.0,
            "property_value_58": 465200.0,
            "property_value_59": 466700.0,
            "property_value_60": 468200.0,
            "property_value_61": 469700.0,
            "property_value_62": 471300.0,
            "property_value_63": 472800.0,
            "property_value_64": 474400.0,
            "property_value_65": 475900.0,
            "property_value_66": 492200.0,
            "property_value_67": 507300.0,
            "property_value_68": 522900.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 10": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 1089.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.06799,
            "property_value_6": 0.06315,
            "property_value_7": 0.05896,
            "property_value_8": 0.0553,
            "property_value_9": 0.05206,
            "property_value_10": 0.04919,
            "property_value_11": 0.04661,
            "property_value_12": 0.04586,
            "property_value_13": 0.04513,
            "property_value_14": 0.04442,
            "property_value_15": 0.04373,
            "property_value_16": 0.04307,
            "property_value_17": 0.04274,
            "property_value_18": 0.04242,
            "property_value_19": 0.0421,
            "property_value_20": 0.04179,
            "property_value_21": 0.04149,
            "property_value_22": 0.04119,
            "property_value_23": 0.04089,
            "property_value_24": 0.0406,
            "property_value_25": 0.04031,
            "property_value_26": 0.04002,
            "property_value_27": 0.03974,
            "property_value_28": 0.03946,
            "property_value_29": 0.03919,
            "property_value_30": 0.03892,
            "property_value_31": 0.03866,
            "property_value_32": 0.03839,
            "property_value_33": 0.03813,
            "property_value_34": 0.03788,
            "property_value_35": 0.03763,
            "property_value_36": 0.03738,
            "property_value_37": 0.03713,
            "property_value_38": 0.03689,
            "property_value_39": 0.03665,
            "property_value_40": 0.03642,
            "property_value_41": 0.03619,
            "property_value_42": 0.03596,
            "property_value_43": 0.03573,
            "property_value_44": 0.0355,
            "property_value_45": 0.03528,
            "property_value_46": 0.03507,
            "property_value_47": 0.03483,
            "property_value_48": 0.03461,
            "property_value_49": 0.03438,
            "property_value_50": 0.03416,
            "property_value_51": 0.03394,
            "property_value_52": 0.03372,
            "property_value_53": 0.03351,
            "property_value_54": 0.0333,
            "property_value_55": 0.03309,
            "property_value_56": 0.03288,
            "property_value_57": 0.03268,
            "property_value_58": 0.03248,
            "property_value_59": 0.03228,
            "property_value_60": 0.03209,
            "property_value_61": 0.03189,
            "property_value_62": 0.0317,
            "property_value_63": 0.03151,
            "property_value_64": 0.03133,
            "property_value_65": 0.03114,
            "property_value_66": 0.02935,
            "property_value_67": 0.02791,
            "property_value_68": 0.0266,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 11": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 3569.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 362100.0,
            "property_value_7": 368600.0,
            "property_value_8": 375400.0,
            "property_value_9": 382300.0,
            "property_value_10": 389400.0,
            "property_value_11": 396800.0,
            "property_value_12": 399100.0,
            "property_value_13": 401500.0,
            "property_value_14": 403900.0,
            "property_value_15": 406300.0,
            "property_value_16": 408700.0,
            "property_value_17": 409900.0,
            "property_value_18": 411100.0,
            "property_value_19": 412400.0,
            "property_value_20": 413600.0,
            "property_value_21": 414800.0,
            "property_value_22": 416100.0,
            "property_value_23": 417300.0,
            "property_value_24": 418600.0,
            "property_value_25": 419800.0,
            "property_value_26": 421100.0,
            "property_value_27": 422400.0,
            "property_value_28": 423600.0,
            "property_value_29": 424900.0,
            "property_value_30": 426200.0,
            "property_value_31": 427500.0,
            "property_value_32": 428800.0,
            "property_value_33": 430100.0,
            "property_value_34": 431400.0,
            "property_value_35": 432700.0,
            "property_value_36": 434000.0,
            "property_value_37": 435300.0,
            "property_value_38": 436600.0,
            "property_value_39": 437900.0,
            "property_value_40": 439300.0,
            "property_value_41": 440600.0,
            "property_value_42": 441900.0,
            "property_value_43": 443300.0,
            "property_value_44": 444600.0,
            "property_value_45": 446000.0,
            "property_value_46": 447300.0,
            "property_value_47": 448800.0,
            "property_value_48": 450200.0,
            "property_value_49": 451700.0,
            "property_value_50": 453200.0,
            "property_value_51": 454700.0,
            "property_value_52": 456100.0,
            "property_value_53": 457600.0,
            "property_value_54": 459100.0,
            "property_value_55": 460600.0,
            "property_value_56": 462100.0,
            "property_value_57": 463600.0,
            "property_value_58": 465200.0,
            "property_value_59": 466700.0,
            "property_value_60": 468200.0,
            "property_value_61": 469700.0,
            "property_value_62": 471300.0,
            "property_value_63": 472800.0,
            "property_value_64": 474300.0,
            "property_value_65": 475900.0,
            "property_value_66": 492200.0,
            "property_value_67": 507300.0,
            "property_value_68": 522900.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 12": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 3569.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.2073,
            "property_value_7": 0.1935,
            "property_value_8": 0.1814,
            "property_value_9": 0.1707,
            "property_value_10": 0.1613,
            "property_value_11": 0.1528,
            "property_value_12": 0.1503,
            "property_value_13": 0.1479,
            "property_value_14": 0.1456,
            "property_value_15": 0.1433,
            "property_value_16": 0.1412,
            "property_value_17": 0.1401,
            "property_value_18": 0.139,
            "property_value_19": 0.138,
            "property_value_20": 0.137,
            "property_value_21": 0.136,
            "property_value_22": 0.135,
            "property_value_23": 0.134,
            "property_value_24": 0.133,
            "property_value_25": 0.1321,
            "property_value_26": 0.1312,
            "property_value_27": 0.1302,
            "property_value_28": 0.1293,
            "property_value_29": 0.1284,
            "property_value_30": 0.1276,
            "property_value_31": 0.1267,
            "property_value_32": 0.1258,
            "property_value_33": 0.125,
            "property_value_34": 0.1241,
            "property_value_35": 0.1233,
            "property_value_36": 0.1225,
            "property_value_37": 0.1217,
            "property_value_38": 0.1209,
            "property_value_39": 0.1201,
            "property_value_40": 0.1193,
            "property_value_41": 0.1186,
            "property_value_42": 0.1178,
            "property_value_43": 0.1171,
            "property_value_44": 0.1163,
            "property_value_45": 0.1156,
            "property_value_46": 0.1149,
            "property_value_47": 0.1141,
            "property_value_48": 0.1134,
            "property_value_49": 0.1127,
            "property_value_50": 0.1119,
            "property_value_51": 0.1112,
            "property_value_52": 0.1105,
            "property_value_53": 0.1098,
            "property_value_54": 0.1091,
            "property_value_55": 0.1084,
            "property_value_56": 0.1078,
            "property_value_57": 0.1071,
            "property_value_58": 0.1064,
            "property_value_59": 0.1058,
            "property_value_60": 0.1051,
            "property_value_61": 0.1045,
            "property_value_62": 0.1039,
            "property_value_63": 0.1033,
            "property_value_64": 0.1026,
            "property_value_65": 0.102,
            "property_value_66": 0.09618,
            "property_value_67": 0.09144,
            "property_value_68": 0.08714,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 13": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 9745.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 368300.0,
            "property_value_8": 375100.0,
            "property_value_9": 382100.0,
            "property_value_10": 389300.0,
            "property_value_11": 396600.0,
            "property_value_12": 399000.0,
            "property_value_13": 401300.0,
            "property_value_14": 403700.0,
            "property_value_15": 406100.0,
            "property_value_16": 408600.0,
            "property_value_17": 409800.0,
            "property_value_18": 411000.0,
            "property_value_19": 412200.0,
            "property_value_20": 413500.0,
            "property_value_21": 414700.0,
            "property_value_22": 416000.0,
            "property_value_23": 417200.0,
            "property_value_24": 418500.0,
            "property_value_25": 419700.0,
            "property_value_26": 421000.0,
            "property_value_27": 422300.0,
            "property_value_28": 423500.0,
            "property_value_29": 424800.0,
            "property_value_30": 426100.0,
            "property_value_31": 427400.0,
            "property_value_32": 428700.0,
            "property_value_33": 430000.0,
            "property_value_34": 431300.0,
            "property_value_35": 432600.0,
            "property_value_36": 433900.0,
            "property_value_37": 435200.0,
            "property_value_38": 436500.0,
            "property_value_39": 437800.0,
            "property_value_40": 439200.0,
            "property_value_41": 440500.0,
            "property_value_42": 441900.0,
            "property_value_43": 443200.0,
            "property_value_44": 444500.0,
            "property_value_45": 445900.0,
            "property_value_46": 447300.0,
            "property_value_47": 448700.0,
            "property_value_48": 450200.0,
            "property_value_49": 451600.0,
            "property_value_50": 453100.0,
            "property_value_51": 454600.0,
            "property_value_52": 456100.0,
            "property_value_53": 457600.0,
            "property_value_54": 459100.0,
            "property_value_55": 460600.0,
            "property_value_56": 462100.0,
            "property_value_57": 463600.0,
            "property_value_58": 465100.0,
            "property_value_59": 466600.0,
            "property_value_60": 468100.0,
            "property_value_61": 469700.0,
            "property_value_62": 471200.0,
            "property_value_63": 472700.0,
            "property_value_64": 474300.0,
            "property_value_65": 475800.0,
            "property_value_66": 492100.0,
            "property_value_67": 507300.0,
            "property_value_68": 522800.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 14": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 9745.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.5306,
            "property_value_8": 0.497,
            "property_value_9": 0.4675,
            "property_value_10": 0.4413,
            "property_value_11": 0.418,
            "property_value_12": 0.4112,
            "property_value_13": 0.4046,
            "property_value_14": 0.3982,
            "property_value_15": 0.392,
            "property_value_16": 0.386,
            "property_value_17": 0.383,
            "property_value_18": 0.3801,
            "property_value_19": 0.3773,
            "property_value_20": 0.3745,
            "property_value_21": 0.3717,
            "property_value_22": 0.369,
            "property_value_23": 0.3663,
            "property_value_24": 0.3637,
            "property_value_25": 0.3611,
            "property_value_26": 0.3585,
            "property_value_27": 0.356,
            "property_value_28": 0.3535,
            "property_value_29": 0.3511,
            "property_value_30": 0.3486,
            "property_value_31": 0.3462,
            "property_value_32": 0.3439,
            "property_value_33": 0.3416,
            "property_value_34": 0.3393,
            "property_value_35": 0.337,
            "property_value_36": 0.3348,
            "property_value_37": 0.3326,
            "property_value_38": 0.3304,
            "property_value_39": 0.3282,
            "property_value_40": 0.3261,
            "property_value_41": 0.324,
            "property_value_42": 0.322,
            "property_value_43": 0.3199,
            "property_value_44": 0.3179,
            "property_value_45": 0.3159,
            "property_value_46": 0.314,
            "property_value_47": 0.3119,
            "property_value_48": 0.3098,
            "property_value_49": 0.3078,
            "property_value_50": 0.3058,
            "property_value_51": 0.3039,
            "property_value_52": 0.3019,
            "property_value_53": 0.3,
            "property_value_54": 0.2981,
            "property_value_55": 0.2962,
            "property_value_56": 0.2944,
            "property_value_57": 0.2926,
            "property_value_58": 0.2908,
            "property_value_59": 0.289,
            "property_value_60": 0.2872,
            "property_value_61": 0.2855,
            "property_value_62": 0.2838,
            "property_value_63": 0.2821,
            "property_value_64": 0.2804,
            "property_value_65": 0.2787,
            "property_value_66": 0.2627,
            "property_value_67": 0.2497,
            "property_value_68": 0.238,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 15": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 23020.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 374600.0,
            "property_value_9": 381700.0,
            "property_value_10": 388900.0,
            "property_value_11": 396300.0,
            "property_value_12": 398700.0,
            "property_value_13": 401000.0,
            "property_value_14": 403400.0,
            "property_value_15": 405900.0,
            "property_value_16": 408300.0,
            "property_value_17": 409500.0,
            "property_value_18": 410800.0,
            "property_value_19": 412000.0,
            "property_value_20": 413200.0,
            "property_value_21": 414500.0,
            "property_value_22": 415700.0,
            "property_value_23": 417000.0,
            "property_value_24": 418200.0,
            "property_value_25": 419500.0,
            "property_value_26": 420800.0,
            "property_value_27": 422100.0,
            "property_value_28": 423300.0,
            "property_value_29": 424600.0,
            "property_value_30": 425900.0,
            "property_value_31": 427200.0,
            "property_value_32": 428500.0,
            "property_value_33": 429800.0,
            "property_value_34": 431100.0,
            "property_value_35": 432400.0,
            "property_value_36": 433700.0,
            "property_value_37": 435000.0,
            "property_value_38": 436400.0,
            "property_value_39": 437700.0,
            "property_value_40": 439000.0,
            "property_value_41": 440300.0,
            "property_value_42": 441700.0,
            "property_value_43": 443000.0,
            "property_value_44": 444400.0,
            "property_value_45": 445700.0,
            "property_value_46": 447100.0,
            "property_value_47": 448600.0,
            "property_value_48": 450000.0,
            "property_value_49": 451500.0,
            "property_value_50": 453000.0,
            "property_value_51": 454500.0,
            "property_value_52": 455900.0,
            "property_value_53": 457400.0,
            "property_value_54": 458900.0,
            "property_value_55": 460400.0,
            "property_value_56": 461900.0,
            "property_value_57": 463400.0,
            "property_value_58": 465000.0,
            "property_value_59": 466500.0,
            "property_value_60": 468000.0,
            "property_value_61": 469500.0,
            "property_value_62": 471100.0,
            "property_value_63": 472600.0,
            "property_value_64": 474200.0,
            "property_value_65": 475700.0,
            "property_value_66": 492000.0,
            "property_value_67": 507200.0,
            "property_value_68": 522800.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 16": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 23020.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 1.183,
            "property_value_9": 1.111,
            "property_value_10": 1.048,
            "property_value_11": 0.9913,
            "property_value_12": 0.9749,
            "property_value_13": 0.9591,
            "property_value_14": 0.9437,
            "property_value_15": 0.9289,
            "property_value_16": 0.9145,
            "property_value_17": 0.9075,
            "property_value_18": 0.9006,
            "property_value_19": 0.8938,
            "property_value_20": 0.8871,
            "property_value_21": 0.8805,
            "property_value_22": 0.874,
            "property_value_23": 0.8676,
            "property_value_24": 0.8613,
            "property_value_25": 0.855,
            "property_value_26": 0.8489,
            "property_value_27": 0.8429,
            "property_value_28": 0.8369,
            "property_value_29": 0.8311,
            "property_value_30": 0.8253,
            "property_value_31": 0.8196,
            "property_value_32": 0.814,
            "property_value_33": 0.8084,
            "property_value_34": 0.803,
            "property_value_35": 0.7976,
            "property_value_36": 0.7923,
            "property_value_37": 0.787,
            "property_value_38": 0.7818,
            "property_value_39": 0.7767,
            "property_value_40": 0.7717,
            "property_value_41": 0.7667,
            "property_value_42": 0.7618,
            "property_value_43": 0.757,
            "property_value_44": 0.7522,
            "property_value_45": 0.7474,
            "property_value_46": 0.7428,
            "property_value_47": 0.7378,
            "property_value_48": 0.733,
            "property_value_49": 0.7282,
            "property_value_50": 0.7234,
            "property_value_51": 0.7188,
            "property_value_52": 0.7141,
            "property_value_53": 0.7096,
            "property_value_54": 0.7051,
            "property_value_55": 0.7006,
            "property_value_56": 0.6962,
            "property_value_57": 0.6919,
            "property_value_58": 0.6876,
            "property_value_59": 0.6834,
            "property_value_60": 0.6792,
            "property_value_61": 0.6751,
            "property_value_62": 0.671,
            "property_value_63": 0.667,
            "property_value_64": 0.6631,
            "property_value_65": 0.6591,
            "property_value_66": 0.6211,
            "property_value_67": 0.5904,
            "property_value_68": 0.5626,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 17": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 48410.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 380800.0,
            "property_value_10": 388200.0,
            "property_value_11": 395700.0,
            "property_value_12": 398100.0,
            "property_value_13": 400500.0,
            "property_value_14": 402900.0,
            "property_value_15": 405300.0,
            "property_value_16": 407800.0,
            "property_value_17": 409000.0,
            "property_value_18": 410300.0,
            "property_value_19": 411500.0,
            "property_value_20": 412800.0,
            "property_value_21": 414000.0,
            "property_value_22": 415300.0,
            "property_value_23": 416600.0,
            "property_value_24": 417800.0,
            "property_value_25": 419100.0,
            "property_value_26": 420400.0,
            "property_value_27": 421600.0,
            "property_value_28": 422900.0,
            "property_value_29": 424200.0,
            "property_value_30": 425500.0,
            "property_value_31": 426800.0,
            "property_value_32": 428100.0,
            "property_value_33": 429400.0,
            "property_value_34": 430700.0,
            "property_value_35": 432000.0,
            "property_value_36": 433400.0,
            "property_value_37": 434700.0,
            "property_value_38": 436000.0,
            "property_value_39": 437400.0,
            "property_value_40": 438700.0,
            "property_value_41": 440000.0,
            "property_value_42": 441400.0,
            "property_value_43": 442700.0,
            "property_value_44": 444100.0,
            "property_value_45": 445400.0,
            "property_value_46": 446800.0,
            "property_value_47": 448300.0,
            "property_value_48": 449700.0,
            "property_value_49": 451200.0,
            "property_value_50": 452700.0,
            "property_value_51": 454200.0,
            "property_value_52": 455700.0,
            "property_value_53": 457200.0,
            "property_value_54": 458700.0,
            "property_value_55": 460200.0,
            "property_value_56": 461700.0,
            "property_value_57": 463200.0,
            "property_value_58": 464700.0,
            "property_value_59": 466200.0,
            "property_value_60": 467800.0,
            "property_value_61": 469300.0,
            "property_value_62": 470900.0,
            "property_value_63": 472400.0,
            "property_value_64": 473900.0,
            "property_value_65": 475500.0,
            "property_value_66": 491800.0,
            "property_value_67": 507000.0,
            "property_value_68": 522600.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 18": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 48410.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 2.363,
            "property_value_10": 2.223,
            "property_value_11": 2.1,
            "property_value_12": 2.065,
            "property_value_13": 2.03,
            "property_value_14": 1.997,
            "property_value_15": 1.965,
            "property_value_16": 1.934,
            "property_value_17": 1.919,
            "property_value_18": 1.904,
            "property_value_19": 1.889,
            "property_value_20": 1.875,
            "property_value_21": 1.861,
            "property_value_22": 1.847,
            "property_value_23": 1.833,
            "property_value_24": 1.819,
            "property_value_25": 1.806,
            "property_value_26": 1.793,
            "property_value_27": 1.78,
            "property_value_28": 1.767,
            "property_value_29": 1.755,
            "property_value_30": 1.742,
            "property_value_31": 1.73,
            "property_value_32": 1.718,
            "property_value_33": 1.706,
            "property_value_34": 1.695,
            "property_value_35": 1.683,
            "property_value_36": 1.672,
            "property_value_37": 1.66,
            "property_value_38": 1.649,
            "property_value_39": 1.638,
            "property_value_40": 1.628,
            "property_value_41": 1.617,
            "property_value_42": 1.607,
            "property_value_43": 1.596,
            "property_value_44": 1.586,
            "property_value_45": 1.576,
            "property_value_46": 1.566,
            "property_value_47": 1.556,
            "property_value_48": 1.545,
            "property_value_49": 1.535,
            "property_value_50": 1.525,
            "property_value_51": 1.515,
            "property_value_52": 1.505,
            "property_value_53": 1.496,
            "property_value_54": 1.486,
            "property_value_55": 1.477,
            "property_value_56": 1.467,
            "property_value_57": 1.458,
            "property_value_58": 1.449,
            "property_value_59": 1.44,
            "property_value_60": 1.431,
            "property_value_61": 1.422,
            "property_value_62": 1.414,
            "property_value_63": 1.405,
            "property_value_64": 1.397,
            "property_value_65": 1.388,
            "property_value_66": 1.308,
            "property_value_67": 1.243,
            "property_value_68": 1.184,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 19": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 92590.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 386900.0,
            "property_value_11": 394600.0,
            "property_value_12": 397000.0,
            "property_value_13": 399500.0,
            "property_value_14": 401900.0,
            "property_value_15": 404400.0,
            "property_value_16": 406900.0,
            "property_value_17": 408200.0,
            "property_value_18": 409400.0,
            "property_value_19": 410700.0,
            "property_value_20": 412000.0,
            "property_value_21": 413200.0,
            "property_value_22": 414500.0,
            "property_value_23": 415800.0,
            "property_value_24": 417100.0,
            "property_value_25": 418400.0,
            "property_value_26": 419600.0,
            "property_value_27": 420900.0,
            "property_value_28": 422200.0,
            "property_value_29": 423500.0,
            "property_value_30": 424800.0,
            "property_value_31": 426200.0,
            "property_value_32": 427500.0,
            "property_value_33": 428800.0,
            "property_value_34": 430100.0,
            "property_value_35": 431400.0,
            "property_value_36": 432800.0,
            "property_value_37": 434100.0,
            "property_value_38": 435400.0,
            "property_value_39": 436800.0,
            "property_value_40": 438100.0,
            "property_value_41": 439500.0,
            "property_value_42": 440800.0,
            "property_value_43": 442200.0,
            "property_value_44": 443600.0,
            "property_value_45": 444900.0,
            "property_value_46": 446300.0,
            "property_value_47": 447800.0,
            "property_value_48": 449200.0,
            "property_value_49": 450700.0,
            "property_value_50": 452200.0,
            "property_value_51": 453700.0,
            "property_value_52": 455200.0,
            "property_value_53": 456700.0,
            "property_value_54": 458200.0,
            "property_value_55": 459700.0,
            "property_value_56": 461200.0,
            "property_value_57": 462800.0,
            "property_value_58": 464300.0,
            "property_value_59": 465800.0,
            "property_value_60": 467400.0,
            "property_value_61": 468900.0,
            "property_value_62": 470400.0,
            "property_value_63": 472000.0,
            "property_value_64": 473600.0,
            "property_value_65": 475100.0,
            "property_value_66": 491500.0,
            "property_value_67": 506700.0,
            "property_value_68": 522300.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 20": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 92590.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 4.324,
            "property_value_11": 4.073,
            "property_value_12": 4.0,
            "property_value_13": 3.93,
            "property_value_14": 3.863,
            "property_value_15": 3.799,
            "property_value_16": 3.737,
            "property_value_17": 3.706,
            "property_value_18": 3.677,
            "property_value_19": 3.647,
            "property_value_20": 3.619,
            "property_value_21": 3.591,
            "property_value_22": 3.563,
            "property_value_23": 3.535,
            "property_value_24": 3.509,
            "property_value_25": 3.482,
            "property_value_26": 3.456,
            "property_value_27": 3.431,
            "property_value_28": 3.405,
            "property_value_29": 3.381,
            "property_value_30": 3.356,
            "property_value_31": 3.332,
            "property_value_32": 3.308,
            "property_value_33": 3.285,
            "property_value_34": 3.262,
            "property_value_35": 3.239,
            "property_value_36": 3.217,
            "property_value_37": 3.195,
            "property_value_38": 3.173,
            "property_value_39": 3.152,
            "property_value_40": 3.131,
            "property_value_41": 3.11,
            "property_value_42": 3.09,
            "property_value_43": 3.069,
            "property_value_44": 3.049,
            "property_value_45": 3.03,
            "property_value_46": 3.01,
            "property_value_47": 2.99,
            "property_value_48": 2.97,
            "property_value_49": 2.95,
            "property_value_50": 2.93,
            "property_value_51": 2.911,
            "property_value_52": 2.891,
            "property_value_53": 2.873,
            "property_value_54": 2.854,
            "property_value_55": 2.836,
            "property_value_56": 2.818,
            "property_value_57": 2.8,
            "property_value_58": 2.782,
            "property_value_59": 2.765,
            "property_value_60": 2.747,
            "property_value_61": 2.73,
            "property_value_62": 2.714,
            "property_value_63": 2.697,
            "property_value_64": 2.681,
            "property_value_65": 2.664,
            "property_value_66": 2.508,
            "property_value_67": 2.383,
            "property_value_68": 2.269,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 21": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 163900.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 392700.0,
            "property_value_12": 395200.0,
            "property_value_13": 397800.0,
            "property_value_14": 400300.0,
            "property_value_15": 402900.0,
            "property_value_16": 405500.0,
            "property_value_17": 406700.0,
            "property_value_18": 408000.0,
            "property_value_19": 409300.0,
            "property_value_20": 410600.0,
            "property_value_21": 411900.0,
            "property_value_22": 413200.0,
            "property_value_23": 414500.0,
            "property_value_24": 415800.0,
            "property_value_25": 417100.0,
            "property_value_26": 418500.0,
            "property_value_27": 419800.0,
            "property_value_28": 421100.0,
            "property_value_29": 422400.0,
            "property_value_30": 423700.0,
            "property_value_31": 425100.0,
            "property_value_32": 426400.0,
            "property_value_33": 427700.0,
            "property_value_34": 429100.0,
            "property_value_35": 430400.0,
            "property_value_36": 431800.0,
            "property_value_37": 433100.0,
            "property_value_38": 434500.0,
            "property_value_39": 435800.0,
            "property_value_40": 437200.0,
            "property_value_41": 438600.0,
            "property_value_42": 439900.0,
            "property_value_43": 441300.0,
            "property_value_44": 442700.0,
            "property_value_45": 444100.0,
            "property_value_46": 445500.0,
            "property_value_47": 446900.0,
            "property_value_48": 448400.0,
            "property_value_49": 449900.0,
            "property_value_50": 451400.0,
            "property_value_51": 452900.0,
            "property_value_52": 454400.0,
            "property_value_53": 456000.0,
            "property_value_54": 457500.0,
            "property_value_55": 459000.0,
            "property_value_56": 460500.0,
            "property_value_57": 462100.0,
            "property_value_58": 463600.0,
            "property_value_59": 465100.0,
            "property_value_60": 466700.0,
            "property_value_61": 468200.0,
            "property_value_62": 469800.0,
            "property_value_63": 471400.0,
            "property_value_64": 472900.0,
            "property_value_65": 474500.0,
            "property_value_66": 491000.0,
            "property_value_67": 506200.0,
            "property_value_68": 521900.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 22": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 163900.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 7.379,
            "property_value_12": 7.236,
            "property_value_13": 7.101,
            "property_value_14": 6.971,
            "property_value_15": 6.847,
            "property_value_16": 6.728,
            "property_value_17": 6.67,
            "property_value_18": 6.613,
            "property_value_19": 6.558,
            "property_value_20": 6.503,
            "property_value_21": 6.45,
            "property_value_22": 6.397,
            "property_value_23": 6.346,
            "property_value_24": 6.295,
            "property_value_25": 6.246,
            "property_value_26": 6.197,
            "property_value_27": 6.149,
            "property_value_28": 6.102,
            "property_value_29": 6.055,
            "property_value_30": 6.01,
            "property_value_31": 5.965,
            "property_value_32": 5.921,
            "property_value_33": 5.878,
            "property_value_34": 5.835,
            "property_value_35": 5.793,
            "property_value_36": 5.752,
            "property_value_37": 5.711,
            "property_value_38": 5.671,
            "property_value_39": 5.632,
            "property_value_40": 5.593,
            "property_value_41": 5.554,
            "property_value_42": 5.517,
            "property_value_43": 5.479,
            "property_value_44": 5.443,
            "property_value_45": 5.407,
            "property_value_46": 5.371,
            "property_value_47": 5.334,
            "property_value_48": 5.296,
            "property_value_49": 5.26,
            "property_value_50": 5.224,
            "property_value_51": 5.189,
            "property_value_52": 5.154,
            "property_value_53": 5.119,
            "property_value_54": 5.085,
            "property_value_55": 5.052,
            "property_value_56": 5.019,
            "property_value_57": 4.986,
            "property_value_58": 4.954,
            "property_value_59": 4.922,
            "property_value_60": 4.891,
            "property_value_61": 4.86,
            "property_value_62": 4.83,
            "property_value_63": 4.8,
            "property_value_64": 4.77,
            "property_value_65": 4.741,
            "property_value_66": 4.459,
            "property_value_67": 4.233,
            "property_value_68": 4.029,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 23": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 193400.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 394500.0,
            "property_value_13": 397100.0,
            "property_value_14": 399600.0,
            "property_value_15": 402200.0,
            "property_value_16": 404800.0,
            "property_value_17": 406100.0,
            "property_value_18": 407400.0,
            "property_value_19": 408700.0,
            "property_value_20": 410100.0,
            "property_value_21": 411400.0,
            "property_value_22": 412700.0,
            "property_value_23": 414000.0,
            "property_value_24": 415300.0,
            "property_value_25": 416600.0,
            "property_value_26": 418000.0,
            "property_value_27": 419300.0,
            "property_value_28": 420600.0,
            "property_value_29": 421900.0,
            "property_value_30": 423300.0,
            "property_value_31": 424600.0,
            "property_value_32": 426000.0,
            "property_value_33": 427300.0,
            "property_value_34": 428700.0,
            "property_value_35": 430000.0,
            "property_value_36": 431400.0,
            "property_value_37": 432700.0,
            "property_value_38": 434100.0,
            "property_value_39": 435400.0,
            "property_value_40": 436800.0,
            "property_value_41": 438200.0,
            "property_value_42": 439600.0,
            "property_value_43": 440900.0,
            "property_value_44": 442300.0,
            "property_value_45": 443700.0,
            "property_value_46": 445100.0,
            "property_value_47": 446600.0,
            "property_value_48": 448100.0,
            "property_value_49": 449600.0,
            "property_value_50": 451100.0,
            "property_value_51": 452600.0,
            "property_value_52": 454100.0,
            "property_value_53": 455700.0,
            "property_value_54": 457200.0,
            "property_value_55": 458700.0,
            "property_value_56": 460200.0,
            "property_value_57": 461800.0,
            "property_value_58": 463300.0,
            "property_value_59": 464900.0,
            "property_value_60": 466400.0,
            "property_value_61": 468000.0,
            "property_value_62": 469500.0,
            "property_value_63": 471100.0,
            "property_value_64": 472700.0,
            "property_value_65": 474200.0,
            "property_value_66": 490700.0,
            "property_value_67": 506000.0,
            "property_value_68": 521700.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 24": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 193400.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 8.623,
            "property_value_13": 8.456,
            "property_value_14": 8.297,
            "property_value_15": 8.145,
            "property_value_16": 7.999,
            "property_value_17": 7.929,
            "property_value_18": 7.86,
            "property_value_19": 7.792,
            "property_value_20": 7.726,
            "property_value_21": 7.661,
            "property_value_22": 7.597,
            "property_value_23": 7.535,
            "property_value_24": 7.474,
            "property_value_25": 7.414,
            "property_value_26": 7.355,
            "property_value_27": 7.297,
            "property_value_28": 7.24,
            "property_value_29": 7.184,
            "property_value_30": 7.129,
            "property_value_31": 7.075,
            "property_value_32": 7.022,
            "property_value_33": 6.969,
            "property_value_34": 6.918,
            "property_value_35": 6.868,
            "property_value_36": 6.818,
            "property_value_37": 6.769,
            "property_value_38": 6.721,
            "property_value_39": 6.673,
            "property_value_40": 6.627,
            "property_value_41": 6.581,
            "property_value_42": 6.536,
            "property_value_43": 6.491,
            "property_value_44": 6.447,
            "property_value_45": 6.404,
            "property_value_46": 6.361,
            "property_value_47": 6.316,
            "property_value_48": 6.272,
            "property_value_49": 6.228,
            "property_value_50": 6.185,
            "property_value_51": 6.143,
            "property_value_52": 6.101,
            "property_value_53": 6.06,
            "property_value_54": 6.019,
            "property_value_55": 5.979,
            "property_value_56": 5.94,
            "property_value_57": 5.901,
            "property_value_58": 5.862,
            "property_value_59": 5.825,
            "property_value_60": 5.787,
            "property_value_61": 5.751,
            "property_value_62": 5.714,
            "property_value_63": 5.678,
            "property_value_64": 5.643,
            "property_value_65": 5.608,
            "property_value_66": 5.272,
            "property_value_67": 5.003,
            "property_value_68": 4.761,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 25": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 227000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 396200.0,
            "property_value_14": 398800.0,
            "property_value_15": 401500.0,
            "property_value_16": 404100.0,
            "property_value_17": 405400.0,
            "property_value_18": 406700.0,
            "property_value_19": 408100.0,
            "property_value_20": 409400.0,
            "property_value_21": 410700.0,
            "property_value_22": 412000.0,
            "property_value_23": 413400.0,
            "property_value_24": 414700.0,
            "property_value_25": 416000.0,
            "property_value_26": 417400.0,
            "property_value_27": 418700.0,
            "property_value_28": 420100.0,
            "property_value_29": 421400.0,
            "property_value_30": 422700.0,
            "property_value_31": 424100.0,
            "property_value_32": 425400.0,
            "property_value_33": 426800.0,
            "property_value_34": 428200.0,
            "property_value_35": 429500.0,
            "property_value_36": 430900.0,
            "property_value_37": 432300.0,
            "property_value_38": 433600.0,
            "property_value_39": 435000.0,
            "property_value_40": 436400.0,
            "property_value_41": 437800.0,
            "property_value_42": 439100.0,
            "property_value_43": 440500.0,
            "property_value_44": 441900.0,
            "property_value_45": 443300.0,
            "property_value_46": 444700.0,
            "property_value_47": 446200.0,
            "property_value_48": 447700.0,
            "property_value_49": 449200.0,
            "property_value_50": 450700.0,
            "property_value_51": 452200.0,
            "property_value_52": 453800.0,
            "property_value_53": 455300.0,
            "property_value_54": 456800.0,
            "property_value_55": 458400.0,
            "property_value_56": 459900.0,
            "property_value_57": 461400.0,
            "property_value_58": 463000.0,
            "property_value_59": 464500.0,
            "property_value_60": 466100.0,
            "property_value_61": 467600.0,
            "property_value_62": 469200.0,
            "property_value_63": 470800.0,
            "property_value_64": 472400.0,
            "property_value_65": 473900.0,
            "property_value_66": 490500.0,
            "property_value_67": 505800.0,
            "property_value_68": 521500.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 26": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 227000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 10.03,
            "property_value_14": 9.83,
            "property_value_15": 9.643,
            "property_value_16": 9.466,
            "property_value_17": 9.38,
            "property_value_18": 9.296,
            "property_value_19": 9.214,
            "property_value_20": 9.133,
            "property_value_21": 9.055,
            "property_value_22": 8.978,
            "property_value_23": 8.902,
            "property_value_24": 8.828,
            "property_value_25": 8.755,
            "property_value_26": 8.684,
            "property_value_27": 8.614,
            "property_value_28": 8.545,
            "property_value_29": 8.478,
            "property_value_30": 8.412,
            "property_value_31": 8.347,
            "property_value_32": 8.283,
            "property_value_33": 8.22,
            "property_value_34": 8.159,
            "property_value_35": 8.098,
            "property_value_36": 8.039,
            "property_value_37": 7.98,
            "property_value_38": 7.922,
            "property_value_39": 7.866,
            "property_value_40": 7.81,
            "property_value_41": 7.755,
            "property_value_42": 7.701,
            "property_value_43": 7.647,
            "property_value_44": 7.595,
            "property_value_45": 7.543,
            "property_value_46": 7.492,
            "property_value_47": 7.439,
            "property_value_48": 7.386,
            "property_value_49": 7.334,
            "property_value_50": 7.282,
            "property_value_51": 7.232,
            "property_value_52": 7.182,
            "property_value_53": 7.133,
            "property_value_54": 7.085,
            "property_value_55": 7.037,
            "property_value_56": 6.99,
            "property_value_57": 6.944,
            "property_value_58": 6.899,
            "property_value_59": 6.854,
            "property_value_60": 6.809,
            "property_value_61": 6.766,
            "property_value_62": 6.722,
            "property_value_63": 6.68,
            "property_value_64": 6.638,
            "property_value_65": 6.597,
            "property_value_66": 6.199,
            "property_value_67": 5.88,
            "property_value_68": 5.594,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 27": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 264800.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 397900.0,
            "property_value_15": 400600.0,
            "property_value_16": 403300.0,
            "property_value_17": 404600.0,
            "property_value_18": 406000.0,
            "property_value_19": 407300.0,
            "property_value_20": 408600.0,
            "property_value_21": 410000.0,
            "property_value_22": 411300.0,
            "property_value_23": 412700.0,
            "property_value_24": 414000.0,
            "property_value_25": 415400.0,
            "property_value_26": 416700.0,
            "property_value_27": 418100.0,
            "property_value_28": 419400.0,
            "property_value_29": 420800.0,
            "property_value_30": 422100.0,
            "property_value_31": 423500.0,
            "property_value_32": 424900.0,
            "property_value_33": 426200.0,
            "property_value_34": 427600.0,
            "property_value_35": 429000.0,
            "property_value_36": 430300.0,
            "property_value_37": 431700.0,
            "property_value_38": 433100.0,
            "property_value_39": 434500.0,
            "property_value_40": 435900.0,
            "property_value_41": 437300.0,
            "property_value_42": 438700.0,
            "property_value_43": 440000.0,
            "property_value_44": 441400.0,
            "property_value_45": 442800.0,
            "property_value_46": 444200.0,
            "property_value_47": 445800.0,
            "property_value_48": 447300.0,
            "property_value_49": 448800.0,
            "property_value_50": 450300.0,
            "property_value_51": 451800.0,
            "property_value_52": 453400.0,
            "property_value_53": 454900.0,
            "property_value_54": 456400.0,
            "property_value_55": 458000.0,
            "property_value_56": 459500.0,
            "property_value_57": 461100.0,
            "property_value_58": 462600.0,
            "property_value_59": 464200.0,
            "property_value_60": 465700.0,
            "property_value_61": 467300.0,
            "property_value_62": 468900.0,
            "property_value_63": 470400.0,
            "property_value_64": 472000.0,
            "property_value_65": 473600.0,
            "property_value_66": 490200.0,
            "property_value_67": 505500.0,
            "property_value_68": 521300.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 28": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 264800.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 11.6,
            "property_value_15": 11.37,
            "property_value_16": 11.15,
            "property_value_17": 11.05,
            "property_value_18": 10.95,
            "property_value_19": 10.85,
            "property_value_20": 10.75,
            "property_value_21": 10.65,
            "property_value_22": 10.56,
            "property_value_23": 10.47,
            "property_value_24": 10.38,
            "property_value_25": 10.29,
            "property_value_26": 10.21,
            "property_value_27": 10.12,
            "property_value_28": 10.04,
            "property_value_29": 9.958,
            "property_value_30": 9.879,
            "property_value_31": 9.801,
            "property_value_32": 9.724,
            "property_value_33": 9.649,
            "property_value_34": 9.575,
            "property_value_35": 9.502,
            "property_value_36": 9.431,
            "property_value_37": 9.361,
            "property_value_38": 9.292,
            "property_value_39": 9.224,
            "property_value_40": 9.158,
            "property_value_41": 9.092,
            "property_value_42": 9.028,
            "property_value_43": 8.964,
            "property_value_44": 8.902,
            "property_value_45": 8.84,
            "property_value_46": 8.78,
            "property_value_47": 8.716,
            "property_value_48": 8.653,
            "property_value_49": 8.591,
            "property_value_50": 8.53,
            "property_value_51": 8.47,
            "property_value_52": 8.411,
            "property_value_53": 8.353,
            "property_value_54": 8.296,
            "property_value_55": 8.24,
            "property_value_56": 8.184,
            "property_value_57": 8.129,
            "property_value_58": 8.075,
            "property_value_59": 8.022,
            "property_value_60": 7.97,
            "property_value_61": 7.918,
            "property_value_62": 7.867,
            "property_value_63": 7.817,
            "property_value_64": 7.767,
            "property_value_65": 7.718,
            "property_value_66": 7.249,
            "property_value_67": 6.873,
            "property_value_68": 6.537,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 29": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 307300.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 399600.0,
            "property_value_16": 402300.0,
            "property_value_17": 403700.0,
            "property_value_18": 405000.0,
            "property_value_19": 406400.0,
            "property_value_20": 407800.0,
            "property_value_21": 409100.0,
            "property_value_22": 410500.0,
            "property_value_23": 411900.0,
            "property_value_24": 413200.0,
            "property_value_25": 414600.0,
            "property_value_26": 416000.0,
            "property_value_27": 417300.0,
            "property_value_28": 418700.0,
            "property_value_29": 420100.0,
            "property_value_30": 421400.0,
            "property_value_31": 422800.0,
            "property_value_32": 424200.0,
            "property_value_33": 425600.0,
            "property_value_34": 427000.0,
            "property_value_35": 428300.0,
            "property_value_36": 429700.0,
            "property_value_37": 431100.0,
            "property_value_38": 432500.0,
            "property_value_39": 433900.0,
            "property_value_40": 435300.0,
            "property_value_41": 436700.0,
            "property_value_42": 438100.0,
            "property_value_43": 439500.0,
            "property_value_44": 440900.0,
            "property_value_45": 442300.0,
            "property_value_46": 443700.0,
            "property_value_47": 445300.0,
            "property_value_48": 446800.0,
            "property_value_49": 448300.0,
            "property_value_50": 449800.0,
            "property_value_51": 451400.0,
            "property_value_52": 452900.0,
            "property_value_53": 454400.0,
            "property_value_54": 456000.0,
            "property_value_55": 457500.0,
            "property_value_56": 459100.0,
            "property_value_57": 460600.0,
            "property_value_58": 462200.0,
            "property_value_59": 463700.0,
            "property_value_60": 465300.0,
            "property_value_61": 466900.0,
            "property_value_62": 468500.0,
            "property_value_63": 470000.0,
            "property_value_64": 471600.0,
            "property_value_65": 473200.0,
            "property_value_66": 489800.0,
            "property_value_67": 505200.0,
            "property_value_68": 521000.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 30": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 307300.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 13.36,
            "property_value_16": 13.09,
            "property_value_17": 12.97,
            "property_value_18": 12.84,
            "property_value_19": 12.72,
            "property_value_20": 12.6,
            "property_value_21": 12.48,
            "property_value_22": 12.37,
            "property_value_23": 12.26,
            "property_value_24": 12.15,
            "property_value_25": 12.05,
            "property_value_26": 11.94,
            "property_value_27": 11.84,
            "property_value_28": 11.74,
            "property_value_29": 11.65,
            "property_value_30": 11.55,
            "property_value_31": 11.46,
            "property_value_32": 11.36,
            "property_value_33": 11.27,
            "property_value_34": 11.19,
            "property_value_35": 11.1,
            "property_value_36": 11.01,
            "property_value_37": 10.93,
            "property_value_38": 10.85,
            "property_value_39": 10.77,
            "property_value_40": 10.69,
            "property_value_41": 10.61,
            "property_value_42": 10.53,
            "property_value_43": 10.46,
            "property_value_44": 10.38,
            "property_value_45": 10.31,
            "property_value_46": 10.24,
            "property_value_47": 10.16,
            "property_value_48": 10.09,
            "property_value_49": 10.02,
            "property_value_50": 9.944,
            "property_value_51": 9.873,
            "property_value_52": 9.803,
            "property_value_53": 9.735,
            "property_value_54": 9.667,
            "property_value_55": 9.6,
            "property_value_56": 9.535,
            "property_value_57": 9.47,
            "property_value_58": 9.406,
            "property_value_59": 9.344,
            "property_value_60": 9.282,
            "property_value_61": 9.221,
            "property_value_62": 9.161,
            "property_value_63": 9.102,
            "property_value_64": 9.043,
            "property_value_65": 8.986,
            "property_value_66": 8.434,
            "property_value_67": 7.994,
            "property_value_68": 7.6,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 31": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 354800.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 401200.0,
            "property_value_17": 402600.0,
            "property_value_18": 404000.0,
            "property_value_19": 405400.0,
            "property_value_20": 406800.0,
            "property_value_21": 408200.0,
            "property_value_22": 409500.0,
            "property_value_23": 410900.0,
            "property_value_24": 412300.0,
            "property_value_25": 413700.0,
            "property_value_26": 415100.0,
            "property_value_27": 416500.0,
            "property_value_28": 417900.0,
            "property_value_29": 419300.0,
            "property_value_30": 420700.0,
            "property_value_31": 422000.0,
            "property_value_32": 423400.0,
            "property_value_33": 424800.0,
            "property_value_34": 426200.0,
            "property_value_35": 427600.0,
            "property_value_36": 429000.0,
            "property_value_37": 430400.0,
            "property_value_38": 431800.0,
            "property_value_39": 433200.0,
            "property_value_40": 434600.0,
            "property_value_41": 436100.0,
            "property_value_42": 437500.0,
            "property_value_43": 438900.0,
            "property_value_44": 440300.0,
            "property_value_45": 441700.0,
            "property_value_46": 443100.0,
            "property_value_47": 444700.0,
            "property_value_48": 446200.0,
            "property_value_49": 447700.0,
            "property_value_50": 449300.0,
            "property_value_51": 450800.0,
            "property_value_52": 452400.0,
            "property_value_53": 453900.0,
            "property_value_54": 455500.0,
            "property_value_55": 457000.0,
            "property_value_56": 458600.0,
            "property_value_57": 460100.0,
            "property_value_58": 461700.0,
            "property_value_59": 463300.0,
            "property_value_60": 464900.0,
            "property_value_61": 466400.0,
            "property_value_62": 468000.0,
            "property_value_63": 469600.0,
            "property_value_64": 471200.0,
            "property_value_65": 472800.0,
            "property_value_66": 489500.0,
            "property_value_67": 504900.0,
            "property_value_68": 520700.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 32": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 354800.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 15.32,
            "property_value_17": 15.17,
            "property_value_18": 15.01,
            "property_value_19": 14.86,
            "property_value_20": 14.72,
            "property_value_21": 14.58,
            "property_value_22": 14.44,
            "property_value_23": 14.31,
            "property_value_24": 14.18,
            "property_value_25": 14.05,
            "property_value_26": 13.92,
            "property_value_27": 13.8,
            "property_value_28": 13.68,
            "property_value_29": 13.57,
            "property_value_30": 13.45,
            "property_value_31": 13.34,
            "property_value_32": 13.23,
            "property_value_33": 13.12,
            "property_value_34": 13.02,
            "property_value_35": 12.91,
            "property_value_36": 12.81,
            "property_value_37": 12.71,
            "property_value_38": 12.61,
            "property_value_39": 12.52,
            "property_value_40": 12.42,
            "property_value_41": 12.33,
            "property_value_42": 12.24,
            "property_value_43": 12.15,
            "property_value_44": 12.06,
            "property_value_45": 11.98,
            "property_value_46": 11.89,
            "property_value_47": 11.8,
            "property_value_48": 11.71,
            "property_value_49": 11.63,
            "property_value_50": 11.54,
            "property_value_51": 11.46,
            "property_value_52": 11.37,
            "property_value_53": 11.29,
            "property_value_54": 11.21,
            "property_value_55": 11.14,
            "property_value_56": 11.06,
            "property_value_57": 10.98,
            "property_value_58": 10.91,
            "property_value_59": 10.83,
            "property_value_60": 10.76,
            "property_value_61": 10.69,
            "property_value_62": 10.62,
            "property_value_63": 10.55,
            "property_value_64": 10.48,
            "property_value_65": 10.41,
            "property_value_66": 9.766,
            "property_value_67": 9.252,
            "property_value_68": 8.793,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 33": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 380500.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 402000.0,
            "property_value_18": 403400.0,
            "property_value_19": 404800.0,
            "property_value_20": 406200.0,
            "property_value_21": 407600.0,
            "property_value_22": 409000.0,
            "property_value_23": 410400.0,
            "property_value_24": 411800.0,
            "property_value_25": 413200.0,
            "property_value_26": 414600.0,
            "property_value_27": 416000.0,
            "property_value_28": 417400.0,
            "property_value_29": 418800.0,
            "property_value_30": 420200.0,
            "property_value_31": 421600.0,
            "property_value_32": 423000.0,
            "property_value_33": 424400.0,
            "property_value_34": 425800.0,
            "property_value_35": 427200.0,
            "property_value_36": 428600.0,
            "property_value_37": 430100.0,
            "property_value_38": 431500.0,
            "property_value_39": 432900.0,
            "property_value_40": 434300.0,
            "property_value_41": 435700.0,
            "property_value_42": 437100.0,
            "property_value_43": 438600.0,
            "property_value_44": 440000.0,
            "property_value_45": 441400.0,
            "property_value_46": 442800.0,
            "property_value_47": 444400.0,
            "property_value_48": 445900.0,
            "property_value_49": 447400.0,
            "property_value_50": 449000.0,
            "property_value_51": 450500.0,
            "property_value_52": 452100.0,
            "property_value_53": 453600.0,
            "property_value_54": 455200.0,
            "property_value_55": 456700.0,
            "property_value_56": 458300.0,
            "property_value_57": 459900.0,
            "property_value_58": 461400.0,
            "property_value_59": 463000.0,
            "property_value_60": 464600.0,
            "property_value_61": 466200.0,
            "property_value_62": 467800.0,
            "property_value_63": 469400.0,
            "property_value_64": 470900.0,
            "property_value_65": 472500.0,
            "property_value_66": 489300.0,
            "property_value_67": 504700.0,
            "property_value_68": 520500.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 34": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 380500.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 16.38,
            "property_value_18": 16.22,
            "property_value_19": 16.05,
            "property_value_20": 15.89,
            "property_value_21": 15.74,
            "property_value_22": 15.58,
            "property_value_23": 15.44,
            "property_value_24": 15.29,
            "property_value_25": 15.15,
            "property_value_26": 15.02,
            "property_value_27": 14.88,
            "property_value_28": 14.75,
            "property_value_29": 14.62,
            "property_value_30": 14.5,
            "property_value_31": 14.37,
            "property_value_32": 14.25,
            "property_value_33": 14.14,
            "property_value_34": 14.02,
            "property_value_35": 13.91,
            "property_value_36": 13.8,
            "property_value_37": 13.69,
            "property_value_38": 13.58,
            "property_value_39": 13.48,
            "property_value_40": 13.37,
            "property_value_41": 13.27,
            "property_value_42": 13.17,
            "property_value_43": 13.08,
            "property_value_44": 12.98,
            "property_value_45": 12.89,
            "property_value_46": 12.79,
            "property_value_47": 12.7,
            "property_value_48": 12.6,
            "property_value_49": 12.51,
            "property_value_50": 12.41,
            "property_value_51": 12.32,
            "property_value_52": 12.23,
            "property_value_53": 12.15,
            "property_value_54": 12.06,
            "property_value_55": 11.97,
            "property_value_56": 11.89,
            "property_value_57": 11.81,
            "property_value_58": 11.73,
            "property_value_59": 11.65,
            "property_value_60": 11.57,
            "property_value_61": 11.49,
            "property_value_62": 11.41,
            "property_value_63": 11.34,
            "property_value_64": 11.26,
            "property_value_65": 11.19,
            "property_value_66": 10.49,
            "property_value_67": 9.937,
            "property_value_68": 9.441,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 35": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 407700.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 402800.0,
            "property_value_19": 404200.0,
            "property_value_20": 405600.0,
            "property_value_21": 407000.0,
            "property_value_22": 408500.0,
            "property_value_23": 409900.0,
            "property_value_24": 411300.0,
            "property_value_25": 412700.0,
            "property_value_26": 414100.0,
            "property_value_27": 415500.0,
            "property_value_28": 416900.0,
            "property_value_29": 418300.0,
            "property_value_30": 419800.0,
            "property_value_31": 421200.0,
            "property_value_32": 422600.0,
            "property_value_33": 424000.0,
            "property_value_34": 425400.0,
            "property_value_35": 426800.0,
            "property_value_36": 428200.0,
            "property_value_37": 429700.0,
            "property_value_38": 431100.0,
            "property_value_39": 432500.0,
            "property_value_40": 433900.0,
            "property_value_41": 435300.0,
            "property_value_42": 436800.0,
            "property_value_43": 438200.0,
            "property_value_44": 439600.0,
            "property_value_45": 441100.0,
            "property_value_46": 442500.0,
            "property_value_47": 444000.0,
            "property_value_48": 445600.0,
            "property_value_49": 447100.0,
            "property_value_50": 448700.0,
            "property_value_51": 450200.0,
            "property_value_52": 451800.0,
            "property_value_53": 453300.0,
            "property_value_54": 454900.0,
            "property_value_55": 456500.0,
            "property_value_56": 458000.0,
            "property_value_57": 459600.0,
            "property_value_58": 461200.0,
            "property_value_59": 462800.0,
            "property_value_60": 464300.0,
            "property_value_61": 465900.0,
            "property_value_62": 467500.0,
            "property_value_63": 469100.0,
            "property_value_64": 470700.0,
            "property_value_65": 472300.0,
            "property_value_66": 489100.0,
            "property_value_67": 504500.0,
            "property_value_68": 520400.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 36": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 407700.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 17.5,
            "property_value_19": 17.32,
            "property_value_20": 17.15,
            "property_value_21": 16.97,
            "property_value_22": 16.81,
            "property_value_23": 16.64,
            "property_value_24": 16.48,
            "property_value_25": 16.33,
            "property_value_26": 16.18,
            "property_value_27": 16.03,
            "property_value_28": 15.89,
            "property_value_29": 15.75,
            "property_value_30": 15.61,
            "property_value_31": 15.48,
            "property_value_32": 15.34,
            "property_value_33": 15.21,
            "property_value_34": 15.09,
            "property_value_35": 14.97,
            "property_value_36": 14.84,
            "property_value_37": 14.73,
            "property_value_38": 14.61,
            "property_value_39": 14.49,
            "property_value_40": 14.38,
            "property_value_41": 14.27,
            "property_value_42": 14.16,
            "property_value_43": 14.06,
            "property_value_44": 13.95,
            "property_value_45": 13.85,
            "property_value_46": 13.75,
            "property_value_47": 13.65,
            "property_value_48": 13.54,
            "property_value_49": 13.44,
            "property_value_50": 13.34,
            "property_value_51": 13.24,
            "property_value_52": 13.14,
            "property_value_53": 13.05,
            "property_value_54": 12.95,
            "property_value_55": 12.86,
            "property_value_56": 12.77,
            "property_value_57": 12.68,
            "property_value_58": 12.59,
            "property_value_59": 12.51,
            "property_value_60": 12.42,
            "property_value_61": 12.34,
            "property_value_62": 12.26,
            "property_value_63": 12.17,
            "property_value_64": 12.09,
            "property_value_65": 12.02,
            "property_value_66": 11.26,
            "property_value_67": 10.66,
            "property_value_68": 10.13,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 37": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 436300.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 403500.0,
            "property_value_20": 405000.0,
            "property_value_21": 406400.0,
            "property_value_22": 407900.0,
            "property_value_23": 409300.0,
            "property_value_24": 410700.0,
            "property_value_25": 412100.0,
            "property_value_26": 413600.0,
            "property_value_27": 415000.0,
            "property_value_28": 416400.0,
            "property_value_29": 417800.0,
            "property_value_30": 419300.0,
            "property_value_31": 420700.0,
            "property_value_32": 422100.0,
            "property_value_33": 423500.0,
            "property_value_34": 425000.0,
            "property_value_35": 426400.0,
            "property_value_36": 427800.0,
            "property_value_37": 429200.0,
            "property_value_38": 430700.0,
            "property_value_39": 432100.0,
            "property_value_40": 433500.0,
            "property_value_41": 434900.0,
            "property_value_42": 436400.0,
            "property_value_43": 437800.0,
            "property_value_44": 439300.0,
            "property_value_45": 440700.0,
            "property_value_46": 442100.0,
            "property_value_47": 443700.0,
            "property_value_48": 445200.0,
            "property_value_49": 446800.0,
            "property_value_50": 448300.0,
            "property_value_51": 449900.0,
            "property_value_52": 451500.0,
            "property_value_53": 453000.0,
            "property_value_54": 454600.0,
            "property_value_55": 456200.0,
            "property_value_56": 457700.0,
            "property_value_57": 459300.0,
            "property_value_58": 460900.0,
            "property_value_59": 462500.0,
            "property_value_60": 464100.0,
            "property_value_61": 465600.0,
            "property_value_62": 467200.0,
            "property_value_63": 468800.0,
            "property_value_64": 470400.0,
            "property_value_65": 472000.0,
            "property_value_66": 488800.0,
            "property_value_67": 504300.0,
            "property_value_68": 520200.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 38": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 436300.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 18.68,
            "property_value_20": 18.49,
            "property_value_21": 18.3,
            "property_value_22": 18.11,
            "property_value_23": 17.93,
            "property_value_24": 17.76,
            "property_value_25": 17.59,
            "property_value_26": 17.42,
            "property_value_27": 17.26,
            "property_value_28": 17.1,
            "property_value_29": 16.95,
            "property_value_30": 16.8,
            "property_value_31": 16.65,
            "property_value_32": 16.5,
            "property_value_33": 16.36,
            "property_value_34": 16.23,
            "property_value_35": 16.09,
            "property_value_36": 15.96,
            "property_value_37": 15.83,
            "property_value_38": 15.7,
            "property_value_39": 15.58,
            "property_value_40": 15.45,
            "property_value_41": 15.34,
            "property_value_42": 15.22,
            "property_value_43": 15.1,
            "property_value_44": 14.99,
            "property_value_45": 14.88,
            "property_value_46": 14.77,
            "property_value_47": 14.65,
            "property_value_48": 14.54,
            "property_value_49": 14.43,
            "property_value_50": 14.32,
            "property_value_51": 14.21,
            "property_value_52": 14.11,
            "property_value_53": 14.0,
            "property_value_54": 13.9,
            "property_value_55": 13.8,
            "property_value_56": 13.7,
            "property_value_57": 13.61,
            "property_value_58": 13.51,
            "property_value_59": 13.42,
            "property_value_60": 13.33,
            "property_value_61": 13.24,
            "property_value_62": 13.15,
            "property_value_63": 13.06,
            "property_value_64": 12.97,
            "property_value_65": 12.89,
            "property_value_66": 12.07,
            "property_value_67": 11.43,
            "property_value_68": 10.85,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 39": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 466400.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 404300.0,
            "property_value_21": 405800.0,
            "property_value_22": 407200.0,
            "property_value_23": 408700.0,
            "property_value_24": 410100.0,
            "property_value_25": 411600.0,
            "property_value_26": 413000.0,
            "property_value_27": 414400.0,
            "property_value_28": 415900.0,
            "property_value_29": 417300.0,
            "property_value_30": 418700.0,
            "property_value_31": 420200.0,
            "property_value_32": 421600.0,
            "property_value_33": 423000.0,
            "property_value_34": 424500.0,
            "property_value_35": 425900.0,
            "property_value_36": 427300.0,
            "property_value_37": 428800.0,
            "property_value_38": 430200.0,
            "property_value_39": 431700.0,
            "property_value_40": 433100.0,
            "property_value_41": 434500.0,
            "property_value_42": 436000.0,
            "property_value_43": 437400.0,
            "property_value_44": 438900.0,
            "property_value_45": 440300.0,
            "property_value_46": 441800.0,
            "property_value_47": 443300.0,
            "property_value_48": 444900.0,
            "property_value_49": 446400.0,
            "property_value_50": 448000.0,
            "property_value_51": 449500.0,
            "property_value_52": 451100.0,
            "property_value_53": 452700.0,
            "property_value_54": 454300.0,
            "property_value_55": 455800.0,
            "property_value_56": 457400.0,
            "property_value_57": 459000.0,
            "property_value_58": 460600.0,
            "property_value_59": 462200.0,
            "property_value_60": 463800.0,
            "property_value_61": 465300.0,
            "property_value_62": 466900.0,
            "property_value_63": 468500.0,
            "property_value_64": 470200.0,
            "property_value_65": 471800.0,
            "property_value_66": 488600.0,
            "property_value_67": 504100.0,
            "property_value_68": 520000.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 40": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 466400.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 19.92,
            "property_value_21": 19.71,
            "property_value_22": 19.51,
            "property_value_23": 19.31,
            "property_value_24": 19.12,
            "property_value_25": 18.93,
            "property_value_26": 18.75,
            "property_value_27": 18.57,
            "property_value_28": 18.39,
            "property_value_29": 18.22,
            "property_value_30": 18.06,
            "property_value_31": 17.9,
            "property_value_32": 17.74,
            "property_value_33": 17.58,
            "property_value_34": 17.43,
            "property_value_35": 17.29,
            "property_value_36": 17.14,
            "property_value_37": 17.0,
            "property_value_38": 16.86,
            "property_value_39": 16.73,
            "property_value_40": 16.59,
            "property_value_41": 16.46,
            "property_value_42": 16.33,
            "property_value_43": 16.21,
            "property_value_44": 16.09,
            "property_value_45": 15.96,
            "property_value_46": 15.85,
            "property_value_47": 15.72,
            "property_value_48": 15.6,
            "property_value_49": 15.48,
            "property_value_50": 15.36,
            "property_value_51": 15.24,
            "property_value_52": 15.13,
            "property_value_53": 15.02,
            "property_value_54": 14.91,
            "property_value_55": 14.8,
            "property_value_56": 14.69,
            "property_value_57": 14.59,
            "property_value_58": 14.48,
            "property_value_59": 14.38,
            "property_value_60": 14.28,
            "property_value_61": 14.19,
            "property_value_62": 14.09,
            "property_value_63": 13.99,
            "property_value_64": 13.9,
            "property_value_65": 13.81,
            "property_value_66": 12.93,
            "property_value_67": 12.23,
            "property_value_68": 11.61,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 41": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 498000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 405000.0,
            "property_value_22": 406500.0,
            "property_value_23": 408000.0,
            "property_value_24": 409500.0,
            "property_value_25": 410900.0,
            "property_value_26": 412400.0,
            "property_value_27": 413800.0,
            "property_value_28": 415300.0,
            "property_value_29": 416700.0,
            "property_value_30": 418200.0,
            "property_value_31": 419600.0,
            "property_value_32": 421100.0,
            "property_value_33": 422500.0,
            "property_value_34": 424000.0,
            "property_value_35": 425400.0,
            "property_value_36": 426900.0,
            "property_value_37": 428300.0,
            "property_value_38": 429700.0,
            "property_value_39": 431200.0,
            "property_value_40": 432600.0,
            "property_value_41": 434100.0,
            "property_value_42": 435500.0,
            "property_value_43": 437000.0,
            "property_value_44": 438400.0,
            "property_value_45": 439900.0,
            "property_value_46": 441400.0,
            "property_value_47": 442900.0,
            "property_value_48": 444500.0,
            "property_value_49": 446000.0,
            "property_value_50": 447600.0,
            "property_value_51": 449200.0,
            "property_value_52": 450800.0,
            "property_value_53": 452300.0,
            "property_value_54": 453900.0,
            "property_value_55": 455500.0,
            "property_value_56": 457100.0,
            "property_value_57": 458700.0,
            "property_value_58": 460200.0,
            "property_value_59": 461800.0,
            "property_value_60": 463400.0,
            "property_value_61": 465000.0,
            "property_value_62": 466600.0,
            "property_value_63": 468200.0,
            "property_value_64": 469900.0,
            "property_value_65": 471500.0,
            "property_value_66": 488300.0,
            "property_value_67": 503900.0,
            "property_value_68": 519800.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 42": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 498000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 21.23,
            "property_value_22": 21.0,
            "property_value_23": 20.78,
            "property_value_24": 20.57,
            "property_value_25": 20.36,
            "property_value_26": 20.16,
            "property_value_27": 19.96,
            "property_value_28": 19.77,
            "property_value_29": 19.58,
            "property_value_30": 19.4,
            "property_value_31": 19.23,
            "property_value_32": 19.05,
            "property_value_33": 18.88,
            "property_value_34": 18.72,
            "property_value_35": 18.56,
            "property_value_36": 18.4,
            "property_value_37": 18.25,
            "property_value_38": 18.09,
            "property_value_39": 17.95,
            "property_value_40": 17.8,
            "property_value_41": 17.66,
            "property_value_42": 17.52,
            "property_value_43": 17.38,
            "property_value_44": 17.25,
            "property_value_45": 17.12,
            "property_value_46": 16.99,
            "property_value_47": 16.85,
            "property_value_48": 16.72,
            "property_value_49": 16.59,
            "property_value_50": 16.46,
            "property_value_51": 16.33,
            "property_value_52": 16.21,
            "property_value_53": 16.09,
            "property_value_54": 15.97,
            "property_value_55": 15.85,
            "property_value_56": 15.74,
            "property_value_57": 15.62,
            "property_value_58": 15.51,
            "property_value_59": 15.4,
            "property_value_60": 15.3,
            "property_value_61": 15.19,
            "property_value_62": 15.08,
            "property_value_63": 14.98,
            "property_value_64": 14.88,
            "property_value_65": 14.78,
            "property_value_66": 13.83,
            "property_value_67": 13.08,
            "property_value_68": 12.42,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 43": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 531200.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 405800.0,
            "property_value_23": 407300.0,
            "property_value_24": 408800.0,
            "property_value_25": 410200.0,
            "property_value_26": 411700.0,
            "property_value_27": 413200.0,
            "property_value_28": 414700.0,
            "property_value_29": 416100.0,
            "property_value_30": 417600.0,
            "property_value_31": 419000.0,
            "property_value_32": 420500.0,
            "property_value_33": 422000.0,
            "property_value_34": 423400.0,
            "property_value_35": 424900.0,
            "property_value_36": 426300.0,
            "property_value_37": 427800.0,
            "property_value_38": 429200.0,
            "property_value_39": 430700.0,
            "property_value_40": 432200.0,
            "property_value_41": 433600.0,
            "property_value_42": 435100.0,
            "property_value_43": 436500.0,
            "property_value_44": 438000.0,
            "property_value_45": 439500.0,
            "property_value_46": 440900.0,
            "property_value_47": 442500.0,
            "property_value_48": 444100.0,
            "property_value_49": 445600.0,
            "property_value_50": 447200.0,
            "property_value_51": 448800.0,
            "property_value_52": 450400.0,
            "property_value_53": 452000.0,
            "property_value_54": 453500.0,
            "property_value_55": 455100.0,
            "property_value_56": 456700.0,
            "property_value_57": 458300.0,
            "property_value_58": 459900.0,
            "property_value_59": 461500.0,
            "property_value_60": 463100.0,
            "property_value_61": 464700.0,
            "property_value_62": 466300.0,
            "property_value_63": 467900.0,
            "property_value_64": 469500.0,
            "property_value_65": 471200.0,
            "property_value_66": 488100.0,
            "property_value_67": 503700.0,
            "property_value_68": 519600.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 44": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 531200.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 22.6,
            "property_value_23": 22.36,
            "property_value_24": 22.12,
            "property_value_25": 21.89,
            "property_value_26": 21.67,
            "property_value_27": 21.45,
            "property_value_28": 21.24,
            "property_value_29": 21.04,
            "property_value_30": 20.84,
            "property_value_31": 20.64,
            "property_value_32": 20.45,
            "property_value_33": 20.27,
            "property_value_34": 20.09,
            "property_value_35": 19.91,
            "property_value_36": 19.74,
            "property_value_37": 19.57,
            "property_value_38": 19.4,
            "property_value_39": 19.24,
            "property_value_40": 19.08,
            "property_value_41": 18.93,
            "property_value_42": 18.78,
            "property_value_43": 18.63,
            "property_value_44": 18.48,
            "property_value_45": 18.34,
            "property_value_46": 18.2,
            "property_value_47": 18.05,
            "property_value_48": 17.91,
            "property_value_49": 17.76,
            "property_value_50": 17.62,
            "property_value_51": 17.49,
            "property_value_52": 17.35,
            "property_value_53": 17.22,
            "property_value_54": 17.09,
            "property_value_55": 16.97,
            "property_value_56": 16.84,
            "property_value_57": 16.72,
            "property_value_58": 16.6,
            "property_value_59": 16.48,
            "property_value_60": 16.36,
            "property_value_61": 16.25,
            "property_value_62": 16.14,
            "property_value_63": 16.03,
            "property_value_64": 15.92,
            "property_value_65": 15.81,
            "property_value_66": 14.79,
            "property_value_67": 13.98,
            "property_value_68": 13.27,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 45": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 566100.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 406500.0,
            "property_value_24": 408000.0,
            "property_value_25": 409500.0,
            "property_value_26": 411000.0,
            "property_value_27": 412500.0,
            "property_value_28": 414000.0,
            "property_value_29": 415500.0,
            "property_value_30": 416900.0,
            "property_value_31": 418400.0,
            "property_value_32": 419900.0,
            "property_value_33": 421400.0,
            "property_value_34": 422800.0,
            "property_value_35": 424300.0,
            "property_value_36": 425800.0,
            "property_value_37": 427300.0,
            "property_value_38": 428700.0,
            "property_value_39": 430200.0,
            "property_value_40": 431700.0,
            "property_value_41": 433100.0,
            "property_value_42": 434600.0,
            "property_value_43": 436100.0,
            "property_value_44": 437500.0,
            "property_value_45": 439000.0,
            "property_value_46": 440500.0,
            "property_value_47": 442100.0,
            "property_value_48": 443600.0,
            "property_value_49": 445200.0,
            "property_value_50": 446800.0,
            "property_value_51": 448400.0,
            "property_value_52": 450000.0,
            "property_value_53": 451600.0,
            "property_value_54": 453200.0,
            "property_value_55": 454700.0,
            "property_value_56": 456300.0,
            "property_value_57": 457900.0,
            "property_value_58": 459500.0,
            "property_value_59": 461100.0,
            "property_value_60": 462800.0,
            "property_value_61": 464400.0,
            "property_value_62": 466000.0,
            "property_value_63": 467600.0,
            "property_value_64": 469200.0,
            "property_value_65": 470800.0,
            "property_value_66": 487800.0,
            "property_value_67": 503400.0,
            "property_value_68": 519400.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 46": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 566100.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 24.04,
            "property_value_24": 23.78,
            "property_value_25": 23.53,
            "property_value_26": 23.28,
            "property_value_27": 23.04,
            "property_value_28": 22.81,
            "property_value_29": 22.58,
            "property_value_30": 22.36,
            "property_value_31": 22.15,
            "property_value_32": 21.94,
            "property_value_33": 21.74,
            "property_value_34": 21.54,
            "property_value_35": 21.34,
            "property_value_36": 21.16,
            "property_value_37": 20.97,
            "property_value_38": 20.79,
            "property_value_39": 20.61,
            "property_value_40": 20.44,
            "property_value_41": 20.27,
            "property_value_42": 20.11,
            "property_value_43": 19.95,
            "property_value_44": 19.79,
            "property_value_45": 19.63,
            "property_value_46": 19.48,
            "property_value_47": 19.32,
            "property_value_48": 19.16,
            "property_value_49": 19.01,
            "property_value_50": 18.86,
            "property_value_51": 18.71,
            "property_value_52": 18.56,
            "property_value_53": 18.42,
            "property_value_54": 18.28,
            "property_value_55": 18.14,
            "property_value_56": 18.01,
            "property_value_57": 17.88,
            "property_value_58": 17.75,
            "property_value_59": 17.62,
            "property_value_60": 17.49,
            "property_value_61": 17.37,
            "property_value_62": 17.25,
            "property_value_63": 17.13,
            "property_value_64": 17.01,
            "property_value_65": 16.89,
            "property_value_66": 15.79,
            "property_value_67": 14.93,
            "property_value_68": 14.16,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 47": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 602600.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 407200.0,
            "property_value_25": 408700.0,
            "property_value_26": 410200.0,
            "property_value_27": 411800.0,
            "property_value_28": 413300.0,
            "property_value_29": 414800.0,
            "property_value_30": 416300.0,
            "property_value_31": 417800.0,
            "property_value_32": 419300.0,
            "property_value_33": 420700.0,
            "property_value_34": 422200.0,
            "property_value_35": 423700.0,
            "property_value_36": 425200.0,
            "property_value_37": 426700.0,
            "property_value_38": 428200.0,
            "property_value_39": 429600.0,
            "property_value_40": 431100.0,
            "property_value_41": 432600.0,
            "property_value_42": 434100.0,
            "property_value_43": 435600.0,
            "property_value_44": 437000.0,
            "property_value_45": 438500.0,
            "property_value_46": 440000.0,
            "property_value_47": 441600.0,
            "property_value_48": 443200.0,
            "property_value_49": 444800.0,
            "property_value_50": 446400.0,
            "property_value_51": 447900.0,
            "property_value_52": 449500.0,
            "property_value_53": 451100.0,
            "property_value_54": 452700.0,
            "property_value_55": 454300.0,
            "property_value_56": 455900.0,
            "property_value_57": 457600.0,
            "property_value_58": 459200.0,
            "property_value_59": 460800.0,
            "property_value_60": 462400.0,
            "property_value_61": 464000.0,
            "property_value_62": 465600.0,
            "property_value_63": 467200.0,
            "property_value_64": 468900.0,
            "property_value_65": 470500.0,
            "property_value_66": 487500.0,
            "property_value_67": 503200.0,
            "property_value_68": 519100.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 48": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 602600.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 25.56,
            "property_value_25": 25.28,
            "property_value_26": 25.0,
            "property_value_27": 24.74,
            "property_value_28": 24.48,
            "property_value_29": 24.23,
            "property_value_30": 23.99,
            "property_value_31": 23.75,
            "property_value_32": 23.52,
            "property_value_33": 23.3,
            "property_value_34": 23.08,
            "property_value_35": 22.87,
            "property_value_36": 22.66,
            "property_value_37": 22.46,
            "property_value_38": 22.27,
            "property_value_39": 22.07,
            "property_value_40": 21.88,
            "property_value_41": 21.7,
            "property_value_42": 21.52,
            "property_value_43": 21.34,
            "property_value_44": 21.17,
            "property_value_45": 21.0,
            "property_value_46": 20.84,
            "property_value_47": 20.66,
            "property_value_48": 20.49,
            "property_value_49": 20.32,
            "property_value_50": 20.16,
            "property_value_51": 20.0,
            "property_value_52": 19.84,
            "property_value_53": 19.69,
            "property_value_54": 19.54,
            "property_value_55": 19.39,
            "property_value_56": 19.24,
            "property_value_57": 19.1,
            "property_value_58": 18.96,
            "property_value_59": 18.82,
            "property_value_60": 18.68,
            "property_value_61": 18.55,
            "property_value_62": 18.42,
            "property_value_63": 18.29,
            "property_value_64": 18.16,
            "property_value_65": 18.04,
            "property_value_66": 16.85,
            "property_value_67": 15.92,
            "property_value_68": 15.1,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 49": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 640900.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 407900.0,
            "property_value_26": 409400.0,
            "property_value_27": 411000.0,
            "property_value_28": 412500.0,
            "property_value_29": 414000.0,
            "property_value_30": 415500.0,
            "property_value_31": 417100.0,
            "property_value_32": 418600.0,
            "property_value_33": 420100.0,
            "property_value_34": 421600.0,
            "property_value_35": 423100.0,
            "property_value_36": 424600.0,
            "property_value_37": 426100.0,
            "property_value_38": 427600.0,
            "property_value_39": 429100.0,
            "property_value_40": 430500.0,
            "property_value_41": 432000.0,
            "property_value_42": 433500.0,
            "property_value_43": 435000.0,
            "property_value_44": 436500.0,
            "property_value_45": 438000.0,
            "property_value_46": 439500.0,
            "property_value_47": 441100.0,
            "property_value_48": 442700.0,
            "property_value_49": 444300.0,
            "property_value_50": 445900.0,
            "property_value_51": 447500.0,
            "property_value_52": 449100.0,
            "property_value_53": 450700.0,
            "property_value_54": 452300.0,
            "property_value_55": 453900.0,
            "property_value_56": 455500.0,
            "property_value_57": 457100.0,
            "property_value_58": 458800.0,
            "property_value_59": 460400.0,
            "property_value_60": 462000.0,
            "property_value_61": 463600.0,
            "property_value_62": 465200.0,
            "property_value_63": 466900.0,
            "property_value_64": 468500.0,
            "property_value_65": 470100.0,
            "property_value_66": 487200.0,
            "property_value_67": 502900.0,
            "property_value_68": 518900.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 50": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 640900.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 27.15,
            "property_value_26": 26.85,
            "property_value_27": 26.55,
            "property_value_28": 26.27,
            "property_value_29": 25.99,
            "property_value_30": 25.72,
            "property_value_31": 25.46,
            "property_value_32": 25.21,
            "property_value_33": 24.97,
            "property_value_34": 24.73,
            "property_value_35": 24.49,
            "property_value_36": 24.27,
            "property_value_37": 24.05,
            "property_value_38": 23.83,
            "property_value_39": 23.62,
            "property_value_40": 23.41,
            "property_value_41": 23.21,
            "property_value_42": 23.02,
            "property_value_43": 22.82,
            "property_value_44": 22.64,
            "property_value_45": 22.45,
            "property_value_46": 22.27,
            "property_value_47": 22.08,
            "property_value_48": 21.9,
            "property_value_49": 21.72,
            "property_value_50": 21.54,
            "property_value_51": 21.36,
            "property_value_52": 21.19,
            "property_value_53": 21.03,
            "property_value_54": 20.86,
            "property_value_55": 20.7,
            "property_value_56": 20.54,
            "property_value_57": 20.39,
            "property_value_58": 20.24,
            "property_value_59": 20.09,
            "property_value_60": 19.94,
            "property_value_61": 19.8,
            "property_value_62": 19.65,
            "property_value_63": 19.51,
            "property_value_64": 19.38,
            "property_value_65": 19.24,
            "property_value_66": 17.97,
            "property_value_67": 16.97,
            "property_value_68": 16.08,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 51": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 680900.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 408600.0,
            "property_value_27": 410100.0,
            "property_value_28": 411700.0,
            "property_value_29": 413200.0,
            "property_value_30": 414800.0,
            "property_value_31": 416300.0,
            "property_value_32": 417800.0,
            "property_value_33": 419400.0,
            "property_value_34": 420900.0,
            "property_value_35": 422400.0,
            "property_value_36": 423900.0,
            "property_value_37": 425400.0,
            "property_value_38": 426900.0,
            "property_value_39": 428400.0,
            "property_value_40": 429900.0,
            "property_value_41": 431400.0,
            "property_value_42": 432900.0,
            "property_value_43": 434500.0,
            "property_value_44": 436000.0,
            "property_value_45": 437500.0,
            "property_value_46": 439000.0,
            "property_value_47": 440600.0,
            "property_value_48": 442200.0,
            "property_value_49": 443800.0,
            "property_value_50": 445400.0,
            "property_value_51": 447000.0,
            "property_value_52": 448600.0,
            "property_value_53": 450200.0,
            "property_value_54": 451900.0,
            "property_value_55": 453500.0,
            "property_value_56": 455100.0,
            "property_value_57": 456700.0,
            "property_value_58": 458300.0,
            "property_value_59": 460000.0,
            "property_value_60": 461600.0,
            "property_value_61": 463200.0,
            "property_value_62": 464800.0,
            "property_value_63": 466500.0,
            "property_value_64": 468100.0,
            "property_value_65": 469800.0,
            "property_value_66": 486900.0,
            "property_value_67": 502600.0,
            "property_value_68": 518600.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 52": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 680900.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 28.82,
            "property_value_27": 28.49,
            "property_value_28": 28.18,
            "property_value_29": 27.87,
            "property_value_30": 27.57,
            "property_value_31": 27.29,
            "property_value_32": 27.01,
            "property_value_33": 26.74,
            "property_value_34": 26.48,
            "property_value_35": 26.22,
            "property_value_36": 25.97,
            "property_value_37": 25.73,
            "property_value_38": 25.49,
            "property_value_39": 25.26,
            "property_value_40": 25.04,
            "property_value_41": 24.82,
            "property_value_42": 24.6,
            "property_value_43": 24.39,
            "property_value_44": 24.19,
            "property_value_45": 23.99,
            "property_value_46": 23.79,
            "property_value_47": 23.59,
            "property_value_48": 23.38,
            "property_value_49": 23.19,
            "property_value_50": 23.0,
            "property_value_51": 22.81,
            "property_value_52": 22.62,
            "property_value_53": 22.44,
            "property_value_54": 22.26,
            "property_value_55": 22.09,
            "property_value_56": 21.92,
            "property_value_57": 21.75,
            "property_value_58": 21.59,
            "property_value_59": 21.42,
            "property_value_60": 21.27,
            "property_value_61": 21.11,
            "property_value_62": 20.96,
            "property_value_63": 20.81,
            "property_value_64": 20.66,
            "property_value_65": 20.51,
            "property_value_66": 19.14,
            "property_value_67": 18.07,
            "property_value_68": 17.12,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 53": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 722900.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 409200.0,
            "property_value_28": 410800.0,
            "property_value_29": 412400.0,
            "property_value_30": 413900.0,
            "property_value_31": 415500.0,
            "property_value_32": 417100.0,
            "property_value_33": 418600.0,
            "property_value_34": 420100.0,
            "property_value_35": 421700.0,
            "property_value_36": 423200.0,
            "property_value_37": 424700.0,
            "property_value_38": 426300.0,
            "property_value_39": 427800.0,
            "property_value_40": 429300.0,
            "property_value_41": 430800.0,
            "property_value_42": 432300.0,
            "property_value_43": 433900.0,
            "property_value_44": 435400.0,
            "property_value_45": 436900.0,
            "property_value_46": 438400.0,
            "property_value_47": 440000.0,
            "property_value_48": 441600.0,
            "property_value_49": 443300.0,
            "property_value_50": 444900.0,
            "property_value_51": 446500.0,
            "property_value_52": 448100.0,
            "property_value_53": 449700.0,
            "property_value_54": 451400.0,
            "property_value_55": 453000.0,
            "property_value_56": 454600.0,
            "property_value_57": 456300.0,
            "property_value_58": 457900.0,
            "property_value_59": 459500.0,
            "property_value_60": 461200.0,
            "property_value_61": 462800.0,
            "property_value_62": 464400.0,
            "property_value_63": 466100.0,
            "property_value_64": 467700.0,
            "property_value_65": 469400.0,
            "property_value_66": 486500.0,
            "property_value_67": 502300.0,
            "property_value_68": 518400.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 54": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 722900.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 30.57,
            "property_value_28": 30.22,
            "property_value_29": 29.88,
            "property_value_30": 29.55,
            "property_value_31": 29.23,
            "property_value_32": 28.93,
            "property_value_33": 28.63,
            "property_value_34": 28.34,
            "property_value_35": 28.06,
            "property_value_36": 27.78,
            "property_value_37": 27.52,
            "property_value_38": 27.26,
            "property_value_39": 27.01,
            "property_value_40": 26.76,
            "property_value_41": 26.52,
            "property_value_42": 26.29,
            "property_value_43": 26.06,
            "property_value_44": 25.83,
            "property_value_45": 25.61,
            "property_value_46": 25.4,
            "property_value_47": 25.18,
            "property_value_48": 24.96,
            "property_value_49": 24.74,
            "property_value_50": 24.54,
            "property_value_51": 24.33,
            "property_value_52": 24.13,
            "property_value_53": 23.93,
            "property_value_54": 23.74,
            "property_value_55": 23.55,
            "property_value_56": 23.37,
            "property_value_57": 23.19,
            "property_value_58": 23.01,
            "property_value_59": 22.83,
            "property_value_60": 22.66,
            "property_value_61": 22.5,
            "property_value_62": 22.33,
            "property_value_63": 22.17,
            "property_value_64": 22.01,
            "property_value_65": 21.85,
            "property_value_66": 20.37,
            "property_value_67": 19.22,
            "property_value_68": 18.21,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 55": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 766700.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 409900.0,
            "property_value_29": 411500.0,
            "property_value_30": 413100.0,
            "property_value_31": 414600.0,
            "property_value_32": 416200.0,
            "property_value_33": 417800.0,
            "property_value_34": 419300.0,
            "property_value_35": 420900.0,
            "property_value_36": 422500.0,
            "property_value_37": 424000.0,
            "property_value_38": 425500.0,
            "property_value_39": 427100.0,
            "property_value_40": 428600.0,
            "property_value_41": 430200.0,
            "property_value_42": 431700.0,
            "property_value_43": 433200.0,
            "property_value_44": 434700.0,
            "property_value_45": 436300.0,
            "property_value_46": 437800.0,
            "property_value_47": 439400.0,
            "property_value_48": 441100.0,
            "property_value_49": 442700.0,
            "property_value_50": 444300.0,
            "property_value_51": 446000.0,
            "property_value_52": 447600.0,
            "property_value_53": 449200.0,
            "property_value_54": 450900.0,
            "property_value_55": 452500.0,
            "property_value_56": 454100.0,
            "property_value_57": 455800.0,
            "property_value_58": 457400.0,
            "property_value_59": 459100.0,
            "property_value_60": 460700.0,
            "property_value_61": 462300.0,
            "property_value_62": 464000.0,
            "property_value_63": 465600.0,
            "property_value_64": 467300.0,
            "property_value_65": 468900.0,
            "property_value_66": 486200.0,
            "property_value_67": 502000.0,
            "property_value_68": 518100.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 56": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 766700.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 32.41,
            "property_value_29": 32.03,
            "property_value_30": 31.67,
            "property_value_31": 31.31,
            "property_value_32": 30.97,
            "property_value_33": 30.64,
            "property_value_34": 30.32,
            "property_value_35": 30.01,
            "property_value_36": 29.71,
            "property_value_37": 29.42,
            "property_value_38": 29.13,
            "property_value_39": 28.86,
            "property_value_40": 28.59,
            "property_value_41": 28.33,
            "property_value_42": 28.07,
            "property_value_43": 27.82,
            "property_value_44": 27.58,
            "property_value_45": 27.34,
            "property_value_46": 27.1,
            "property_value_47": 26.86,
            "property_value_48": 26.62,
            "property_value_49": 26.39,
            "property_value_50": 26.16,
            "property_value_51": 25.94,
            "property_value_52": 25.72,
            "property_value_53": 25.51,
            "property_value_54": 25.3,
            "property_value_55": 25.1,
            "property_value_56": 24.9,
            "property_value_57": 24.7,
            "property_value_58": 24.51,
            "property_value_59": 24.32,
            "property_value_60": 24.14,
            "property_value_61": 23.96,
            "property_value_62": 23.78,
            "property_value_63": 23.6,
            "property_value_64": 23.43,
            "property_value_65": 23.26,
            "property_value_66": 21.67,
            "property_value_67": 20.43,
            "property_value_68": 19.35,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 57": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 812400.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 410500.0,
            "property_value_30": 412100.0,
            "property_value_31": 413700.0,
            "property_value_32": 415300.0,
            "property_value_33": 416900.0,
            "property_value_34": 418500.0,
            "property_value_35": 420100.0,
            "property_value_36": 421700.0,
            "property_value_37": 423200.0,
            "property_value_38": 424800.0,
            "property_value_39": 426300.0,
            "property_value_40": 427900.0,
            "property_value_41": 429400.0,
            "property_value_42": 431000.0,
            "property_value_43": 432500.0,
            "property_value_44": 434100.0,
            "property_value_45": 435600.0,
            "property_value_46": 437200.0,
            "property_value_47": 438800.0,
            "property_value_48": 440500.0,
            "property_value_49": 442100.0,
            "property_value_50": 443700.0,
            "property_value_51": 445400.0,
            "property_value_52": 447000.0,
            "property_value_53": 448700.0,
            "property_value_54": 450300.0,
            "property_value_55": 452000.0,
            "property_value_56": 453600.0,
            "property_value_57": 455300.0,
            "property_value_58": 456900.0,
            "property_value_59": 458600.0,
            "property_value_60": 460200.0,
            "property_value_61": 461900.0,
            "property_value_62": 463500.0,
            "property_value_63": 465200.0,
            "property_value_64": 466800.0,
            "property_value_65": 468500.0,
            "property_value_66": 485800.0,
            "property_value_67": 501700.0,
            "property_value_68": 517800.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 58": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 812400.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 34.34,
            "property_value_30": 33.93,
            "property_value_31": 33.54,
            "property_value_32": 33.16,
            "property_value_33": 32.79,
            "property_value_34": 32.44,
            "property_value_35": 32.1,
            "property_value_36": 31.76,
            "property_value_37": 31.44,
            "property_value_38": 31.13,
            "property_value_39": 30.82,
            "property_value_40": 30.53,
            "property_value_41": 30.24,
            "property_value_42": 29.96,
            "property_value_43": 29.69,
            "property_value_44": 29.42,
            "property_value_45": 29.16,
            "property_value_46": 28.91,
            "property_value_47": 28.64,
            "property_value_48": 28.38,
            "property_value_49": 28.13,
            "property_value_50": 27.88,
            "property_value_51": 27.64,
            "property_value_52": 27.41,
            "property_value_53": 27.18,
            "property_value_54": 26.95,
            "property_value_55": 26.73,
            "property_value_56": 26.51,
            "property_value_57": 26.3,
            "property_value_58": 26.09,
            "property_value_59": 25.89,
            "property_value_60": 25.69,
            "property_value_61": 25.49,
            "property_value_62": 25.3,
            "property_value_63": 25.11,
            "property_value_64": 24.93,
            "property_value_65": 24.74,
            "property_value_66": 23.03,
            "property_value_67": 21.71,
            "property_value_68": 20.55,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 59": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 860200.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 411100.0,
            "property_value_31": 412700.0,
            "property_value_32": 414400.0,
            "property_value_33": 416000.0,
            "property_value_34": 417600.0,
            "property_value_35": 419200.0,
            "property_value_36": 420800.0,
            "property_value_37": 422400.0,
            "property_value_38": 424000.0,
            "property_value_39": 425600.0,
            "property_value_40": 427100.0,
            "property_value_41": 428700.0,
            "property_value_42": 430300.0,
            "property_value_43": 431800.0,
            "property_value_44": 433400.0,
            "property_value_45": 434900.0,
            "property_value_46": 436500.0,
            "property_value_47": 438200.0,
            "property_value_48": 439800.0,
            "property_value_49": 441500.0,
            "property_value_50": 443100.0,
            "property_value_51": 444800.0,
            "property_value_52": 446500.0,
            "property_value_53": 448100.0,
            "property_value_54": 449800.0,
            "property_value_55": 451400.0,
            "property_value_56": 453100.0,
            "property_value_57": 454700.0,
            "property_value_58": 456400.0,
            "property_value_59": 458100.0,
            "property_value_60": 459700.0,
            "property_value_61": 461400.0,
            "property_value_62": 463000.0,
            "property_value_63": 464700.0,
            "property_value_64": 466400.0,
            "property_value_65": 468000.0,
            "property_value_66": 485400.0,
            "property_value_67": 501300.0,
            "property_value_68": 517500.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 60": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 860200.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 36.36,
            "property_value_31": 35.92,
            "property_value_32": 35.5,
            "property_value_33": 35.09,
            "property_value_34": 34.7,
            "property_value_35": 34.32,
            "property_value_36": 33.95,
            "property_value_37": 33.6,
            "property_value_38": 33.25,
            "property_value_39": 32.92,
            "property_value_40": 32.59,
            "property_value_41": 32.28,
            "property_value_42": 31.97,
            "property_value_43": 31.67,
            "property_value_44": 31.38,
            "property_value_45": 31.1,
            "property_value_46": 30.82,
            "property_value_47": 30.53,
            "property_value_48": 30.25,
            "property_value_49": 29.97,
            "property_value_50": 29.7,
            "property_value_51": 29.44,
            "property_value_52": 29.18,
            "property_value_53": 28.93,
            "property_value_54": 28.69,
            "property_value_55": 28.45,
            "property_value_56": 28.22,
            "property_value_57": 27.99,
            "property_value_58": 27.76,
            "property_value_59": 27.54,
            "property_value_60": 27.33,
            "property_value_61": 27.11,
            "property_value_62": 26.91,
            "property_value_63": 26.7,
            "property_value_64": 26.5,
            "property_value_65": 26.31,
            "property_value_66": 24.47,
            "property_value_67": 23.04,
            "property_value_68": 21.8,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 61": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 910000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 411700.0,
            "property_value_32": 413300.0,
            "property_value_33": 415000.0,
            "property_value_34": 416600.0,
            "property_value_35": 418300.0,
            "property_value_36": 419900.0,
            "property_value_37": 421500.0,
            "property_value_38": 423100.0,
            "property_value_39": 424700.0,
            "property_value_40": 426300.0,
            "property_value_41": 427900.0,
            "property_value_42": 429500.0,
            "property_value_43": 431100.0,
            "property_value_44": 432600.0,
            "property_value_45": 434200.0,
            "property_value_46": 435800.0,
            "property_value_47": 437500.0,
            "property_value_48": 439100.0,
            "property_value_49": 440800.0,
            "property_value_50": 442500.0,
            "property_value_51": 444200.0,
            "property_value_52": 445800.0,
            "property_value_53": 447500.0,
            "property_value_54": 449200.0,
            "property_value_55": 450800.0,
            "property_value_56": 452500.0,
            "property_value_57": 454200.0,
            "property_value_58": 455800.0,
            "property_value_59": 457500.0,
            "property_value_60": 459200.0,
            "property_value_61": 460900.0,
            "property_value_62": 462500.0,
            "property_value_63": 464200.0,
            "property_value_64": 465900.0,
            "property_value_65": 467600.0,
            "property_value_66": 485000.0,
            "property_value_67": 500900.0,
            "property_value_68": 517200.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 62": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 910000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 38.48,
            "property_value_32": 38.0,
            "property_value_33": 37.55,
            "property_value_34": 37.11,
            "property_value_35": 36.69,
            "property_value_36": 36.29,
            "property_value_37": 35.89,
            "property_value_38": 35.51,
            "property_value_39": 35.14,
            "property_value_40": 34.79,
            "property_value_41": 34.44,
            "property_value_42": 34.1,
            "property_value_43": 33.77,
            "property_value_44": 33.45,
            "property_value_45": 33.14,
            "property_value_46": 32.84,
            "property_value_47": 32.53,
            "property_value_48": 32.22,
            "property_value_49": 31.92,
            "property_value_50": 31.63,
            "property_value_51": 31.34,
            "property_value_52": 31.06,
            "property_value_53": 30.79,
            "property_value_54": 30.53,
            "property_value_55": 30.27,
            "property_value_56": 30.01,
            "property_value_57": 29.76,
            "property_value_58": 29.52,
            "property_value_59": 29.28,
            "property_value_60": 29.05,
            "property_value_61": 28.82,
            "property_value_62": 28.6,
            "property_value_63": 28.38,
            "property_value_64": 28.16,
            "property_value_65": 27.95,
            "property_value_66": 25.97,
            "property_value_67": 24.45,
            "property_value_68": 23.12,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 63": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 961900.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 412200.0,
            "property_value_33": 413900.0,
            "property_value_34": 415600.0,
            "property_value_35": 417300.0,
            "property_value_36": 418900.0,
            "property_value_37": 420600.0,
            "property_value_38": 422200.0,
            "property_value_39": 423800.0,
            "property_value_40": 425400.0,
            "property_value_41": 427100.0,
            "property_value_42": 428700.0,
            "property_value_43": 430300.0,
            "property_value_44": 431900.0,
            "property_value_45": 433500.0,
            "property_value_46": 435000.0,
            "property_value_47": 436700.0,
            "property_value_48": 438400.0,
            "property_value_49": 440100.0,
            "property_value_50": 441800.0,
            "property_value_51": 443500.0,
            "property_value_52": 445200.0,
            "property_value_53": 446900.0,
            "property_value_54": 448500.0,
            "property_value_55": 450200.0,
            "property_value_56": 451900.0,
            "property_value_57": 453600.0,
            "property_value_58": 455300.0,
            "property_value_59": 456900.0,
            "property_value_60": 458600.0,
            "property_value_61": 460300.0,
            "property_value_62": 462000.0,
            "property_value_63": 463700.0,
            "property_value_64": 465400.0,
            "property_value_65": 467000.0,
            "property_value_66": 484500.0,
            "property_value_67": 500600.0,
            "property_value_68": 516800.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 64": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 961900.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 40.7,
            "property_value_33": 40.19,
            "property_value_34": 39.7,
            "property_value_35": 39.23,
            "property_value_36": 38.78,
            "property_value_37": 38.34,
            "property_value_38": 37.92,
            "property_value_39": 37.51,
            "property_value_40": 37.12,
            "property_value_41": 36.74,
            "property_value_42": 36.37,
            "property_value_43": 36.01,
            "property_value_44": 35.66,
            "property_value_45": 35.32,
            "property_value_46": 34.99,
            "property_value_47": 34.64,
            "property_value_48": 34.31,
            "property_value_49": 33.98,
            "property_value_50": 33.66,
            "property_value_51": 33.35,
            "property_value_52": 33.05,
            "property_value_53": 32.75,
            "property_value_54": 32.46,
            "property_value_55": 32.18,
            "property_value_56": 31.91,
            "property_value_57": 31.64,
            "property_value_58": 31.37,
            "property_value_59": 31.12,
            "property_value_60": 30.86,
            "property_value_61": 30.62,
            "property_value_62": 30.38,
            "property_value_63": 30.14,
            "property_value_64": 29.91,
            "property_value_65": 29.68,
            "property_value_66": 27.55,
            "property_value_67": 25.92,
            "property_value_68": 24.49,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 65": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 1016000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 412800.0,
            "property_value_34": 414500.0,
            "property_value_35": 416200.0,
            "property_value_36": 417900.0,
            "property_value_37": 419600.0,
            "property_value_38": 421200.0,
            "property_value_39": 422900.0,
            "property_value_40": 424500.0,
            "property_value_41": 426200.0,
            "property_value_42": 427800.0,
            "property_value_43": 429400.0,
            "property_value_44": 431000.0,
            "property_value_45": 432600.0,
            "property_value_46": 434200.0,
            "property_value_47": 436000.0,
            "property_value_48": 437700.0,
            "property_value_49": 439400.0,
            "property_value_50": 441100.0,
            "property_value_51": 442800.0,
            "property_value_52": 444500.0,
            "property_value_53": 446200.0,
            "property_value_54": 447900.0,
            "property_value_55": 449600.0,
            "property_value_56": 451300.0,
            "property_value_57": 453000.0,
            "property_value_58": 454700.0,
            "property_value_59": 456300.0,
            "property_value_60": 458000.0,
            "property_value_61": 459700.0,
            "property_value_62": 461400.0,
            "property_value_63": 463100.0,
            "property_value_64": 464800.0,
            "property_value_65": 466500.0,
            "property_value_66": 484100.0,
            "property_value_67": 500200.0,
            "property_value_68": 516500.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 66": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 1016000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 43.03,
            "property_value_34": 42.48,
            "property_value_35": 41.95,
            "property_value_36": 41.45,
            "property_value_37": 40.96,
            "property_value_38": 40.5,
            "property_value_39": 40.04,
            "property_value_40": 39.61,
            "property_value_41": 39.19,
            "property_value_42": 38.78,
            "property_value_43": 38.38,
            "property_value_44": 38.0,
            "property_value_45": 37.62,
            "property_value_46": 37.26,
            "property_value_47": 36.88,
            "property_value_48": 36.52,
            "property_value_49": 36.16,
            "property_value_50": 35.81,
            "property_value_51": 35.47,
            "property_value_52": 35.14,
            "property_value_53": 34.82,
            "property_value_54": 34.51,
            "property_value_55": 34.2,
            "property_value_56": 33.91,
            "property_value_57": 33.61,
            "property_value_58": 33.33,
            "property_value_59": 33.05,
            "property_value_60": 32.78,
            "property_value_61": 32.51,
            "property_value_62": 32.25,
            "property_value_63": 31.99,
            "property_value_64": 31.74,
            "property_value_65": 31.5,
            "property_value_66": 29.21,
            "property_value_67": 27.46,
            "property_value_68": 25.93,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 67": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 1072000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 413300.0,
            "property_value_35": 415000.0,
            "property_value_36": 416800.0,
            "property_value_37": 418500.0,
            "property_value_38": 420200.0,
            "property_value_39": 421900.0,
            "property_value_40": 423500.0,
            "property_value_41": 425200.0,
            "property_value_42": 426900.0,
            "property_value_43": 428500.0,
            "property_value_44": 430100.0,
            "property_value_45": 431800.0,
            "property_value_46": 433400.0,
            "property_value_47": 435100.0,
            "property_value_48": 436900.0,
            "property_value_49": 438600.0,
            "property_value_50": 440300.0,
            "property_value_51": 442000.0,
            "property_value_52": 443800.0,
            "property_value_53": 445500.0,
            "property_value_54": 447200.0,
            "property_value_55": 448900.0,
            "property_value_56": 450600.0,
            "property_value_57": 452300.0,
            "property_value_58": 454000.0,
            "property_value_59": 455700.0,
            "property_value_60": 457400.0,
            "property_value_61": 459100.0,
            "property_value_62": 460800.0,
            "property_value_63": 462500.0,
            "property_value_64": 464200.0,
            "property_value_65": 465900.0,
            "property_value_66": 483600.0,
            "property_value_67": 499700.0,
            "property_value_68": 516100.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 68": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 1072000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 45.47,
            "property_value_35": 44.88,
            "property_value_36": 44.31,
            "property_value_37": 43.77,
            "property_value_38": 43.25,
            "property_value_39": 42.74,
            "property_value_40": 42.26,
            "property_value_41": 41.79,
            "property_value_42": 41.34,
            "property_value_43": 40.91,
            "property_value_44": 40.48,
            "property_value_45": 40.07,
            "property_value_46": 39.67,
            "property_value_47": 39.26,
            "property_value_48": 38.86,
            "property_value_49": 38.47,
            "property_value_50": 38.09,
            "property_value_51": 37.72,
            "property_value_52": 37.36,
            "property_value_53": 37.01,
            "property_value_54": 36.67,
            "property_value_55": 36.34,
            "property_value_56": 36.02,
            "property_value_57": 35.7,
            "property_value_58": 35.39,
            "property_value_59": 35.09,
            "property_value_60": 34.79,
            "property_value_61": 34.5,
            "property_value_62": 34.22,
            "property_value_63": 33.94,
            "property_value_64": 33.67,
            "property_value_65": 33.41,
            "property_value_66": 30.94,
            "property_value_67": 29.07,
            "property_value_68": 27.44,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 69": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 1131000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 413800.0,
            "property_value_36": 415600.0,
            "property_value_37": 417300.0,
            "property_value_38": 419100.0,
            "property_value_39": 420800.0,
            "property_value_40": 422500.0,
            "property_value_41": 424200.0,
            "property_value_42": 425900.0,
            "property_value_43": 427500.0,
            "property_value_44": 429200.0,
            "property_value_45": 430900.0,
            "property_value_46": 432500.0,
            "property_value_47": 434300.0,
            "property_value_48": 436000.0,
            "property_value_49": 437800.0,
            "property_value_50": 439500.0,
            "property_value_51": 441300.0,
            "property_value_52": 443000.0,
            "property_value_53": 444700.0,
            "property_value_54": 446500.0,
            "property_value_55": 448200.0,
            "property_value_56": 449900.0,
            "property_value_57": 451600.0,
            "property_value_58": 453300.0,
            "property_value_59": 455100.0,
            "property_value_60": 456800.0,
            "property_value_61": 458500.0,
            "property_value_62": 460200.0,
            "property_value_63": 461900.0,
            "property_value_64": 463600.0,
            "property_value_65": 465300.0,
            "property_value_66": 483100.0,
            "property_value_67": 499300.0,
            "property_value_68": 515700.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 70": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 1131000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 48.02,
            "property_value_36": 47.39,
            "property_value_37": 46.78,
            "property_value_38": 46.2,
            "property_value_39": 45.64,
            "property_value_40": 45.1,
            "property_value_41": 44.58,
            "property_value_42": 44.08,
            "property_value_43": 43.6,
            "property_value_44": 43.13,
            "property_value_45": 42.68,
            "property_value_46": 42.24,
            "property_value_47": 41.78,
            "property_value_48": 41.34,
            "property_value_49": 40.92,
            "property_value_50": 40.5,
            "property_value_51": 40.1,
            "property_value_52": 39.71,
            "property_value_53": 39.33,
            "property_value_54": 38.96,
            "property_value_55": 38.59,
            "property_value_56": 38.24,
            "property_value_57": 37.9,
            "property_value_58": 37.56,
            "property_value_59": 37.24,
            "property_value_60": 36.92,
            "property_value_61": 36.6,
            "property_value_62": 36.3,
            "property_value_63": 36.0,
            "property_value_64": 35.71,
            "property_value_65": 35.42,
            "property_value_66": 32.77,
            "property_value_67": 30.76,
            "property_value_68": 29.02,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 71": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 1192000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 414300.0,
            "property_value_37": 416100.0,
            "property_value_38": 417800.0,
            "property_value_39": 419600.0,
            "property_value_40": 421400.0,
            "property_value_41": 423100.0,
            "property_value_42": 424800.0,
            "property_value_43": 426500.0,
            "property_value_44": 428200.0,
            "property_value_45": 429900.0,
            "property_value_46": 431600.0,
            "property_value_47": 433400.0,
            "property_value_48": 435100.0,
            "property_value_49": 436900.0,
            "property_value_50": 438700.0,
            "property_value_51": 440400.0,
            "property_value_52": 442200.0,
            "property_value_53": 443900.0,
            "property_value_54": 445700.0,
            "property_value_55": 447400.0,
            "property_value_56": 449200.0,
            "property_value_57": 450900.0,
            "property_value_58": 452600.0,
            "property_value_59": 454400.0,
            "property_value_60": 456100.0,
            "property_value_61": 457800.0,
            "property_value_62": 459500.0,
            "property_value_63": 461300.0,
            "property_value_64": 463000.0,
            "property_value_65": 464700.0,
            "property_value_66": 482600.0,
            "property_value_67": 498900.0,
            "property_value_68": 515300.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 72": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 1192000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 50.7,
            "property_value_37": 50.02,
            "property_value_38": 49.36,
            "property_value_39": 48.73,
            "property_value_40": 48.13,
            "property_value_41": 47.56,
            "property_value_42": 47.0,
            "property_value_43": 46.46,
            "property_value_44": 45.95,
            "property_value_45": 45.45,
            "property_value_46": 44.96,
            "property_value_47": 44.46,
            "property_value_48": 43.98,
            "property_value_49": 43.51,
            "property_value_50": 43.06,
            "property_value_51": 42.62,
            "property_value_52": 42.19,
            "property_value_53": 41.77,
            "property_value_54": 41.37,
            "property_value_55": 40.98,
            "property_value_56": 40.59,
            "property_value_57": 40.22,
            "property_value_58": 39.86,
            "property_value_59": 39.5,
            "property_value_60": 39.16,
            "property_value_61": 38.82,
            "property_value_62": 38.49,
            "property_value_63": 38.16,
            "property_value_64": 37.85,
            "property_value_65": 37.54,
            "property_value_66": 34.68,
            "property_value_67": 32.53,
            "property_value_68": 30.67,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 73": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 1255000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 414700.0,
            "property_value_38": 416500.0,
            "property_value_39": 418400.0,
            "property_value_40": 420100.0,
            "property_value_41": 421900.0,
            "property_value_42": 423700.0,
            "property_value_43": 425400.0,
            "property_value_44": 427100.0,
            "property_value_45": 428900.0,
            "property_value_46": 430600.0,
            "property_value_47": 432400.0,
            "property_value_48": 434200.0,
            "property_value_49": 436000.0,
            "property_value_50": 437800.0,
            "property_value_51": 439500.0,
            "property_value_52": 441300.0,
            "property_value_53": 443100.0,
            "property_value_54": 444900.0,
            "property_value_55": 446600.0,
            "property_value_56": 448400.0,
            "property_value_57": 450100.0,
            "property_value_58": 451900.0,
            "property_value_59": 453600.0,
            "property_value_60": 455400.0,
            "property_value_61": 457100.0,
            "property_value_62": 458900.0,
            "property_value_63": 460600.0,
            "property_value_64": 462300.0,
            "property_value_65": 464100.0,
            "property_value_66": 482100.0,
            "property_value_67": 498400.0,
            "property_value_68": 514900.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 74": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 1255000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 53.52,
            "property_value_38": 52.77,
            "property_value_39": 52.07,
            "property_value_40": 51.39,
            "property_value_41": 50.74,
            "property_value_42": 50.12,
            "property_value_43": 49.53,
            "property_value_44": 48.95,
            "property_value_45": 48.4,
            "property_value_46": 47.87,
            "property_value_47": 47.32,
            "property_value_48": 46.78,
            "property_value_49": 46.27,
            "property_value_50": 45.77,
            "property_value_51": 45.29,
            "property_value_52": 44.82,
            "property_value_53": 44.36,
            "property_value_54": 43.92,
            "property_value_55": 43.49,
            "property_value_56": 43.08,
            "property_value_57": 42.67,
            "property_value_58": 42.28,
            "property_value_59": 41.89,
            "property_value_60": 41.52,
            "property_value_61": 41.15,
            "property_value_62": 40.79,
            "property_value_63": 40.44,
            "property_value_64": 40.1,
            "property_value_65": 39.76,
            "property_value_66": 36.69,
            "property_value_67": 34.38,
            "property_value_68": 32.4,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 75": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 1321000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 415100.0,
            "property_value_39": 417000.0,
            "property_value_40": 418800.0,
            "property_value_41": 420700.0,
            "property_value_42": 422500.0,
            "property_value_43": 424200.0,
            "property_value_44": 426000.0,
            "property_value_45": 427700.0,
            "property_value_46": 429500.0,
            "property_value_47": 431300.0,
            "property_value_48": 433200.0,
            "property_value_49": 435000.0,
            "property_value_50": 436800.0,
            "property_value_51": 438600.0,
            "property_value_52": 440400.0,
            "property_value_53": 442200.0,
            "property_value_54": 444000.0,
            "property_value_55": 445800.0,
            "property_value_56": 447600.0,
            "property_value_57": 449300.0,
            "property_value_58": 451100.0,
            "property_value_59": 452900.0,
            "property_value_60": 454600.0,
            "property_value_61": 456400.0,
            "property_value_62": 458100.0,
            "property_value_63": 459900.0,
            "property_value_64": 461600.0,
            "property_value_65": 463400.0,
            "property_value_66": 481500.0,
            "property_value_67": 497900.0,
            "property_value_68": 514400.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 76": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 1321000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 56.46,
            "property_value_39": 55.66,
            "property_value_40": 54.9,
            "property_value_41": 54.17,
            "property_value_42": 53.48,
            "property_value_43": 52.81,
            "property_value_44": 52.17,
            "property_value_45": 51.56,
            "property_value_46": 50.96,
            "property_value_47": 50.35,
            "property_value_48": 49.76,
            "property_value_49": 49.2,
            "property_value_50": 48.65,
            "property_value_51": 48.12,
            "property_value_52": 47.61,
            "property_value_53": 47.11,
            "property_value_54": 46.63,
            "property_value_55": 46.16,
            "property_value_56": 45.7,
            "property_value_57": 45.26,
            "property_value_58": 44.83,
            "property_value_59": 44.41,
            "property_value_60": 44.0,
            "property_value_61": 43.61,
            "property_value_62": 43.22,
            "property_value_63": 42.84,
            "property_value_64": 42.47,
            "property_value_65": 42.11,
            "property_value_66": 38.8,
            "property_value_67": 36.32,
            "property_value_68": 34.2,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 77": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 1389000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 415500.0,
            "property_value_40": 417400.0,
            "property_value_41": 419300.0,
            "property_value_42": 421200.0,
            "property_value_43": 423000.0,
            "property_value_44": 424800.0,
            "property_value_45": 426600.0,
            "property_value_46": 428300.0,
            "property_value_47": 430200.0,
            "property_value_48": 432100.0,
            "property_value_49": 433900.0,
            "property_value_50": 435800.0,
            "property_value_51": 437600.0,
            "property_value_52": 439500.0,
            "property_value_53": 441300.0,
            "property_value_54": 443100.0,
            "property_value_55": 444900.0,
            "property_value_56": 446700.0,
            "property_value_57": 448500.0,
            "property_value_58": 450300.0,
            "property_value_59": 452000.0,
            "property_value_60": 453800.0,
            "property_value_61": 455600.0,
            "property_value_62": 457400.0,
            "property_value_63": 459100.0,
            "property_value_64": 460900.0,
            "property_value_65": 462700.0,
            "property_value_66": 480900.0,
            "property_value_67": 497400.0,
            "property_value_68": 514000.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 78": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 1389000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 59.55,
            "property_value_40": 58.68,
            "property_value_41": 57.86,
            "property_value_42": 57.08,
            "property_value_43": 56.33,
            "property_value_44": 55.62,
            "property_value_45": 54.93,
            "property_value_46": 54.27,
            "property_value_47": 53.59,
            "property_value_48": 52.94,
            "property_value_49": 52.31,
            "property_value_50": 51.71,
            "property_value_51": 51.13,
            "property_value_52": 50.56,
            "property_value_53": 50.02,
            "property_value_54": 49.49,
            "property_value_55": 48.98,
            "property_value_56": 48.48,
            "property_value_57": 48.0,
            "property_value_58": 47.53,
            "property_value_59": 47.07,
            "property_value_60": 46.63,
            "property_value_61": 46.2,
            "property_value_62": 45.78,
            "property_value_63": 45.37,
            "property_value_64": 44.97,
            "property_value_65": 44.58,
            "property_value_66": 41.01,
            "property_value_67": 38.35,
            "property_value_68": 36.09,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 79": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 1460000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 415900.0,
            "property_value_41": 417800.0,
            "property_value_42": 419700.0,
            "property_value_43": 421600.0,
            "property_value_44": 423500.0,
            "property_value_45": 425300.0,
            "property_value_46": 427100.0,
            "property_value_47": 429000.0,
            "property_value_48": 430900.0,
            "property_value_49": 432800.0,
            "property_value_50": 434700.0,
            "property_value_51": 436600.0,
            "property_value_52": 438400.0,
            "property_value_53": 440300.0,
            "property_value_54": 442100.0,
            "property_value_55": 443900.0,
            "property_value_56": 445800.0,
            "property_value_57": 447600.0,
            "property_value_58": 449400.0,
            "property_value_59": 451200.0,
            "property_value_60": 453000.0,
            "property_value_61": 454800.0,
            "property_value_62": 456600.0,
            "property_value_63": 458400.0,
            "property_value_64": 460100.0,
            "property_value_65": 461900.0,
            "property_value_66": 480300.0,
            "property_value_67": 496800.0,
            "property_value_68": 513500.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 80": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 1460000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 62.79,
            "property_value_41": 61.85,
            "property_value_42": 60.97,
            "property_value_43": 60.12,
            "property_value_44": 59.32,
            "property_value_45": 58.55,
            "property_value_46": 57.81,
            "property_value_47": 57.06,
            "property_value_48": 56.33,
            "property_value_49": 55.64,
            "property_value_50": 54.97,
            "property_value_51": 54.32,
            "property_value_52": 53.7,
            "property_value_53": 53.1,
            "property_value_54": 52.52,
            "property_value_55": 51.96,
            "property_value_56": 51.42,
            "property_value_57": 50.89,
            "property_value_58": 50.38,
            "property_value_59": 49.89,
            "property_value_60": 49.4,
            "property_value_61": 48.93,
            "property_value_62": 48.48,
            "property_value_63": 48.03,
            "property_value_64": 47.6,
            "property_value_65": 47.17,
            "property_value_66": 43.32,
            "property_value_67": 40.48,
            "property_value_68": 38.05,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 81": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 1534000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 416200.0,
            "property_value_42": 418200.0,
            "property_value_43": 420200.0,
            "property_value_44": 422100.0,
            "property_value_45": 423900.0,
            "property_value_46": 425800.0,
            "property_value_47": 427800.0,
            "property_value_48": 429700.0,
            "property_value_49": 431700.0,
            "property_value_50": 433600.0,
            "property_value_51": 435500.0,
            "property_value_52": 437400.0,
            "property_value_53": 439200.0,
            "property_value_54": 441100.0,
            "property_value_55": 442900.0,
            "property_value_56": 444800.0,
            "property_value_57": 446600.0,
            "property_value_58": 448500.0,
            "property_value_59": 450300.0,
            "property_value_60": 452100.0,
            "property_value_61": 453900.0,
            "property_value_62": 455700.0,
            "property_value_63": 457500.0,
            "property_value_64": 459300.0,
            "property_value_65": 461100.0,
            "property_value_66": 479600.0,
            "property_value_67": 496300.0,
            "property_value_68": 513000.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 82": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 1534000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 66.19,
            "property_value_42": 65.18,
            "property_value_43": 64.22,
            "property_value_44": 63.31,
            "property_value_45": 62.44,
            "property_value_46": 61.61,
            "property_value_47": 60.77,
            "property_value_48": 59.96,
            "property_value_49": 59.19,
            "property_value_50": 58.44,
            "property_value_51": 57.73,
            "property_value_52": 57.05,
            "property_value_53": 56.38,
            "property_value_54": 55.75,
            "property_value_55": 55.13,
            "property_value_56": 54.54,
            "property_value_57": 53.96,
            "property_value_58": 53.4,
            "property_value_59": 52.86,
            "property_value_60": 52.33,
            "property_value_61": 51.82,
            "property_value_62": 51.32,
            "property_value_63": 50.84,
            "property_value_64": 50.37,
            "property_value_65": 49.91,
            "property_value_66": 45.75,
            "property_value_67": 42.7,
            "property_value_68": 40.11,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 83": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 1610000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 416600.0,
            "property_value_43": 418600.0,
            "property_value_44": 420500.0,
            "property_value_45": 422500.0,
            "property_value_46": 424400.0,
            "property_value_47": 426400.0,
            "property_value_48": 428400.0,
            "property_value_49": 430400.0,
            "property_value_50": 432300.0,
            "property_value_51": 434300.0,
            "property_value_52": 436200.0,
            "property_value_53": 438100.0,
            "property_value_54": 440000.0,
            "property_value_55": 441900.0,
            "property_value_56": 443800.0,
            "property_value_57": 445600.0,
            "property_value_58": 447500.0,
            "property_value_59": 449300.0,
            "property_value_60": 451200.0,
            "property_value_61": 453000.0,
            "property_value_62": 454800.0,
            "property_value_63": 456700.0,
            "property_value_64": 458500.0,
            "property_value_65": 460300.0,
            "property_value_66": 478900.0,
            "property_value_67": 495700.0,
            "property_value_68": 512500.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 84": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 1610000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 69.76,
            "property_value_43": 68.66,
            "property_value_44": 67.62,
            "property_value_45": 66.64,
            "property_value_46": 65.7,
            "property_value_47": 64.75,
            "property_value_48": 63.85,
            "property_value_49": 62.98,
            "property_value_50": 62.16,
            "property_value_51": 61.37,
            "property_value_52": 60.61,
            "property_value_53": 59.88,
            "property_value_54": 59.17,
            "property_value_55": 58.49,
            "property_value_56": 57.84,
            "property_value_57": 57.21,
            "property_value_58": 56.6,
            "property_value_59": 56.0,
            "property_value_60": 55.43,
            "property_value_61": 54.87,
            "property_value_62": 54.33,
            "property_value_63": 53.8,
            "property_value_64": 53.29,
            "property_value_65": 52.79,
            "property_value_66": 48.3,
            "property_value_67": 45.03,
            "property_value_68": 42.26,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 85": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 1689000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 416800.0,
            "property_value_44": 418900.0,
            "property_value_45": 420900.0,
            "property_value_46": 422900.0,
            "property_value_47": 425000.0,
            "property_value_48": 427000.0,
            "property_value_49": 429000.0,
            "property_value_50": 431000.0,
            "property_value_51": 433000.0,
            "property_value_52": 435000.0,
            "property_value_53": 436900.0,
            "property_value_54": 438900.0,
            "property_value_55": 440800.0,
            "property_value_56": 442700.0,
            "property_value_57": 444600.0,
            "property_value_58": 446400.0,
            "property_value_59": 448300.0,
            "property_value_60": 450200.0,
            "property_value_61": 452000.0,
            "property_value_62": 453900.0,
            "property_value_63": 455700.0,
            "property_value_64": 457600.0,
            "property_value_65": 459400.0,
            "property_value_66": 478200.0,
            "property_value_67": 495100.0,
            "property_value_68": 512000.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 86": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 1689000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 73.51,
            "property_value_44": 72.32,
            "property_value_45": 71.19,
            "property_value_46": 70.13,
            "property_value_47": 69.05,
            "property_value_48": 68.03,
            "property_value_49": 67.06,
            "property_value_50": 66.14,
            "property_value_51": 65.25,
            "property_value_52": 64.41,
            "property_value_53": 63.6,
            "property_value_54": 62.82,
            "property_value_55": 62.07,
            "property_value_56": 61.35,
            "property_value_57": 60.65,
            "property_value_58": 59.98,
            "property_value_59": 59.33,
            "property_value_60": 58.71,
            "property_value_61": 58.1,
            "property_value_62": 57.51,
            "property_value_63": 56.93,
            "property_value_64": 56.37,
            "property_value_65": 55.83,
            "property_value_66": 50.98,
            "property_value_67": 47.46,
            "property_value_68": 44.5,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 87": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 1770000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 417100.0,
            "property_value_45": 419200.0,
            "property_value_46": 421200.0,
            "property_value_47": 423400.0,
            "property_value_48": 425500.0,
            "property_value_49": 427600.0,
            "property_value_50": 429600.0,
            "property_value_51": 431700.0,
            "property_value_52": 433700.0,
            "property_value_53": 435700.0,
            "property_value_54": 437600.0,
            "property_value_55": 439600.0,
            "property_value_56": 441500.0,
            "property_value_57": 443400.0,
            "property_value_58": 445400.0,
            "property_value_59": 447300.0,
            "property_value_60": 449200.0,
            "property_value_61": 451000.0,
            "property_value_62": 452900.0,
            "property_value_63": 454800.0,
            "property_value_64": 456600.0,
            "property_value_65": 458500.0,
            "property_value_66": 477400.0,
            "property_value_67": 494400.0,
            "property_value_68": 511400.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 88": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 1770000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 77.45,
            "property_value_45": 76.15,
            "property_value_46": 74.93,
            "property_value_47": 73.7,
            "property_value_48": 72.54,
            "property_value_49": 71.45,
            "property_value_50": 70.41,
            "property_value_51": 69.42,
            "property_value_52": 68.48,
            "property_value_53": 67.57,
            "property_value_54": 66.71,
            "property_value_55": 65.88,
            "property_value_56": 65.08,
            "property_value_57": 64.32,
            "property_value_58": 63.58,
            "property_value_59": 62.87,
            "property_value_60": 62.18,
            "property_value_61": 61.51,
            "property_value_62": 60.86,
            "property_value_63": 60.24,
            "property_value_64": 59.63,
            "property_value_65": 59.04,
            "property_value_66": 53.79,
            "property_value_67": 50.01,
            "property_value_68": 46.85,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 89": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 1855000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 417300.0,
            "property_value_46": 419400.0,
            "property_value_47": 421700.0,
            "property_value_48": 423900.0,
            "property_value_49": 426000.0,
            "property_value_50": 428100.0,
            "property_value_51": 430200.0,
            "property_value_52": 432300.0,
            "property_value_53": 434300.0,
            "property_value_54": 436300.0,
            "property_value_55": 438300.0,
            "property_value_56": 440300.0,
            "property_value_57": 442300.0,
            "property_value_58": 444200.0,
            "property_value_59": 446100.0,
            "property_value_60": 448100.0,
            "property_value_61": 450000.0,
            "property_value_62": 451900.0,
            "property_value_63": 453800.0,
            "property_value_64": 455600.0,
            "property_value_65": 457500.0,
            "property_value_66": 476700.0,
            "property_value_67": 493700.0,
            "property_value_68": 510800.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 90": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 1855000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 81.59,
            "property_value_46": 80.18,
            "property_value_47": 78.76,
            "property_value_48": 77.44,
            "property_value_49": 76.19,
            "property_value_50": 75.01,
            "property_value_51": 73.9,
            "property_value_52": 72.84,
            "property_value_53": 71.83,
            "property_value_54": 70.87,
            "property_value_55": 69.95,
            "property_value_56": 69.07,
            "property_value_57": 68.22,
            "property_value_58": 67.4,
            "property_value_59": 66.62,
            "property_value_60": 65.86,
            "property_value_61": 65.13,
            "property_value_62": 64.42,
            "property_value_63": 63.74,
            "property_value_64": 63.07,
            "property_value_65": 62.43,
            "property_value_66": 56.74,
            "property_value_67": 52.67,
            "property_value_68": 49.3,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 91": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 1943000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 417400.0,
            "property_value_47": 419800.0,
            "property_value_48": 422100.0,
            "property_value_49": 424300.0,
            "property_value_50": 426500.0,
            "property_value_51": 428700.0,
            "property_value_52": 430800.0,
            "property_value_53": 432900.0,
            "property_value_54": 434900.0,
            "property_value_55": 437000.0,
            "property_value_56": 439000.0,
            "property_value_57": 441000.0,
            "property_value_58": 443000.0,
            "property_value_59": 444900.0,
            "property_value_60": 446900.0,
            "property_value_61": 448800.0,
            "property_value_62": 450800.0,
            "property_value_63": 452700.0,
            "property_value_64": 454600.0,
            "property_value_65": 456500.0,
            "property_value_66": 475800.0,
            "property_value_67": 493000.0,
            "property_value_68": 510200.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 92": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 1943000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 85.95,
            "property_value_47": 84.3,
            "property_value_48": 82.77,
            "property_value_49": 81.34,
            "property_value_50": 80.0,
            "property_value_51": 78.74,
            "property_value_52": 77.54,
            "property_value_53": 76.41,
            "property_value_54": 75.33,
            "property_value_55": 74.3,
            "property_value_56": 73.32,
            "property_value_57": 72.38,
            "property_value_58": 71.47,
            "property_value_59": 70.61,
            "property_value_60": 69.77,
            "property_value_61": 68.97,
            "property_value_62": 68.19,
            "property_value_63": 67.44,
            "property_value_64": 66.72,
            "property_value_65": 66.01,
            "property_value_66": 59.84,
            "property_value_67": 55.47,
            "property_value_68": 51.85,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 93": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 2040000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 417600.0,
            "property_value_48": 420000.0,
            "property_value_49": 422300.0,
            "property_value_50": 424600.0,
            "property_value_51": 426800.0,
            "property_value_52": 429000.0,
            "property_value_53": 431200.0,
            "property_value_54": 433300.0,
            "property_value_55": 435400.0,
            "property_value_56": 437500.0,
            "property_value_57": 439500.0,
            "property_value_58": 441600.0,
            "property_value_59": 443600.0,
            "property_value_60": 445600.0,
            "property_value_61": 447600.0,
            "property_value_62": 449500.0,
            "property_value_63": 451500.0,
            "property_value_64": 453400.0,
            "property_value_65": 455300.0,
            "property_value_66": 474900.0,
            "property_value_67": 492300.0,
            "property_value_68": 509500.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 94": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 2040000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 90.88,
            "property_value_48": 89.06,
            "property_value_49": 87.39,
            "property_value_50": 85.83,
            "property_value_51": 84.37,
            "property_value_52": 83.0,
            "property_value_53": 81.7,
            "property_value_54": 80.48,
            "property_value_55": 79.31,
            "property_value_56": 78.21,
            "property_value_57": 77.15,
            "property_value_58": 76.14,
            "property_value_59": 75.17,
            "property_value_60": 74.24,
            "property_value_61": 73.35,
            "property_value_62": 72.49,
            "property_value_63": 71.66,
            "property_value_64": 70.86,
            "property_value_65": 70.09,
            "property_value_66": 63.33,
            "property_value_67": 58.6,
            "property_value_68": 54.71,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 95": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 2141000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 417600.0,
            "property_value_49": 420100.0,
            "property_value_50": 422500.0,
            "property_value_51": 424900.0,
            "property_value_52": 427200.0,
            "property_value_53": 429400.0,
            "property_value_54": 431600.0,
            "property_value_55": 433800.0,
            "property_value_56": 435900.0,
            "property_value_57": 438000.0,
            "property_value_58": 440100.0,
            "property_value_59": 442100.0,
            "property_value_60": 444200.0,
            "property_value_61": 446200.0,
            "property_value_62": 448200.0,
            "property_value_63": 450200.0,
            "property_value_64": 452200.0,
            "property_value_65": 454100.0,
            "property_value_66": 473900.0,
            "property_value_67": 491400.0,
            "property_value_68": 508800.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 96": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 2141000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 96.09,
            "property_value_49": 94.09,
            "property_value_50": 92.25,
            "property_value_51": 90.55,
            "property_value_52": 88.96,
            "property_value_53": 87.47,
            "property_value_54": 86.06,
            "property_value_55": 84.74,
            "property_value_56": 83.48,
            "property_value_57": 82.29,
            "property_value_58": 81.15,
            "property_value_59": 80.07,
            "property_value_60": 79.03,
            "property_value_61": 78.03,
            "property_value_62": 77.08,
            "property_value_63": 76.16,
            "property_value_64": 75.27,
            "property_value_65": 74.42,
            "property_value_66": 67.02,
            "property_value_67": 61.9,
            "property_value_68": 57.71,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 97": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 2245000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 417700.0,
            "property_value_50": 420200.0,
            "property_value_51": 422700.0,
            "property_value_52": 425100.0,
            "property_value_53": 427400.0,
            "property_value_54": 429700.0,
            "property_value_55": 431900.0,
            "property_value_56": 434200.0,
            "property_value_57": 436300.0,
            "property_value_58": 438500.0,
            "property_value_59": 440600.0,
            "property_value_60": 442700.0,
            "property_value_61": 444700.0,
            "property_value_62": 446800.0,
            "property_value_63": 448800.0,
            "property_value_64": 450800.0,
            "property_value_65": 452800.0,
            "property_value_66": 472900.0,
            "property_value_67": 490600.0,
            "property_value_68": 508100.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 98": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 2245000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 101.6,
            "property_value_50": 99.41,
            "property_value_51": 97.39,
            "property_value_52": 95.52,
            "property_value_53": 93.78,
            "property_value_54": 92.16,
            "property_value_55": 90.64,
            "property_value_56": 89.2,
            "property_value_57": 87.85,
            "property_value_58": 86.56,
            "property_value_59": 85.34,
            "property_value_60": 84.17,
            "property_value_61": 83.06,
            "property_value_62": 81.99,
            "property_value_63": 80.96,
            "property_value_64": 79.98,
            "property_value_65": 79.03,
            "property_value_66": 70.92,
            "property_value_67": 65.36,
            "property_value_68": 60.86,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 99": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 2353000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 417600.0,
            "property_value_51": 420300.0,
            "property_value_52": 422800.0,
            "property_value_53": 425300.0,
            "property_value_54": 427600.0,
            "property_value_55": 430000.0,
            "property_value_56": 432300.0,
            "property_value_57": 434500.0,
            "property_value_58": 436700.0,
            "property_value_59": 438900.0,
            "property_value_60": 441100.0,
            "property_value_61": 443200.0,
            "property_value_62": 445300.0,
            "property_value_63": 447300.0,
            "property_value_64": 449400.0,
            "property_value_65": 451400.0,
            "property_value_66": 471800.0,
            "property_value_67": 489700.0,
            "property_value_68": 507300.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 100": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 2353000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 107.5,
            "property_value_51": 105.0,
            "property_value_52": 102.8,
            "property_value_53": 100.8,
            "property_value_54": 98.86,
            "property_value_55": 97.09,
            "property_value_56": 95.44,
            "property_value_57": 93.88,
            "property_value_58": 92.42,
            "property_value_59": 91.03,
            "property_value_60": 89.71,
            "property_value_61": 88.46,
            "property_value_62": 87.26,
            "property_value_63": 86.11,
            "property_value_64": 85.02,
            "property_value_65": 83.97,
            "property_value_66": 75.04,
            "property_value_67": 69.01,
            "property_value_68": 64.15,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 101": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 2465000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 417500.0,
            "property_value_52": 420200.0,
            "property_value_53": 422900.0,
            "property_value_54": 425400.0,
            "property_value_55": 427800.0,
            "property_value_56": 430200.0,
            "property_value_57": 432600.0,
            "property_value_58": 434900.0,
            "property_value_59": 437100.0,
            "property_value_60": 439300.0,
            "property_value_61": 441500.0,
            "property_value_62": 443700.0,
            "property_value_63": 445800.0,
            "property_value_64": 447900.0,
            "property_value_65": 450000.0,
            "property_value_66": 470700.0,
            "property_value_67": 488700.0,
            "property_value_68": 506500.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 102": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 2465000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 113.7,
            "property_value_52": 111.0,
            "property_value_53": 108.5,
            "property_value_54": 106.3,
            "property_value_55": 104.2,
            "property_value_56": 102.3,
            "property_value_57": 100.5,
            "property_value_58": 98.79,
            "property_value_59": 97.2,
            "property_value_60": 95.7,
            "property_value_61": 94.28,
            "property_value_62": 92.93,
            "property_value_63": 91.65,
            "property_value_64": 90.42,
            "property_value_65": 89.24,
            "property_value_66": 79.4,
            "property_value_67": 72.84,
            "property_value_68": 67.6,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 103": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 2581000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 417300.0,
            "property_value_53": 420200.0,
            "property_value_54": 422900.0,
            "property_value_55": 425500.0,
            "property_value_56": 428000.0,
            "property_value_57": 430400.0,
            "property_value_58": 432800.0,
            "property_value_59": 435200.0,
            "property_value_60": 437400.0,
            "property_value_61": 439700.0,
            "property_value_62": 441900.0,
            "property_value_63": 444100.0,
            "property_value_64": 446300.0,
            "property_value_65": 448400.0,
            "property_value_66": 469500.0,
            "property_value_67": 487700.0,
            "property_value_68": 505600.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 104": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 2581000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 120.3,
            "property_value_53": 117.3,
            "property_value_54": 114.6,
            "property_value_55": 112.1,
            "property_value_56": 109.8,
            "property_value_57": 107.7,
            "property_value_58": 105.8,
            "property_value_59": 103.9,
            "property_value_60": 102.2,
            "property_value_61": 100.6,
            "property_value_62": 99.06,
            "property_value_63": 97.61,
            "property_value_64": 96.23,
            "property_value_65": 94.91,
            "property_value_66": 84.01,
            "property_value_67": 76.87,
            "property_value_68": 71.23,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 105": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 2701000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 417100.0,
            "property_value_54": 420000.0,
            "property_value_55": 422800.0,
            "property_value_56": 425500.0,
            "property_value_57": 428100.0,
            "property_value_58": 430600.0,
            "property_value_59": 433000.0,
            "property_value_60": 435400.0,
            "property_value_61": 437800.0,
            "property_value_62": 440100.0,
            "property_value_63": 442300.0,
            "property_value_64": 444500.0,
            "property_value_65": 446700.0,
            "property_value_66": 468300.0,
            "property_value_67": 486700.0,
            "property_value_68": 504800.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 106": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 2701000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 127.4,
            "property_value_54": 124.0,
            "property_value_55": 121.0,
            "property_value_56": 118.3,
            "property_value_57": 115.8,
            "property_value_58": 113.4,
            "property_value_59": 111.3,
            "property_value_60": 109.3,
            "property_value_61": 107.5,
            "property_value_62": 105.7,
            "property_value_63": 104.1,
            "property_value_64": 102.5,
            "property_value_65": 101.0,
            "property_value_66": 88.91,
            "property_value_67": 81.12,
            "property_value_68": 75.02,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 107": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 2825000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 416700.0,
            "property_value_55": 419800.0,
            "property_value_56": 422700.0,
            "property_value_57": 425500.0,
            "property_value_58": 428100.0,
            "property_value_59": 430700.0,
            "property_value_60": 433200.0,
            "property_value_61": 435600.0,
            "property_value_62": 438000.0,
            "property_value_63": 440400.0,
            "property_value_64": 442700.0,
            "property_value_65": 444900.0,
            "property_value_66": 466900.0,
            "property_value_67": 485600.0,
            "property_value_68": 503800.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 108": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 2825000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 135.0,
            "property_value_55": 131.2,
            "property_value_56": 127.8,
            "property_value_57": 124.8,
            "property_value_58": 122.0,
            "property_value_59": 119.5,
            "property_value_60": 117.2,
            "property_value_61": 115.0,
            "property_value_62": 113.0,
            "property_value_63": 111.1,
            "property_value_64": 109.3,
            "property_value_65": 107.6,
            "property_value_66": 94.11,
            "property_value_67": 85.6,
            "property_value_68": 79.01,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 109": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 2953000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 416300.0,
            "property_value_56": 419500.0,
            "property_value_57": 422500.0,
            "property_value_58": 425400.0,
            "property_value_59": 428100.0,
            "property_value_60": 430800.0,
            "property_value_61": 433300.0,
            "property_value_62": 435800.0,
            "property_value_63": 438300.0,
            "property_value_64": 440700.0,
            "property_value_65": 443000.0,
            "property_value_66": 465500.0,
            "property_value_67": 484500.0,
            "property_value_68": 502900.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 110": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 2953000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 143.1,
            "property_value_56": 138.8,
            "property_value_57": 135.0,
            "property_value_58": 131.6,
            "property_value_59": 128.6,
            "property_value_60": 125.8,
            "property_value_61": 123.3,
            "property_value_62": 120.9,
            "property_value_63": 118.7,
            "property_value_64": 116.7,
            "property_value_65": 114.8,
            "property_value_66": 99.65,
            "property_value_67": 90.33,
            "property_value_68": 83.19,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 111": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 3086000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 415700.0,
            "property_value_57": 419100.0,
            "property_value_58": 422200.0,
            "property_value_59": 425200.0,
            "property_value_60": 428000.0,
            "property_value_61": 430800.0,
            "property_value_62": 433400.0,
            "property_value_63": 436000.0,
            "property_value_64": 438500.0,
            "property_value_65": 440900.0,
            "property_value_66": 464000.0,
            "property_value_67": 483300.0,
            "property_value_68": 501900.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 112": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 3086000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 151.9,
            "property_value_57": 147.0,
            "property_value_58": 142.7,
            "property_value_59": 139.0,
            "property_value_60": 135.6,
            "property_value_61": 132.5,
            "property_value_62": 129.8,
            "property_value_63": 127.2,
            "property_value_64": 124.8,
            "property_value_65": 122.6,
            "property_value_66": 105.5,
            "property_value_67": 95.32,
            "property_value_68": 87.58,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 113": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 3223000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 415000.0,
            "property_value_58": 418600.0,
            "property_value_59": 421900.0,
            "property_value_60": 425000.0,
            "property_value_61": 427900.0,
            "property_value_62": 430700.0,
            "property_value_63": 433400.0,
            "property_value_64": 436100.0,
            "property_value_65": 438600.0,
            "property_value_66": 462500.0,
            "property_value_67": 482000.0,
            "property_value_68": 500800.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 114": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 3223000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 161.4,
            "property_value_58": 155.7,
            "property_value_59": 150.9,
            "property_value_60": 146.7,
            "property_value_61": 143.0,
            "property_value_62": 139.6,
            "property_value_63": 136.6,
            "property_value_64": 133.7,
            "property_value_65": 131.1,
            "property_value_66": 111.9,
            "property_value_67": 100.6,
            "property_value_68": 92.2,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 115": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 3365000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 414200.0,
            "property_value_59": 418000.0,
            "property_value_60": 421500.0,
            "property_value_61": 424700.0,
            "property_value_62": 427700.0,
            "property_value_63": 430600.0,
            "property_value_64": 433400.0,
            "property_value_65": 436100.0,
            "property_value_66": 460800.0,
            "property_value_67": 480700.0,
            "property_value_68": 499700.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 116": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 3365000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 171.7,
            "property_value_59": 165.1,
            "property_value_60": 159.7,
            "property_value_61": 154.9,
            "property_value_62": 150.8,
            "property_value_63": 147.1,
            "property_value_64": 143.7,
            "property_value_65": 140.6,
            "property_value_66": 118.6,
            "property_value_67": 106.2,
            "property_value_68": 97.06,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 117": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 3512000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 413200.0,
            "property_value_60": 417300.0,
            "property_value_61": 420900.0,
            "property_value_62": 424300.0,
            "property_value_63": 427500.0,
            "property_value_64": 430500.0,
            "property_value_65": 433400.0,
            "property_value_66": 459000.0,
            "property_value_67": 479300.0,
            "property_value_68": 498600.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 118": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 3512000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 182.9,
            "property_value_60": 175.3,
            "property_value_61": 169.0,
            "property_value_62": 163.7,
            "property_value_63": 159.1,
            "property_value_64": 155.0,
            "property_value_65": 151.3,
            "property_value_66": 125.9,
            "property_value_67": 112.1,
            "property_value_68": 102.2,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 119": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 3663000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 412000.0,
            "property_value_61": 416400.0,
            "property_value_62": 420300.0,
            "property_value_63": 423900.0,
            "property_value_64": 427200.0,
            "property_value_65": 430300.0,
            "property_value_66": 457100.0,
            "property_value_67": 477800.0,
            "property_value_68": 497400.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 120": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 3663000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 195.4,
            "property_value_61": 186.3,
            "property_value_62": 179.1,
            "property_value_63": 173.1,
            "property_value_64": 167.9,
            "property_value_65": 163.3,
            "property_value_66": 133.7,
            "property_value_67": 118.4,
            "property_value_68": 107.6,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 121": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 3820000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 410600.0,
            "property_value_62": 415400.0,
            "property_value_63": 419600.0,
            "property_value_64": 423300.0,
            "property_value_65": 426800.0,
            "property_value_66": 455100.0,
            "property_value_67": 476300.0,
            "property_value_68": 496100.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 122": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 3820000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 209.2,
            "property_value_62": 198.4,
            "property_value_63": 190.0,
            "property_value_64": 183.1,
            "property_value_65": 177.3,
            "property_value_66": 142.1,
            "property_value_67": 125.1,
            "property_value_68": 113.2,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 123": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 3982000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 408800.0,
            "property_value_63": 414200.0,
            "property_value_64": 418700.0,
            "property_value_65": 422700.0,
            "property_value_66": 452900.0,
            "property_value_67": 474700.0,
            "property_value_68": 494800.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 124": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 3982000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 224.8,
            "property_value_63": 211.5,
            "property_value_64": 201.7,
            "property_value_65": 193.9,
            "property_value_66": 151.3,
            "property_value_67": 132.2,
            "property_value_68": 119.2,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 125": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 4150000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 406700.0,
            "property_value_64": 412800.0,
            "property_value_65": 417700.0,
            "property_value_66": 450500.0,
            "property_value_67": 472900.0,
            "property_value_68": 493400.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 126": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 4150000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 242.8,
            "property_value_64": 226.1,
            "property_value_65": 214.5,
            "property_value_66": 161.4,
            "property_value_67": 139.9,
            "property_value_68": 125.6,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 127": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 4323000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 0.0,
            "property_value_64": 404100.0,
            "property_value_65": 411200.0,
            "property_value_66": 448000.0,
            "property_value_67": 471100.0,
            "property_value_68": 491900.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 128": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 4323000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 0.0,
            "property_value_64": 263.9,
            "property_value_65": 242.3,
            "property_value_66": 172.4,
            "property_value_67": 148.0,
            "property_value_68": 132.3,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 129": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 4502000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 0.0,
            "property_value_64": 0.0,
            "property_value_65": 400600.0,
            "property_value_66": 445200.0,
            "property_value_67": 469200.0,
            "property_value_68": 490400.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 130": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 4502000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 0.0,
            "property_value_64": 0.0,
            "property_value_65": 289.9,
            "property_value_66": 184.7,
            "property_value_67": 156.8,
            "property_value_68": 139.5,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 131": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 8502000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 0.0,
            "property_value_64": 0.0,
            "property_value_65": 0.0,
            "property_value_66": 357800.0,
            "property_value_67": 408000.0,
            "property_value_68": 449000.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 132": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 8502000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 0.0,
            "property_value_64": 0.0,
            "property_value_65": 0.0,
            "property_value_66": 762.0,
            "property_value_67": 509.3,
            "property_value_68": 364.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 133": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 12500000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 0.0,
            "property_value_64": 0.0,
            "property_value_65": 0.0,
            "property_value_66": 345900.0,
            "property_value_67": 378100.0,
            "property_value_68": 413000.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 134": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 12500000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 0.0,
            "property_value_64": 0.0,
            "property_value_65": 0.0,
            "property_value_66": 891.1,
            "property_value_67": 767.7,
            "property_value_68": 632.4,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 135": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "pressure": 16500000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 0.0,
            "property_value_64": 0.0,
            "property_value_65": 0.0,
            "property_value_66": 341400.0,
            "property_value_67": 369600.0,
            "property_value_68": 399000.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 136": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "pressure": 16500000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 0.0,
            "property_value_64": 0.0,
            "property_value_65": 0.0,
            "property_value_66": 954.6,
            "property_value_67": 864.7,
            "property_value_68": 768.3,
            "temperature_values_name": "R22SuperHeatTemperatures"
        }
    },
    "FluidProperties:Temperatures": {
        "R22SaturatedTemperatures": {
            "temperature_1": -157.42,
            "temperature_2": -156.0,
            "temperature_3": -154.0,
            "temperature_4": -152.0,
            "temperature_5": -150.0,
            "temperature_6": -148.0,
            "temperature_7": -146.0,
            "temperature_8": -144.0,
            "temperature_9": -142.0,
            "temperature_10": -140.0,
            "temperature_11": -138.0,
            "temperature_12": -136.0,
            "temperature_13": -134.0,
            "temperature_14": -132.0,
            "temperature_15": -130.0,
            "temperature_16": -128.0,
            "temperature_17": -126.0,
            "temperature_18": -124.0,
            "temperature_19": -122.0,
            "temperature_20": -120.0,
            "temperature_21": -118.0,
            "temperature_22": -116.0,
            "temperature_23": -114.0,
            "temperature_24": -112.0,
            "temperature_25": -110.0,
            "temperature_26": -108.0,
            "temperature_27": -106.0,
            "temperature_28": -104.0,
            "temperature_29": -102.0,
            "temperature_30": -100.0,
            "temperature_31": -98.0,
            "temperature_32": -96.0,
            "temperature_33": -94.0,
            "temperature_34": -92.0,
            "temperature_35": -90.0,
            "temperature_36": -88.0,
            "temperature_37": -86.0,
            "temperature_38": -84.0,
            "temperature_39": -82.0,
            "temperature_40": -80.0,
            "temperature_41": -78.0,
            "temperature_42": -76.0,
            "temperature_43": -74.0,
            "temperature_44": -72.0,
            "temperature_45": -70.0,
            "temperature_46": -68.0,
            "temperature_47": -66.0,
            "temperature_48": -64.0,
            "temperature_49": -62.0,
            "temperature_50": -60.0,
            "temperature_51": -58.0,
            "temperature_52": -56.0,
            "temperature_53": -54.0,
            "temperature_54": -52.0,
            "temperature_55": -50.0,
            "temperature_56": -48.0,
            "temperature_57": -46.0,
            "temperature_58": -44.0,
            "temperature_59": -42.0,
            "temperature_60": -40.0,
            "temperature_61": -38.0,
            "temperature_62": -36.0,
            "temperature_63": -34.0,
            "temperature_64": -32.0,
            "temperature_65": -30.0,
            "temperature_66": -28.0,
            "temperature_67": -26.0,
            "temperature_68": -24.0,
            "temperature_69": -22.0,
            "temperature_70": -20.0,
            "temperature_71": -18.0,
            "temperature_72": -16.0,
            "temperature_73": -14.0,
            "temperature_74": -12.0,
            "temperature_75": -10.0,
            "temperature_76": -8.0,
            "temperature_77": -6.0,
            "temperature_78": -4.0,
            "temperature_79": -2.0,
            "temperature_80": 0.0,
            "temperature_81": 2.0,
            "temperature_82": 4.0,
            "temperature_83": 6.0,
            "temperature_84": 8.0,
            "temperature_85": 10.0,
            "temperature_86": 12.0,
            "temperature_87": 14.0,
            "temperature_88": 16.0,
            "temperature_89": 18.0,
            "temperature_90": 20.0,
            "temperature_91": 22.0,
            "temperature_92": 24.0,
            "temperature_93": 26.0,
            "temperature_94": 28.0,
            "temperature_95": 30.0,
            "temperature_96": 32.0,
            "temperature_97": 34.0,
            "temperature_98": 36.0,
            "temperature_99": 38.0,
            "temperature_100": 40.0,
            "temperature_101": 42.0,
            "temperature_102": 44.0,
            "temperature_103": 46.0,
            "temperature_104": 48.0,
            "temperature_105": 50.0,
            "temperature_106": 52.0,
            "temperature_107": 54.0,
            "temperature_108": 56.0,
            "temperature_109": 58.0,
            "temperature_110": 60.0,
            "temperature_111": 62.0,
            "temperature_112": 64.0,
            "temperature_113": 66.0,
            "temperature_114": 68.0,
            "temperature_115": 70.0,
            "temperature_116": 72.0,
            "temperature_117": 74.0,
            "temperature_118": 76.0,
            "temperature_119": 78.0,
            "temperature_120": 80.0,
            "temperature_121": 82.0,
            "temperature_122": 84.0,
            "temperature_123": 86.0,
            "temperature_124": 88.0,
            "temperature_125": 96.145
        },
        "R22SuperHeatTemperatures": {
            "temperature_1": -157.15,
            "temperature_2": -144.435,
            "temperature_3": -131.72,
            "temperature_4": -119.005,
            "temperature_5": -106.29,
            "temperature_6": -93.575,
            "temperature_7": -80.86,
            "temperature_8": -68.145,
            "temperature_9": -55.43,
            "temperature_10": -42.715,
            "temperature_11": -30.0,
            "temperature_12": -26.0,
            "temperature_13": -22.0,
            "temperature_14": -18.0,
            "temperature_15": -14.0,
            "temperature_16": -10.0,
            "temperature_17": -8.0,
            "temperature_18": -6.0,
            "temperature_19": -4.0,
            "temperature_20": -2.0,
            "temperature_21": 0.0,
            "temperature_22": 2.0,
            "temperature_23": 4.0,
            "temperature_24": 6.0,
            "temperature_25": 8.0,
            "temperature_26": 10.0,
            "temperature_27": 12.0,
            "temperature_28": 14.0,
            "temperature_29": 16.0,
            "temperature_30": 18.0,
            "temperature_31": 20.0,
            "temperature_32": 22.0,
            "temperature_33": 24.0,
            "temperature_34": 26.0,
            "temperature_35": 28.0,
            "temperature_36": 30.0,
            "temperature_37": 32.0,
            "temperature_38": 34.0,
            "temperature_39": 36.0,
            "temperature_40": 38.0,
            "temperature_41": 40.0,
            "temperature_42": 42.0,
            "temperature_43": 44.0,
            "temperature_44": 46.0,
            "temperature_45": 48.0,
            "temperature_46": 50.0,
            "temperature_47": 52.143,
            "temperature_48": 54.285,
            "temperature_49": 56.428,
            "temperature_50": 58.57,
            "temperature_51": 60.713,
            "temperature_52": 62.855,
            "temperature_53": 64.998,
            "temperature_54": 67.14,
            "temperature_55": 69.283,
            "temperature_56": 71.425,
            "temperature_57": 73.568,
            "temperature_58": 75.71,
            "temperature_59": 77.853,
            "temperature_60": 79.995,
            "temperature_61": 82.138,
            "temperature_62": 84.28,
            "temperature_63": 86.423,
            "temperature_64": 88.565,
            "temperature_65": 90.708,
            "temperature_66": 112.85,
            "temperature_67": 132.85,
            "temperature_68": 152.85
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "World",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "InternalMass": {
        "BackRoom_Furniture1": {
            "construction_name": "FurnitureConstruction",
            "surface_area": 95.0,
            "zone_or_zonelist_name": "BackRoom"
        },
        "BackRoom_Furniture2": {
            "construction_name": "FurnitureConstruction",
            "surface_area": 95.0,
            "zone_or_zonelist_name": "BackRoom"
        },
        "SalesFloor_Furniture1": {
            "construction_name": "FurnitureConstruction",
            "surface_area": 845.0,
            "zone_or_zonelist_name": "SalesFloor"
        },
        "SalesFloor_Furniture2": {
            "construction_name": "FurnitureConstruction",
            "surface_area": 845.0,
            "zone_or_zonelist_name": "SalesFloor"
        }
    },
    "Lights": {
        "BackRoom Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 0,
            "fraction_visible": 0.18,
            "lighting_level": 1500.0,
            "return_air_fraction": 0,
            "schedule_name": "Lighting_Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "BackRoom"
        },
        "SalesFloor Lights 1": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 0,
            "fraction_visible": 0.18,
            "lighting_level": 30000,
            "return_air_fraction": 0,
            "schedule_name": "Lighting_Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "SalesFloor"
        }
    },
    "Material": {
        "ConcForIntFloor": {
            "conductivity": 1.73,
            "density": 2243,
            "roughness": "Smooth",
            "solar_absorptance": 0.65,
            "specific_heat": 837,
            "thermal_absorptance": 0.9,
            "thickness": 0.1524,
            "visible_absorptance": 0.65
        },
        "ConcForInterior": {
            "conductivity": 0.5708,
            "density": 609,
            "roughness": "Smooth",
            "solar_absorptance": 0.65,
            "specific_heat": 837,
            "thermal_absorptance": 0.9,
            "thickness": 0.2033,
            "visible_absorptance": 0.65
        },
        "FurnitureMaterial": {
            "conductivity": 11,
            "density": 544.62,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.78,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.1,
            "visible_absorptance": 0.78
        },
        "GypForInterior": {
            "conductivity": 0.7264,
            "density": 1602,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 837,
            "thermal_absorptance": 0.9,
            "thickness": 0.0191,
            "visible_absorptance": 0.92
        },
        "HF-A2": {
            "conductivity": 1.332,
            "density": 2082,
            "roughness": "Smooth",
            "solar_absorptance": 0.93,
            "specific_heat": 920,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.93
        },
        "HF-C2": {
            "conductivity": 0.3805,
            "density": 609,
            "roughness": "Smooth",
            "solar_absorptance": 0.65,
            "specific_heat": 837,
            "thermal_absorptance": 0.9,
            "thickness": 0.1015,
            "visible_absorptance": 0.65
        },
        "HF-C15": {
            "conductivity": 0.173,
            "density": 641,
            "roughness": "Smooth",
            "solar_absorptance": 0.65,
            "specific_heat": 837,
            "thermal_absorptance": 0.9,
            "thickness": 0.1524,
            "visible_absorptance": 0.65
        },
        "HF-E1": {
            "conductivity": 0.7264,
            "density": 1602,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 837,
            "thermal_absorptance": 0.9,
            "thickness": 0.0191,
            "visible_absorptance": 0.92
        },
        "HF-E2": {
            "conductivity": 1.436,
            "density": 881,
            "roughness": "Smooth",
            "solar_absorptance": 0.55,
            "specific_heat": 1674,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.55
        },
        "HF-E3": {
            "conductivity": 0.1903,
            "density": 1121,
            "roughness": "Smooth",
            "solar_absorptance": 0.75,
            "specific_heat": 1674,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.75
        },
        "HF-E5": {
            "conductivity": 0.0605,
            "density": 481,
            "roughness": "Smooth",
            "solar_absorptance": 0.32,
            "specific_heat": 837,
            "thermal_absorptance": 0.9,
            "thickness": 0.0191,
            "visible_absorptance": 0.32
        },
        "StoreSlab": {
            "conductivity": 1.73,
            "density": 2243,
            "roughness": "Smooth",
            "solar_absorptance": 0.65,
            "specific_heat": 837,
            "thermal_absorptance": 0.9,
            "thickness": 0.1524,
            "visible_absorptance": 0.65
        },
        "WoodForDoor": {
            "conductivity": 0.1211,
            "density": 593,
            "roughness": "Smooth",
            "solar_absorptance": 0.78,
            "specific_heat": 2510,
            "thermal_absorptance": 0.9,
            "thickness": 0.0635,
            "visible_absorptance": 0.78
        }
    },
    "Material:AirGap": {
        "AirGap": {
            "thermal_resistance": 0.1762
        }
    },
    "Material:NoMass": {
        "R-11": {
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.935938,
            "visible_absorptance": 0.75
        }
    },
    "NodeList": {
        "Cond Loop Setpoint Node List": {
            "nodes": [
                {
                    "node_name": "Supply Outlet Node"
                }
            ]
        },
        "HW Loop Setpoint Node List": {
            "nodes": [
                {
                    "node_name": "HW Supply Outlet Node"
                }
            ]
        },
        "OutsideAirInletNodes": {
            "nodes": [
                {
                    "node_name": "Outside Air Inlet Node"
                }
            ]
        },
        "Zone1Inlets": {
            "nodes": [
                {
                    "node_name": "SalesFloor Inlet Node"
                }
            ]
        },
        "Zone2Inlets": {
            "nodes": [
                {
                    "node_name": "BackRoom Inlet Node"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "OA Mixing Box 1": {
            "mixed_air_node_name": "Mixed Air Node",
            "outdoor_air_stream_node_name": "Outside Air Inlet Node",
            "relief_air_stream_node_name": "Relief Air Outlet Node",
            "return_air_stream_node_name": "Outdoor Air Mixer Inlet Node"
        }
    },
    "OutdoorAir:Node": {
        "Refrigeration:CONDENSER LowTempSystem CondenserNode": {}
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "OutsideAirInletNodes"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:Diagnostics": {
        "Output:Diagnostics 1": {
            "diagnostics": [
                {
                    "key": "DisplayAllWarnings"
                }
            ]
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Building",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 4": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 5": {
            "key_name": "Electricity:Plant",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 6": {
            "key_name": "Refrigeration:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 7": {
            "key_name": "Cooling:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter:MeterFileOnly 8": {
            "key_name": "WaterSystems:Electricity",
            "reporting_frequency": "Monthly"
        }
    },
    "Output:Schedules": {
        "Output:Schedules 1": {
            "key_field": "Timestep"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Surfaces:List": {
        "Output:Surfaces:List 1": {
            "report_type": "DetailsWithVertices"
        }
    },
    "Output:Table:Monthly": {
        "Building Loads - Cooling": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Air System Sensible Cooling Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Air System Sensible Cooling Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Wetbulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Total Internal Latent Gain Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Total Internal Latent Gain Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Wetbulb Temperature"
                }
            ]
        },
        "Building Loads - Heating": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Air System Sensible Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Air System Sensible Heating Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Air System Sensible Heating Energy"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Air System Sensible Cooling Energy"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Coil Electricity Energy"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Water Heater Tank Temperature"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Water Heater Use Side Heat Transfer Rate"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Site Outdoor Air Relative Humidity"
        },
        "Output:Variable 10": {
            "key_value": "SALESFLOOR OUTLET NODE",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Relative Humidity"
        },
        "Output:Variable 11": {
            "key_value": "BackRoom OUTLET NODE",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Relative Humidity"
        },
        "Output:Variable 12": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Water Heater Use Side Mass Flow Rate"
        },
        "Output:Variable 13": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Water Heater Use Side Inlet Temperature"
        },
        "Output:Variable 14": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Water Heater Use Side Outlet Temperature"
        },
        "Output:Variable 15": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Coil Total Cooling Rate"
        },
        "Output:Variable 16": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Air System Cooling Coil Total Cooling Energy"
        },
        "Output:Variable 17": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Air System Heating Coil Total Heating Energy"
        },
        "Output:Variable 18": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Refrigeration Compressor Rack Total Heat Transfer Rate"
        },
        "Output:Variable 19": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Water Heater Source Side Mass Flow Rate"
        },
        "Output:Variable 20": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Water Heater Source Side Inlet Temperature"
        },
        "Output:Variable 21": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Water Heater Source Side Outlet Temperature"
        },
        "Output:Variable 22": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Water Heater Source Side Heat Transfer Rate"
        },
        "Output:Variable 23": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Tower Inlet Temperature"
        },
        "Output:Variable 24": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Tower Outlet Temperature"
        },
        "Output:Variable 25": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Tower Mass Flow Rate"
        },
        "Output:Variable 26": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Water Heater Electricity Rate"
        },
        "Output:Variable 27": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Refrigeration System Condenser Water Mass Flow Rate"
        },
        "Output:Variable 28": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Refrigeration System Condenser Heat Transfer Rate"
        },
        "Output:Variable 29": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Refrigeration Compressor Rack Condenser Fan Electricity Rate"
        },
        "Output:Variable 30": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Refrigeration System Condenser Fan Electricity Rate"
        },
        "Output:Variable 31": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Refrigeration Compressor Rack Electricity Rate"
        },
        "Output:Variable 32": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Refrigeration Compressor Rack COP"
        },
        "Output:Variable 33": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Refrigeration System Total Compressor Electricity Rate"
        },
        "Output:Variable 34": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Refrigeration System Total Compressor Heat Transfer Rate"
        },
        "Output:Variable 35": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Refrigeration System Average Compressor COP"
        },
        "Output:Variable 36": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Refrigeration System Condensing Temperature"
        },
        "Output:Variable 37": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Refrigeration System Evaporating Temperature"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "regular"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "BackRoom People 1": {
            "activity_level_schedule_name": "Activity_Shopping_Sch",
            "fraction_radiant": 0.2,
            "number_of_people": 10,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "People_Shopping_Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "BackRoom"
        },
        "SalesFloor People 1": {
            "activity_level_schedule_name": "Activity_Shopping_Sch",
            "fraction_radiant": 0.2,
            "number_of_people": 150,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "People_Shopping_Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "SalesFloor"
        }
    },
    "Pipe:Adiabatic": {
        "Demand Inlet Pipe": {
            "inlet_node_name": "Demand Inlet Node",
            "outlet_node_name": "Demand Pipe-Cond Node"
        },
        "Demand Outlet Pipe": {
            "inlet_node_name": "Demand Cond-Pipe Node",
            "outlet_node_name": "Demand Outlet Node"
        },
        "HW Demand Bypass Pipe": {
            "inlet_node_name": "HW Demand Bypass Inlet Node",
            "outlet_node_name": "HW Demand Bypass Outlet Node"
        },
        "HW Demand Inlet Pipe": {
            "inlet_node_name": "HW Demand Inlet Node",
            "outlet_node_name": "HW Demand Pipe-Coil Node"
        },
        "HW Demand Outlet Pipe": {
            "inlet_node_name": "HW Demand Coil-Pipe Node",
            "outlet_node_name": "HW Demand Outlet Node"
        },
        "HW Supply Outlet Pipe": {
            "inlet_node_name": "HW Supply Heating-Pipe Node",
            "outlet_node_name": "HW Supply Outlet Node"
        },
        "Supply Outlet Pipe": {
            "inlet_node_name": "Supply Cooling-Pipe Node",
            "outlet_node_name": "Supply Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "Cooling Plant": {
            "equipment": [
                {
                    "equipment_name": "Cooling Tower 1",
                    "equipment_object_type": "CoolingTower:SingleSpeed"
                }
            ]
        },
        "Heating Plant": {
            "equipment": [
                {
                    "equipment_name": "Water Heater 1",
                    "equipment_object_type": "WaterHeater:Mixed"
                }
            ]
        }
    },
    "PlantEquipmentOperation:CoolingLoad": {
        "Cond Loop Control": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 10000000,
            "range_1_equipment_list_name": "Cooling Plant"
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "HW Loop Control": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000,
            "range_1_equipment_list_name": "Heating Plant"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "Cond Loop Operation": {
            "control_scheme_1_name": "Cond Loop Control",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "AlwaysOnSchedule"
        },
        "HW Loop Operation": {
            "control_scheme_1_name": "HW Loop Control",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "AlwaysOnSchedule"
        }
    },
    "PlantLoop": {
        "Cond Loop": {
            "demand_side_branch_list_name": "Demand Branches",
            "demand_side_connector_list_name": "Demand Connectors",
            "demand_side_inlet_node_name": "Demand Inlet Node",
            "demand_side_outlet_node_name": "Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Supply Outlet Node",
            "maximum_loop_flow_rate": 0.02,
            "maximum_loop_temperature": 50,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 3,
            "plant_equipment_operation_scheme_name": "Cond Loop Operation",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Supply Branches",
            "plant_side_connector_list_name": "Supply Connectors",
            "plant_side_inlet_node_name": "Supply Inlet Node",
            "plant_side_outlet_node_name": "Supply Outlet Node"
        },
        "HW Loop": {
            "demand_side_branch_list_name": "HW Demand Branches",
            "demand_side_connector_list_name": "HW Demand Connectors",
            "demand_side_inlet_node_name": "HW Demand Inlet Node",
            "demand_side_outlet_node_name": "HW Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "HW Supply Outlet Node",
            "maximum_loop_flow_rate": 0.0008,
            "maximum_loop_temperature": 80,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 3,
            "plant_equipment_operation_scheme_name": "HW Loop Operation",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "HW Supply Branches",
            "plant_side_connector_list_name": "HW Supply Connectors",
            "plant_side_inlet_node_name": "HW Supply Inlet Node",
            "plant_side_outlet_node_name": "HW Supply Outlet Node"
        }
    },
    "Pump:VariableSpeed": {
        "Pump 1": {
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "design_maximum_flow_rate": 0.003,
            "design_power_consumption": 750,
            "design_pump_head": 179352,
            "inlet_node_name": "Supply Inlet Node",
            "motor_efficiency": 0.87,
            "outlet_node_name": "Supply Pump-Cooling Node",
            "pump_control_type": "Intermittent"
        },
        "Pump 2": {
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "design_maximum_flow_rate": 0.0008,
            "design_power_consumption": 170,
            "design_pump_head": 179352,
            "inlet_node_name": "HW Supply Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "HW Supply Pump-Heating Node",
            "pump_control_type": "Intermittent"
        }
    },
    "Refrigeration:Case": {
        "FishDisplayCase": {
            "anti_sweat_heater_control_type": "None",
            "availability_schedule_name": "CaseCleanedOnMonday",
            "case_anti_sweat_heater_power_per_unit_length": 0.0,
            "case_defrost_drip_down_schedule_name": "CaseDripDownSched",
            "case_defrost_power_per_unit_length": 0.0,
            "case_defrost_schedule_name": "CaseDefrostSched",
            "case_defrost_type": "OffCycle",
            "case_height": 0.0,
            "case_length": 15.0,
            "case_lighting_schedule_name": "CaseLightingSched",
            "case_operating_temperature": 1.1,
            "design_evaporator_temperature_or_brine_inlet_temperature": -6.67,
            "fraction_of_anti_sweat_heater_energy_to_case": 0.2,
            "fraction_of_lighting_energy_to_case": 0.9,
            "humidity_at_zero_anti_sweat_heater_energy": 0.0,
            "latent_case_credit_curve_name": "RHCubic_LatentEnergyMult",
            "latent_case_credit_curve_type": "RelativeHumidityMethod",
            "operating_case_fan_power_per_unit_length": 0.0,
            "rated_ambient_relative_humidity": 55.0,
            "rated_ambient_temperature": 23.88,
            "rated_latent_heat_ratio": 0.1,
            "rated_runtime_fraction": 0.85,
            "rated_total_cooling_capacity_per_unit_length": 288.4,
            "refrigerated_case_restocking_schedule_name": "CaseStockingSched",
            "standard_case_fan_power_per_unit_length": 0.0,
            "standard_case_lighting_power_per_unit_length": 41.56,
            "under_case_hvac_return_air_fraction": 0.05,
            "zone_name": "SalesFloor"
        },
        "GlassDoorFrozenFoodA": {
            "anti_sweat_heater_control_type": "HeatBalanceMethod",
            "availability_schedule_name": "CaseOperatingSched",
            "case_anti_sweat_heater_power_per_unit_length": 218.7,
            "case_credit_fraction_schedule_name": "CaseCreditReductionSched",
            "case_defrost_drip_down_schedule_name": "CaseDripDownSched2",
            "case_defrost_power_per_unit_length": 1106.5,
            "case_defrost_schedule_name": "CaseDefrostSched2",
            "case_defrost_type": "HotGasWithTemperatureTermination",
            "case_height": 1.5,
            "case_length": 3.97,
            "case_lighting_schedule_name": "CaseLightingSched",
            "case_operating_temperature": -23.3,
            "defrost_energy_correction_curve_name": "SingleShelfHorizontal_DefrostEnergyMult",
            "defrost_energy_correction_curve_type": "CaseTemperatureMethod",
            "design_evaporator_temperature_or_brine_inlet_temperature": -26.7,
            "fraction_of_anti_sweat_heater_energy_to_case": 0.2,
            "fraction_of_lighting_energy_to_case": 1.0,
            "humidity_at_zero_anti_sweat_heater_energy": 1.5,
            "latent_case_credit_curve_name": "SingleShelfHorizontal_LatentEnergyMult",
            "latent_case_credit_curve_type": "CaseTemperatureMethod",
            "minimum_anti_sweat_heater_power_per_unit_length": 0.0,
            "operating_case_fan_power_per_unit_length": 57.9,
            "rated_ambient_relative_humidity": 55.0,
            "rated_ambient_temperature": 23.88,
            "rated_latent_heat_ratio": 0.13,
            "rated_runtime_fraction": 0.85,
            "rated_total_cooling_capacity_per_unit_length": 615.8,
            "refrigerated_case_restocking_schedule_name": "CaseStockingSched",
            "standard_case_fan_power_per_unit_length": 57.9,
            "standard_case_lighting_power_per_unit_length": 99.8,
            "under_case_hvac_return_air_fraction": 0.1,
            "zone_name": "SalesFloor"
        },
        "GlassDoorFrozenFoodB": {
            "anti_sweat_heater_control_type": "HeatBalanceMethod",
            "availability_schedule_name": "CaseOperatingSched",
            "case_anti_sweat_heater_power_per_unit_length": 218.7,
            "case_credit_fraction_schedule_name": "CaseCreditReductionSched",
            "case_defrost_drip_down_schedule_name": "CaseDripDownSched4",
            "case_defrost_power_per_unit_length": 1106.5,
            "case_defrost_schedule_name": "CaseDefrostSched4",
            "case_defrost_type": "HotGasWithTemperatureTermination",
            "case_height": 1.5,
            "case_length": 3.97,
            "case_lighting_schedule_name": "CaseLightingSched",
            "case_operating_temperature": -23.3,
            "defrost_energy_correction_curve_name": "SingleShelfHorizontal_DefrostEnergyMult",
            "defrost_energy_correction_curve_type": "CaseTemperatureMethod",
            "design_evaporator_temperature_or_brine_inlet_temperature": -26.7,
            "fraction_of_anti_sweat_heater_energy_to_case": 0.2,
            "fraction_of_lighting_energy_to_case": 1.0,
            "humidity_at_zero_anti_sweat_heater_energy": 1.5,
            "latent_case_credit_curve_name": "SingleShelfHorizontal_LatentEnergyMult",
            "latent_case_credit_curve_type": "CaseTemperatureMethod",
            "minimum_anti_sweat_heater_power_per_unit_length": 0.0,
            "operating_case_fan_power_per_unit_length": 57.9,
            "rated_ambient_relative_humidity": 55.0,
            "rated_ambient_temperature": 23.88,
            "rated_latent_heat_ratio": 0.13,
            "rated_runtime_fraction": 0.85,
            "rated_total_cooling_capacity_per_unit_length": 615.8,
            "refrigerated_case_restocking_schedule_name": "CaseStockingSched",
            "standard_case_fan_power_per_unit_length": 57.9,
            "standard_case_lighting_power_per_unit_length": 99.8,
            "under_case_hvac_return_air_fraction": 0.1,
            "zone_name": "SalesFloor"
        },
        "GlassDoorFrozenFoodC": {
            "anti_sweat_heater_control_type": "HeatBalanceMethod",
            "availability_schedule_name": "CaseOperatingSched",
            "case_anti_sweat_heater_power_per_unit_length": 218.7,
            "case_credit_fraction_schedule_name": "CaseCreditReductionSched",
            "case_defrost_drip_down_schedule_name": "CaseDripDownSched5",
            "case_defrost_power_per_unit_length": 1106.5,
            "case_defrost_schedule_name": "CaseDefrostSched5",
            "case_defrost_type": "HotGasWithTemperatureTermination",
            "case_height": 1.5,
            "case_length": 3.97,
            "case_lighting_schedule_name": "CaseLightingSched",
            "case_operating_temperature": -23.3,
            "defrost_energy_correction_curve_name": "SingleShelfHorizontal_DefrostEnergyMult",
            "defrost_energy_correction_curve_type": "CaseTemperatureMethod",
            "design_evaporator_temperature_or_brine_inlet_temperature": -26.7,
            "fraction_of_anti_sweat_heater_energy_to_case": 0.2,
            "fraction_of_lighting_energy_to_case": 1.0,
            "humidity_at_zero_anti_sweat_heater_energy": 1.5,
            "latent_case_credit_curve_name": "SingleShelfHorizontal_LatentEnergyMult",
            "latent_case_credit_curve_type": "CaseTemperatureMethod",
            "minimum_anti_sweat_heater_power_per_unit_length": 0.0,
            "operating_case_fan_power_per_unit_length": 57.9,
            "rated_ambient_relative_humidity": 55.0,
            "rated_ambient_temperature": 23.88,
            "rated_latent_heat_ratio": 0.13,
            "rated_runtime_fraction": 0.85,
            "rated_total_cooling_capacity_per_unit_length": 615.8,
            "refrigerated_case_restocking_schedule_name": "CaseStockingSched",
            "standard_case_fan_power_per_unit_length": 57.9,
            "standard_case_lighting_power_per_unit_length": 99.8,
            "under_case_hvac_return_air_fraction": 0.1,
            "zone_name": "SalesFloor"
        },
        "MeatDisplayCase": {
            "anti_sweat_heater_control_type": "Linear",
            "availability_schedule_name": "CaseCleanedOnTuesday",
            "case_anti_sweat_heater_power_per_unit_length": 13.2,
            "case_defrost_drip_down_schedule_name": "CaseDripDownSched2",
            "case_defrost_power_per_unit_length": 585.8,
            "case_defrost_schedule_name": "CaseDefrostSched2",
            "case_defrost_type": "ElectricWithTemperatureTermination",
            "case_height": 1.5,
            "case_length": 26.0,
            "case_lighting_schedule_name": "CaseLightingSched",
            "case_operating_temperature": -4.4,
            "defrost_energy_correction_curve_name": "SingleShelfHorizontal_DefrostEnergyMult",
            "defrost_energy_correction_curve_type": "CaseTemperatureMethod",
            "design_evaporator_temperature_or_brine_inlet_temperature": -9.4,
            "fraction_of_anti_sweat_heater_energy_to_case": 0.2,
            "fraction_of_lighting_energy_to_case": 0.9,
            "humidity_at_zero_anti_sweat_heater_energy": 35.0,
            "latent_case_credit_curve_name": "SingleShelfHorizontal_LatentEnergyMult",
            "latent_case_credit_curve_type": "CaseTemperatureMethod",
            "minimum_anti_sweat_heater_power_per_unit_length": 0.0,
            "operating_case_fan_power_per_unit_length": 47.2,
            "rated_ambient_relative_humidity": 55.0,
            "rated_ambient_temperature": 23.88,
            "rated_latent_heat_ratio": 0.1,
            "rated_runtime_fraction": 0.85,
            "rated_total_cooling_capacity_per_unit_length": 456.6,
            "refrigerated_case_restocking_schedule_name": "CaseStockingSched",
            "standard_case_fan_power_per_unit_length": 47.2,
            "standard_case_lighting_power_per_unit_length": 86.8,
            "under_case_hvac_return_air_fraction": 0.05,
            "zone_name": "SalesFloor"
        },
        "MultiDeckDairyAndDeliCase": {
            "anti_sweat_heater_control_type": "None",
            "availability_schedule_name": "CaseOperatingSched",
            "case_anti_sweat_heater_power_per_unit_length": 0.0,
            "case_credit_fraction_schedule_name": "DairyCaseCreditReductionSched",
            "case_defrost_drip_down_schedule_name": "CaseDripDownSched3",
            "case_defrost_power_per_unit_length": 0.0,
            "case_defrost_schedule_name": "CaseDefrostSched3",
            "case_defrost_type": "OffCycle",
            "case_height": 0.0,
            "case_length": 12.0,
            "case_lighting_schedule_name": "CaseLightingSched",
            "case_operating_temperature": -1.1,
            "design_evaporator_temperature_or_brine_inlet_temperature": -9.4,
            "fraction_of_anti_sweat_heater_energy_to_case": 0.2,
            "fraction_of_lighting_energy_to_case": 0.77,
            "humidity_at_zero_anti_sweat_heater_energy": 0.0,
            "latent_case_credit_curve_name": "MultiShelfVertical_LatentEnergyMult",
            "latent_case_credit_curve_type": "CaseTemperatureMethod",
            "minimum_anti_sweat_heater_power_per_unit_length": 0.0,
            "operating_case_fan_power_per_unit_length": 78.7,
            "rated_ambient_relative_humidity": 55.0,
            "rated_ambient_temperature": 23.88,
            "rated_latent_heat_ratio": 0.3,
            "rated_runtime_fraction": 0.85,
            "rated_total_cooling_capacity_per_unit_length": 1890.0,
            "refrigerated_case_restocking_schedule_name": "CaseStockingSched",
            "standard_case_fan_power_per_unit_length": 78.7,
            "standard_case_lighting_power_per_unit_length": 307.3,
            "under_case_hvac_return_air_fraction": 0.05,
            "zone_name": "SalesFloor"
        },
        "OpenWellIceCreamDisplayCase": {
            "anti_sweat_heater_control_type": "Linear",
            "availability_schedule_name": "CaseCleanedOnMonday",
            "case_anti_sweat_heater_power_per_unit_length": 70.0,
            "case_credit_fraction_schedule_name": "CaseCreditReductionSched",
            "case_defrost_drip_down_schedule_name": "CaseDripDownSched",
            "case_defrost_power_per_unit_length": 76.5,
            "case_defrost_schedule_name": "CaseDefrostSched",
            "case_defrost_type": "HotGas",
            "case_height": 1.5,
            "case_length": 14.6,
            "case_lighting_schedule_name": "CaseLightingSched",
            "case_operating_temperature": -34.4,
            "design_evaporator_temperature_or_brine_inlet_temperature": -37.2,
            "fraction_of_anti_sweat_heater_energy_to_case": 0.2,
            "fraction_of_lighting_energy_to_case": 0.9,
            "humidity_at_zero_anti_sweat_heater_energy": 35.0,
            "latent_case_credit_curve_name": "SingleShelfHorizontal_LatentEnergyMult",
            "latent_case_credit_curve_type": "CaseTemperatureMethod",
            "minimum_anti_sweat_heater_power_per_unit_length": 0.0,
            "operating_case_fan_power_per_unit_length": 28.7,
            "rated_ambient_relative_humidity": 55.0,
            "rated_ambient_temperature": 23.88,
            "rated_latent_heat_ratio": 0.08,
            "rated_runtime_fraction": 0.85,
            "rated_total_cooling_capacity_per_unit_length": 441.6,
            "refrigerated_case_restocking_schedule_name": "CaseStockingSched",
            "standard_case_fan_power_per_unit_length": 28.7,
            "standard_case_lighting_power_per_unit_length": 42.7,
            "under_case_hvac_return_air_fraction": 0.05,
            "zone_name": "SalesFloor"
        },
        "SelfContainedDisplayCase": {
            "anti_sweat_heater_control_type": "None",
            "availability_schedule_name": "CaseOperatingSched",
            "case_anti_sweat_heater_power_per_unit_length": 0.0,
            "case_defrost_power_per_unit_length": 0.0,
            "case_defrost_type": "None",
            "case_height": 0.0,
            "case_length": 10.0,
            "case_lighting_schedule_name": "LightingOnSched",
            "case_operating_temperature": 13.0,
            "fraction_of_anti_sweat_heater_energy_to_case": 0.0,
            "fraction_of_lighting_energy_to_case": 0.9,
            "humidity_at_zero_anti_sweat_heater_energy": 0.0,
            "latent_case_credit_curve_name": "MultiShelfVertical_LatentEnergyMult",
            "latent_case_credit_curve_type": "CaseTemperatureMethod",
            "operating_case_fan_power_per_unit_length": 40.0,
            "rated_ambient_relative_humidity": 55.0,
            "rated_ambient_temperature": 23.88,
            "rated_latent_heat_ratio": 0.08,
            "rated_runtime_fraction": 0.85,
            "rated_total_cooling_capacity_per_unit_length": 1000.0,
            "refrigerated_case_restocking_schedule_name": "SelfContainedCaseStockingSched",
            "standard_case_fan_power_per_unit_length": 40.0,
            "standard_case_lighting_power_per_unit_length": 75.0,
            "under_case_hvac_return_air_fraction": 0.0,
            "zone_name": "SalesFloor"
        }
    },
    "Refrigeration:CaseAndWalkInList": {
        "LowTempCaseList": {
            "cases_and_walkins": [
                {
                    "case_or_walkin_name": "OpenWellIceCreamDisplayCase"
                },
                {
                    "case_or_walkin_name": "GlassDoorFrozenFoodA"
                },
                {
                    "case_or_walkin_name": "GlassDoorFrozenFoodB"
                },
                {
                    "case_or_walkin_name": "GlassDoorFrozenFoodC"
                },
                {
                    "case_or_walkin_name": "WalkInFreezer"
                }
            ]
        },
        "MediumTempCaseList": {
            "cases_and_walkins": [
                {
                    "case_or_walkin_name": "FishDisplayCase"
                },
                {
                    "case_or_walkin_name": "MeatDisplayCase"
                },
                {
                    "case_or_walkin_name": "MultiDeckDairyAndDeliCase"
                }
            ]
        }
    },
    "Refrigeration:Compressor": {
        "LowTemp001Carlyle_R-22_Low_06CC665": {
            "rated_liquid_temperature": 4.4,
            "rated_return_gas_temperature": 18.0,
            "refrigeration_compressor_capacity_curve_name": "06CC665_R-22_Low_qcurv",
            "refrigeration_compressor_power_curve_name": "06CC665_R-22_Low_pwrcurv"
        },
        "LowTemp002Carlyle_R-22_Low_06DR718": {
            "rated_return_gas_temperature": 18.0,
            "rated_subcooling": 0.0,
            "refrigeration_compressor_capacity_curve_name": "06DR718_R-22_Low_qcurv",
            "refrigeration_compressor_power_curve_name": "06DR718_R-22_Low_pwrcurv"
        },
        "LowTemp003Carlyle_R-22_Low_06DR718": {
            "rated_return_gas_temperature": 18.0,
            "rated_subcooling": 0.0,
            "refrigeration_compressor_capacity_curve_name": "06DR718_R-22_Low_qcurv",
            "refrigeration_compressor_power_curve_name": "06DR718_R-22_Low_pwrcurv"
        },
        "MedTemp001Carlyle_R-22_Med_06DR820": {
            "rated_return_gas_temperature": 18.0,
            "rated_subcooling": 0.0,
            "refrigeration_compressor_capacity_curve_name": "06DR820_R-22_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "06DR820_R-22_Med_pwrcurv"
        },
        "MedTemp002Carlyle_R-22_Med_06DR820": {
            "rated_return_gas_temperature": 18.0,
            "rated_subcooling": 0.0,
            "refrigeration_compressor_capacity_curve_name": "06DR820_R-22_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "06DR820_R-22_Med_pwrcurv"
        },
        "MedTemp003Carlyle_R-22_Med_06DR820": {
            "rated_return_gas_temperature": 18.0,
            "rated_subcooling": 0.0,
            "refrigeration_compressor_capacity_curve_name": "06DR820_R-22_Med_qcurv",
            "refrigeration_compressor_power_curve_name": "06DR820_R-22_Med_pwrcurv"
        }
    },
    "Refrigeration:CompressorList": {
        "LowTempCompressorList": {
            "compressors": [
                {
                    "refrigeration_compressor_name": "LowTemp001Carlyle_R-22_Low_06CC665"
                },
                {
                    "refrigeration_compressor_name": "LowTemp002Carlyle_R-22_Low_06DR718"
                },
                {
                    "refrigeration_compressor_name": "LowTemp003Carlyle_R-22_Low_06DR718"
                }
            ]
        },
        "MediumTempCompressorList": {
            "compressors": [
                {
                    "refrigeration_compressor_name": "MedTemp001Carlyle_R-22_Med_06DR820"
                },
                {
                    "refrigeration_compressor_name": "MedTemp002Carlyle_R-22_Med_06DR820"
                },
                {
                    "refrigeration_compressor_name": "MedTemp003Carlyle_R-22_Med_06DR820"
                }
            ]
        }
    },
    "Refrigeration:CompressorRack": {
        "SelfContainedDisplay": {
            "compressor_rack_cop_function_of_temperature_curve_name": "RackCOPfTCurve2",
            "condenser_type": "AirCooled",
            "design_compressor_rack_cop": 4.0,
            "design_condenser_fan_power": 175.0,
            "heat_rejection_location": "Zone",
            "refrigeration_case_name_or_walkin_name_or_caseandwalkinlist_name": "SelfContainedDisplayCase"
        }
    },
    "Refrigeration:Condenser:AirCooled": {
        "LowTempCondenser": {
            "air_inlet_node_name_or_zone_name": "Refrigeration:CONDENSER LowTempSystem CondenserNode",
            "condenser_fan_speed_control_type": "TwoSpeed",
            "end_use_subcategory": "LowTempRefrig",
            "rated_effective_total_heat_rejection_rate_curve_name": "LowTempCondenserHRCurve",
            "rated_fan_power": 2600.0,
            "rated_subcooling_temperature_difference": 0.0
        }
    },
    "Refrigeration:Condenser:WaterCooled": {
        "MediumTempCondenser": {
            "condensate_piping_refrigerant_inventory": 20.0,
            "condensate_receiver_refrigerant_inventory": 65.0,
            "condenser_refrigerant_operating_charge_inventory": 30.0,
            "rated_condensing_temperature": 29.4,
            "rated_effective_total_heat_rejection_rate": 58000.0,
            "rated_subcooling_temperature_difference": 0.0,
            "rated_water_inlet_temperature": 10.0,
            "water_cooled_loop_flow_type": "VariableFlow",
            "water_inlet_node_name": "Condenser Inlet Node",
            "water_maximum_flow_rate": 0.003,
            "water_maximum_water_outlet_temperature": 55.0,
            "water_outlet_node_name": "Condenser Outlet Node",
            "water_outlet_temperature_schedule_name": "Cond Outlet Temp Sch"
        }
    },
    "Refrigeration:System": {
        "LowTempSystem": {
            "compressor_or_compressorlist_name": "LowTempCompressorList",
            "end_use_subcategory": "LowTempSystem",
            "minimum_condensing_temperature": 25.0,
            "refrigerated_case_or_walkin_or_caseandwalkinlist_name": "LowTempCaseList",
            "refrigeration_condenser_name": "LowTempCondenser",
            "refrigeration_system_working_fluid_type": "R22",
            "suction_temperature_control_type": "ConstantSuctionTemperature"
        },
        "MediumTempSystem": {
            "compressor_or_compressorlist_name": "MediumTempCompressorList",
            "end_use_subcategory": "MediumTempSystem",
            "minimum_condensing_temperature": 25.0,
            "refrigerated_case_or_walkin_or_caseandwalkinlist_name": "MediumTempCaseList",
            "refrigeration_condenser_name": "MediumTempCondenser",
            "refrigeration_system_working_fluid_type": "R22",
            "suction_temperature_control_type": "ConstantSuctionTemperature"
        }
    },
    "Refrigeration:WalkIn": {
        "WalkInFreezer": {
            "availability_schedule_name": "CaseOperatingSched",
            "defrost_control_type": "TimeSchedule",
            "defrost_drip_down_schedule_name": "CaseDripDownSched3",
            "defrost_power": 5512.0,
            "defrost_schedule_name": "CaseDefrostSched3",
            "defrost_type": "Electric",
            "heating_power_schedule_name": "CaseOperatingSched",
            "insulated_floor_surface_area": 13.0,
            "insulated_floor_u_value": 0.207,
            "lighting_schedule_name": "CaseLightingSched2",
            "operating_temperature": -2.22,
            "rated_circulation_fan_power": 0.0,
            "rated_coil_cooling_capacity": 4690.0,
            "rated_cooling_coil_fan_power": 735.0,
            "rated_cooling_source_temperature": -6.67,
            "rated_total_heating_power": 0.0,
            "rated_total_lighting_power": 120.0,
            "restocking_schedule_name": "WalkInStockingSched",
            "zone_data": [
                {
                    "area_of_stocking_doors_facing_zone": 2.0,
                    "height_of_stocking_doors_facing_zone": 2.0,
                    "insulated_surface_u_value_facing_zone": 0.235,
                    "stocking_door_opening_protection_type_facing_zone": "StripCurtain",
                    "stocking_door_opening_schedule_name_facing_zone": "WIStockDoorOpenSch",
                    "total_insulated_surface_area_facing_zone": 43.4,
                    "zone_name": "BackRoom"
                }
            ]
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 14,
            "begin_month": 1,
            "end_day_of_month": 14,
            "end_month": 1,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "No",
            "use_weather_file_snow_indicators": "No"
        },
        "Run Period 2": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 7,
            "begin_month": 7,
            "end_day_of_month": 7,
            "end_month": 7,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "No",
            "use_weather_file_snow_indicators": "No"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "Last Sunday in October",
            "start_date": "1st Sunday in April"
        }
    },
    "Schedule:Compact": {
        "Activity_Shopping_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 105
                }
            ],
            "schedule_type_limits_name": "AnyNumber"
        },
        "AlwaysOnSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "Ambient Temp Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Bakery_Equip_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CaseCleanedOnMonday": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Monday"
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "AnyNumber"
        },
        "CaseCleanedOnTuesday": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Tuesday"
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "AnyNumber"
        },
        "CaseCreditReductionSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:No"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "CaseDefrostSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 4:17"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:17"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "CaseDefrostSched2": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 08:17"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:17"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "CaseDefrostSched3": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 11:20"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:20"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "CaseDefrostSched4": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 07:17"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:17"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "CaseDefrostSched5": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 06:17"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:17"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "CaseDripDownSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 4:22"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:22"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "CaseDripDownSched2": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 08:22"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:22"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "CaseDripDownSched3": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 11:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "CaseDripDownSched4": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 07:22"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:22"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "CaseDripDownSched5": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 06:22"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:22"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "CaseLightingSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "CaseLightingSched2": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "AnyNumber"
        },
        "CaseOperatingSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "CaseStockingSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 50.0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 35.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "AnyNumber"
        },
        "Cond Outlet Temp Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 45.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Cond Return Temp": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Cooling Coil Setpoint": {
            "data": [
                {
                    "field": "Through: 5/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "DairyCaseCreditReductionSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:No"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "Elec_Equip_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "FanAndCoilAvailSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "HW Loop Temp Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Heating Setpoints": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "LightingOnSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "Lighting_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "OAFractionSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "OutdoorAirAvailSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "People_Shopping_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.04
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.01
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.01
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.01
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Register_Equip_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Relative Humidity Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55.0
                }
            ],
            "schedule_type_limits_name": "AnyNumber"
        },
        "SelfContainedCaseStockingSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 50.0
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 70.0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 80.0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 70.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 50.0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 80.0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 90.0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 80.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "AnyNumber"
        },
        "WIStockDoorOpenSch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Interpolate:No"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "WalkInStockingSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Tuesday Friday"
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 725.0
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 417.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 290.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 125.0
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 117.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 90.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 125.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 117.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 90.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "AnyNumber"
        },
        "Water Heater Setpoint": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "AnyNumber": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "Humidity": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 100
        },
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:Scheduled": {
        "Air Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "Heating Setpoints",
            "setpoint_node_or_nodelist_name": "Air Loop Outlet Node"
        },
        "Cond Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "Cond Return Temp",
            "setpoint_node_or_nodelist_name": "Cond Loop Setpoint Node List"
        },
        "DX Coil Mgr": {
            "control_variable": "Temperature",
            "schedule_name": "Cooling Coil Setpoint",
            "setpoint_node_or_nodelist_name": "DX Coil Air Outlet Node"
        },
        "HW Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "HW Loop Temp Sch",
            "setpoint_node_or_nodelist_name": "HW Loop Setpoint Node List"
        }
    },
    "SetpointManager:SingleZone:Humidity:Maximum": {
        "Rooftop DX Humidity Set Point Manager": {
            "control_zone_air_node_name": "SalesFloor Node",
            "setpoint_node_or_nodelist_name": "DX Coil Air Outlet Node"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "No",
            "do_zone_sizing_calculation": "No",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 20.3,
            "august_ground_temperature": 20.77,
            "december_ground_temperature": 20.2,
            "february_ground_temperature": 20.03,
            "january_ground_temperature": 20.03,
            "july_ground_temperature": 20.62,
            "june_ground_temperature": 20.52,
            "march_ground_temperature": 20.13,
            "may_ground_temperature": 20.43,
            "november_ground_temperature": 20.44,
            "october_ground_temperature": 20.55,
            "september_ground_temperature": 20.78
        }
    },
    "Site:Location": {
        "Chicago Ohare Intl Ap_IL_USA Design_Conditions": {
            "elevation": 201.0,
            "latitude": 41.98,
            "longitude": -87.92,
            "time_zone": -6.0
        }
    },
    "SizingPeriod:DesignDay": {
        "Chicago Ohare Intl Ap Ann Clg 1% Condns DB=>MWB": {
            "barometric_pressure": 98934.0,
            "daily_dry_bulb_temperature_range": 10.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31.6,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23,
            "wind_direction": 230,
            "wind_speed": 5.2
        },
        "Chicago Ohare Intl Ap Ann Htg 99% Condns DB": {
            "barometric_pressure": 98934.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -16.6,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -16.6,
            "wind_direction": 270,
            "wind_speed": 4.9
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "23.2"
        }
    },
    "WaterHeater:Mixed": {
        "Water Heater 1": {
            "ambient_temperature_indicator": "Schedule",
            "ambient_temperature_schedule_name": "Ambient Temp Sch",
            "deadband_temperature_difference": 2,
            "heater_control_type": "Cycle",
            "heater_fuel_type": "Electricity",
            "heater_maximum_capacity": 15000,
            "heater_minimum_capacity": 0,
            "heater_thermal_efficiency": 0.98,
            "maximum_temperature_limit": 80,
            "off_cycle_loss_fraction_to_zone": 1,
            "on_cycle_loss_fraction_to_zone": 1,
            "setpoint_temperature_schedule_name": "Water Heater Setpoint",
            "source_side_design_flow_rate": 0.02,
            "source_side_effectiveness": 1,
            "source_side_inlet_node_name": "Water Heater Source Inlet Node",
            "source_side_outlet_node_name": "Supply Cooling Inlet Node",
            "tank_volume": 0.5,
            "use_side_design_flow_rate": 0.0008,
            "use_side_effectiveness": 1,
            "use_side_inlet_node_name": "HW Supply Heating Inlet Node",
            "use_side_outlet_node_name": "HW Supply Heating Outlet Node"
        }
    },
    "WindowMaterial:Gas": {
        "AIR 6MM": {
            "gas_type": "Air",
            "thickness": 0.0063
        }
    },
    "WindowMaterial:Glazing": {
        "CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.071,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.071,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.775,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.881
        }
    },
    "Zone": {
        "BackRoom": {
            "ceiling_height": 4.266992,
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0,
            "zone_inside_convection_algorithm": "TARP"
        },
        "SalesFloor": {
            "ceiling_height": 4.266992,
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0,
            "zone_inside_convection_algorithm": "TARP"
        }
    },
    "ZoneControl:Humidistat": {
        "SalesFloor Humidistat": {
            "humidifying_relative_humidity_setpoint_schedule_name": "Relative Humidity Sch",
            "zone_name": "SalesFloor"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "Zone1DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "SalesFloor Inlet Node",
            "air_terminal_name": "Zone1DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Zone2DirectAir ADU": {
            "air_distribution_unit_outlet_node_name": "BackRoom Inlet Node",
            "air_terminal_name": "Zone2DirectAir",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "Zone1Inlets",
            "zone_air_node_name": "SalesFloor Node",
            "zone_conditioning_equipment_list_name": "Zone1Equipment",
            "zone_name": "SalesFloor",
            "zone_return_air_node_or_nodelist_name": "SalesFloor Outlet Node"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "Zone2Inlets",
            "zone_air_node_name": "BackRoom Node",
            "zone_conditioning_equipment_list_name": "Zone2Equipment",
            "zone_name": "BackRoom",
            "zone_return_air_node_or_nodelist_name": "BackRoom Outlet Node"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Zone1Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone1DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone2Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone2DirectAir ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    }
}